  0.706666666666667,                      !- Value Until Time 45
  14,                                     !- Hour 46
  29,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  14,                                     !- Hour 48
  39,                                     !- Minute 48
  0.69,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  49,                                     !- Minute 49
  0.68,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  59,                                     !- Minute 50
  0.67,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  9,                                      !- Minute 51
  0.66,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  19,                                     !- Minute 52
  0.65,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  29,                                     !- Minute 53
  0.64,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.64,                                   !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.616666666666667,                      !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.593333333333333,                      !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.57,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  9,                                      !- Minute 58
  0.546666666666667,                      !- Value Until Time 58
  16,                                     !- Hour 59
  19,                                     !- Minute 59
  0.523333333333334,                      !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  40,                                     !- Minute 61
  0.468333333333333,                      !- Value Until Time 61
  16,                                     !- Hour 62
  50,                                     !- Minute 62
  0.436666666666666,                      !- Value Until Time 62
  17,                                     !- Hour 63
  0,                                      !- Minute 63
  0.404999999999999,                      !- Value Until Time 63
  17,                                     !- Hour 64
  10,                                     !- Minute 64
  0.373333333333332,                      !- Value Until Time 64
  17,                                     !- Hour 65
  20,                                     !- Minute 65
  0.341666666666666,                      !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0.31,                                   !- Value Until Time 66
  17,                                     !- Hour 67
  40,                                     !- Minute 67
  0.295,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  50,                                     !- Minute 68
  0.28,                                   !- Value Until Time 68
  18,                                     !- Hour 69
  0,                                      !- Minute 69
  0.265,                                  !- Value Until Time 69
  18,                                     !- Hour 70
  10,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  18,                                     !- Hour 71
  20,                                     !- Minute 71
  0.234999999999999,                      !- Value Until Time 71
  18,                                     !- Hour 72
  30,                                     !- Minute 72
  0.22,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  40,                                     !- Minute 73
  0.213333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  50,                                     !- Minute 74
  0.206666666666667,                      !- Value Until Time 74
  19,                                     !- Hour 75
  0,                                      !- Minute 75
  0.2,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  10,                                     !- Minute 76
  0.193333333333333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  20,                                     !- Minute 77
  0.186666666666666,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.18,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  40,                                     !- Minute 79
  0.173333333333333,                      !- Value Until Time 79
  19,                                     !- Hour 80
  50,                                     !- Minute 80
  0.166666666666667,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.16,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  10,                                     !- Minute 82
  0.153333333333333,                      !- Value Until Time 82
  20,                                     !- Hour 83
  20,                                     !- Minute 83
  0.146666666666666,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.14,                                   !- Value Until Time 84
  20,                                     !- Hour 85
  40,                                     !- Minute 85
  0.133333333333333,                      !- Value Until Time 85
  20,                                     !- Hour 86
  50,                                     !- Minute 86
  0.126666666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.12,                                   !- Value Until Time 87
  21,                                     !- Hour 88
  10,                                     !- Minute 88
  0.113333333333333,                      !- Value Until Time 88
  21,                                     !- Hour 89
  20,                                     !- Minute 89
  0.106666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.1,                                    !- Value Until Time 91
  22,                                     !- Hour 92
  10,                                     !- Minute 92
  0.09625,                                !- Value Until Time 92
  22,                                     !- Hour 93
  20,                                     !- Minute 93
  0.0925,                                 !- Value Until Time 93
  22,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0887499999999999,                     !- Value Until Time 94
  22,                                     !- Hour 95
  40,                                     !- Minute 95
  0.0849999999999999,                     !- Value Until Time 95
  22,                                     !- Hour 96
  50,                                     !- Minute 96
  0.0812499999999999,                     !- Value Until Time 96
  23,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0774999999999998,                     !- Value Until Time 97
  23,                                     !- Hour 98
  10,                                     !- Minute 98
  0.0737499999999998,                     !- Value Until Time 98
  23,                                     !- Hour 99
  20,                                     !- Minute 99
  0.0699999999999998,                     !- Value Until Time 99
  23,                                     !- Hour 100
  30,                                     !- Minute 100
  0.0662499999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  40,                                     !- Minute 101
  0.0624999999999997,                     !- Value Until Time 101
  23,                                     !- Hour 102
  50,                                     !- Minute 102
  0.0587499999999997,                     !- Value Until Time 102
  24,                                     !- Hour 103
  0,                                      !- Minute 103
  0.055;                                  !- Value Until Time 103

OS:Schedule:Day,
  {b19aefbb-2bad-4237-a79a-e7cff316f2d5}, !- Handle
  D17_OfS_OffSm_LF_Yr Summer Design Day,  !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {141d4575-3df6-4dfa-b277-61c7b97b6e84}, !- Handle
  Schedule Rule 14,                       !- Name
  {3e2eda43-bc4f-4d30-b590-d996a4c3047a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b339cb9e-0fc2-4233-b941-3294ace09da0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b339cb9e-0fc2-4233-b941-3294ace09da0}, !- Handle
  D17_OfS_OffSm_LF_Yr Wknd Day,           !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0777833333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.105566666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13335,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.161133333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.188916666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2167,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.233916666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.251133333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.26835,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.285566666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.302783333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.32,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.32,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.30875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.28625,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.26375,                                !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.24125,                                !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.23,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.21875,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.2075,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.19625,                                !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.185,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.17375,                                !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15125,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.139999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.128749999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.117499999999999,                      !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.106249999999999,                      !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0949999999999991,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.083749999999999,                      !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.072499999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0612499999999989,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:Schedule:Day,
  {482b13c3-1da3-4809-ae83-c39fa475d9b0}, !- Handle
  D17_OfS_OffSm_LF_Yr Winter Design Day,  !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {12d984d8-261b-46df-9b18-ba059af885fc}, !- Handle
  Res DEER 2017 - OfS - CEC T24-CEC1,     !- Name
  {49648f06-8d1e-4c01-bab0-cf3da6ac74bc}, !- Default Exterior Surface Constructions Name
  {2f756460-8f81-4540-a499-4737dd0f71c3}, !- Default Interior Surface Constructions Name
  {94089738-c3f0-45c9-bece-93d4a0358227}, !- Default Ground Contact Surface Constructions Name
  {888b6f80-f2e0-40dd-bbe9-3a96ccd67fd6}, !- Default Exterior SubSurface Constructions Name
  {34d6ffb9-fd1e-4199-9a8a-fff3044ecdc0}, !- Default Interior SubSurface Constructions Name
  {a148b008-4b7a-4e0b-8c76-d08e86ecde39}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {49648f06-8d1e-4c01-bab0-cf3da6ac74bc}, !- Handle
  Default Surface Constructions 1,        !- Name
  {31452a3e-107f-4ae6-8e74-db90ed321e3a}, !- Floor Construction Name
  {1bdd4c94-1012-43ce-8a52-0f7fca4396ee}, !- Wall Construction Name
  {dbbb4832-41fd-498a-9e11-60d3b5b03e9e}; !- Roof Ceiling Construction Name

OS:Construction,
  {31452a3e-107f-4ae6-8e74-db90ed321e3a}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {08b055fc-a643-4fdb-a332-1107e0d80aaa}, !- Layer 1
  {f7ac53bd-8977-4417-9366-e2edd69e69a6}; !- Layer 2

OS:StandardsInformation:Construction,
  {eadbdac9-d313-4602-96c6-ecfbe939b1e1}, !- Handle
  {31452a3e-107f-4ae6-8e74-db90ed321e3a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {08b055fc-a643-4fdb-a332-1107e0d80aaa}, !- Handle
  Typical Insulation R-10.97,             !- Name
  Smooth,                                 !- Roughness
  1.93192106808234,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f7ac53bd-8977-4417-9366-e2edd69e69a6}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1bdd4c94-1012-43ce-8a52-0f7fca4396ee}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-12.47, !- Name
  ,                                       !- Surface Rendering Name
  {bb215ba0-f105-48e6-a4fc-be2b7ba1421b}, !- Layer 1
  {b45139d3-f9f1-47b5-967f-1d405a05f68c}, !- Layer 2
  {08b055fc-a643-4fdb-a332-1107e0d80aaa}, !- Layer 3
  {b45139d3-f9f1-47b5-967f-1d405a05f68c}; !- Layer 4

OS:StandardsInformation:Construction,
  {0da9f73c-1054-4680-9dbb-dbab50d361cf}, !- Handle
  {1bdd4c94-1012-43ce-8a52-0f7fca4396ee}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {bb215ba0-f105-48e6-a4fc-be2b7ba1421b}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b45139d3-f9f1-47b5-967f-1d405a05f68c}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dbbb4832-41fd-498a-9e11-60d3b5b03e9e}, !- Handle
  DEER Wood Framed Roof R-20.41,          !- Name
  ,                                       !- Surface Rendering Name
  {81690836-0f83-4389-bd27-b8e226d162ff}, !- Layer 1
  {a8ad3d9c-697e-4b9e-aacc-18ab6abcf51d}, !- Layer 2
  {0b34bd0e-64bd-4a4d-9fc0-cbb1e20c9272}; !- Layer 3

OS:StandardsInformation:Construction,
  {9623f2c4-a4d7-46ee-b2d9-e34f83497e6f}, !- Handle
  {dbbb4832-41fd-498a-9e11-60d3b5b03e9e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {81690836-0f83-4389-bd27-b8e226d162ff}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a8ad3d9c-697e-4b9e-aacc-18ab6abcf51d}, !- Handle
  Typical Insulation R-19.9,              !- Name
  Smooth,                                 !- Roughness
  3.50475398220103,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0b34bd0e-64bd-4a4d-9fc0-cbb1e20c9272}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {2f756460-8f81-4540-a499-4737dd0f71c3}, !- Handle
  Default Surface Constructions 2,        !- Name
  {5d3c95a4-556f-4f1d-b980-8c461b055337}, !- Floor Construction Name
  {5a3cea49-d006-43b6-ba40-5919c3c70d9d}, !- Wall Construction Name
  {5d3c95a4-556f-4f1d-b980-8c461b055337}; !- Roof Ceiling Construction Name

OS:Construction,
  {5d3c95a4-556f-4f1d-b980-8c461b055337}, !- Handle
  DEER Carpeted 4in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {4e03a7c0-b278-4f80-b6d5-6778cca5e7f0}, !- Layer 1
  {6ebed13f-e823-4784-a0ac-c709e96ea165}, !- Layer 2
  {75aa3cd0-0d8e-4810-9819-5cb68962ba03}; !- Layer 3

OS:StandardsInformation:Construction,
  {b447bd00-dc10-472a-8e07-9712a6e6240a}, !- Handle
  {5d3c95a4-556f-4f1d-b980-8c461b055337}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {4e03a7c0-b278-4f80-b6d5-6778cca5e7f0}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6ebed13f-e823-4784-a0ac-c709e96ea165}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {75aa3cd0-0d8e-4810-9819-5cb68962ba03}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5a3cea49-d006-43b6-ba40-5919c3c70d9d}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {04b8911e-c95f-471c-8240-8bfa0c0c0ba3}, !- Layer 1
  {04b8911e-c95f-471c-8240-8bfa0c0c0ba3}; !- Layer 2

OS:StandardsInformation:Construction,
  {eb7f682f-9b6d-4ae1-afd1-cf16f508188b}, !- Handle
  {5a3cea49-d006-43b6-ba40-5919c3c70d9d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {04b8911e-c95f-471c-8240-8bfa0c0c0ba3}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {94089738-c3f0-45c9-bece-93d4a0358227}, !- Handle
  Default Surface Constructions 3,        !- Name
  {1c22f5ab-c39c-4e65-8608-8e2e60c5c3f6}, !- Floor Construction Name
  {871b7bc2-4133-4529-aa84-5fb7c2bc8315}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {1c22f5ab-c39c-4e65-8608-8e2e60c5c3f6}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {f7ac53bd-8977-4417-9366-e2edd69e69a6}, !- Layer 1
  {75aa3cd0-0d8e-4810-9819-5cb68962ba03}; !- Layer 2

OS:StandardsInformation:Construction,
  {f0e4b3fe-ede6-4ce2-9e3e-d81018a04353}, !- Handle
  {1c22f5ab-c39c-4e65-8608-8e2e60c5c3f6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {871b7bc2-4133-4529-aa84-5fb7c2bc8315}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {1e094459-e807-48c3-9ab2-480a98a11a88}; !- Layer 1

OS:StandardsInformation:Construction,
  {9c182e9d-37ba-40dc-8c12-d6fc96605977}, !- Handle
  {871b7bc2-4133-4529-aa84-5fb7c2bc8315}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {1e094459-e807-48c3-9ab2-480a98a11a88}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {888b6f80-f2e0-40dd-bbe9-3a96ccd67fd6}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {7dc8a9f6-9b18-4a01-8884-63b24e606882}, !- Fixed Window Construction Name
  {36d28ff1-c488-48d4-939b-2c36256ba44f}, !- Operable Window Construction Name
  {a82a2dfa-f496-40e1-b299-7b18a3142958}, !- Door Construction Name
  {aaf05bed-2142-4b64-b749-987724c98f7e}, !- Glass Door Construction Name
  {ceed1da3-2293-4692-98e4-ee45ad3e0761}, !- Overhead Door Construction Name
  {fc954bba-c98b-4dce-a804-8ef30bee38a5}, !- Skylight Construction Name
  {525e3562-ff46-4b66-a2ac-d65deac49b95}, !- Tubular Daylight Dome Construction Name
  {525e3562-ff46-4b66-a2ac-d65deac49b95}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7dc8a9f6-9b18-4a01-8884-63b24e606882}, !- Handle
  DEER Metal Framed Window U-0.47 SHGC 0.49, !- Name
  ,                                       !- Surface Rendering Name
  {5b35a60f-06dd-4841-b873-c7d8dfc242b7}; !- Layer 1

OS:StandardsInformation:Construction,
  {9f14cba8-6e7d-4c83-bb28-7f04752cf819}, !- Handle
  {7dc8a9f6-9b18-4a01-8884-63b24e606882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5b35a60f-06dd-4841-b873-c7d8dfc242b7}, !- Handle
  Simple Glazing U-0.78 SHGC 0.49,        !- Name
  4.44426939271164,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {36d28ff1-c488-48d4-939b-2c36256ba44f}, !- Handle
  DEER Metal Framed Window U-0.47 SHGC 0.49 1, !- Name
  ,                                       !- Surface Rendering Name
  {f6340c3c-4a02-4f71-990c-eef8a38ebea8}; !- Layer 1

OS:StandardsInformation:Construction,
  {be350c3f-3838-4ab4-bd2b-11d96fbc772c}, !- Handle
  {36d28ff1-c488-48d4-939b-2c36256ba44f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f6340c3c-4a02-4f71-990c-eef8a38ebea8}, !- Handle
  Simple Glazing U-0.78 SHGC 0.49 1,      !- Name
  4.44426939271164,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {a82a2dfa-f496-40e1-b299-7b18a3142958}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {4e03a7c0-b278-4f80-b6d5-6778cca5e7f0}; !- Layer 1

OS:StandardsInformation:Construction,
  {8756468a-1d8f-4c4e-bd2f-14afdb8a02d9}, !- Handle
  {a82a2dfa-f496-40e1-b299-7b18a3142958}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {aaf05bed-2142-4b64-b749-987724c98f7e}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {687ed15f-f41c-4f0d-b577-c9e8cf1c0e90}; !- Layer 1

OS:StandardsInformation:Construction,
  {09acd8ea-06d1-462e-9bad-115ab9616f63}, !- Handle
  {aaf05bed-2142-4b64-b749-987724c98f7e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {687ed15f-f41c-4f0d-b577-c9e8cf1c0e90}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ceed1da3-2293-4692-98e4-ee45ad3e0761}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {c468be7c-5928-4349-89c9-248e3212e67a}, !- Layer 1
  {4e03a7c0-b278-4f80-b6d5-6778cca5e7f0}; !- Layer 2

OS:StandardsInformation:Construction,
  {9aa164fe-2149-48ee-907c-bc19f3fbb85a}, !- Handle
  {ceed1da3-2293-4692-98e4-ee45ad3e0761}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c468be7c-5928-4349-89c9-248e3212e67a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fc954bba-c98b-4dce-a804-8ef30bee38a5}, !- Handle
  DEER Skylight U-1.11 SHGC 0.79,         !- Name
  ,                                       !- Surface Rendering Name
  {ace2e4b5-258d-4f61-82d8-7def14c3f9cd}; !- Layer 1

OS:StandardsInformation:Construction,
  {70a2ea71-25d2-415a-b6ec-9fc30141a484}, !- Handle
  {fc954bba-c98b-4dce-a804-8ef30bee38a5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ace2e4b5-258d-4f61-82d8-7def14c3f9cd}, !- Handle
  Simple Glazing U-1.23 SHGC 0.79,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.79,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {525e3562-ff46-4b66-a2ac-d65deac49b95}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {69e4a5e4-36a3-419a-8225-c280ea7cccc8}; !- Layer 1

OS:StandardsInformation:Construction,
  {9c517994-919b-4d42-91df-2e3049990265}, !- Handle
  {525e3562-ff46-4b66-a2ac-d65deac49b95}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {69e4a5e4-36a3-419a-8225-c280ea7cccc8}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {34d6ffb9-fd1e-4199-9a8a-fff3044ecdc0}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {525e3562-ff46-4b66-a2ac-d65deac49b95}, !- Fixed Window Construction Name
  {525e3562-ff46-4b66-a2ac-d65deac49b95}, !- Operable Window Construction Name
  {13897ec2-c790-47fc-939d-3e95c68beb17}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {13897ec2-c790-47fc-939d-3e95c68beb17}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {645f3ce4-e5ba-4ba2-9252-ff7f4aa67cd8}; !- Layer 1

OS:StandardsInformation:Construction,
  {c2350300-bdbe-4c2e-95c7-9e579596df2d}, !- Handle
  {13897ec2-c790-47fc-939d-3e95c68beb17}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {645f3ce4-e5ba-4ba2-9252-ff7f4aa67cd8}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a148b008-4b7a-4e0b-8c76-d08e86ecde39}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {645f3ce4-e5ba-4ba2-9252-ff7f4aa67cd8}; !- Layer 1

OS:StandardsInformation:Construction,
  {f7487646-ba81-43cc-abe1-d7d95544d24b}, !- Handle
  {a148b008-4b7a-4e0b-8c76-d08e86ecde39}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {ea828219-da13-4217-bfba-e5300438f019}, !- Handle
  Always On Discrete,                     !- Name
  {245252b3-1728-4790-8b50-6b026171e90d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {245252b3-1728-4790-8b50-6b026171e90d}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {7d87d8ec-ccf9-45d7-803f-cd9105d21ede}, !- Handle
  OfS Hall A  - Story Ground Infiltration, !- Name
  {94ad6eb6-13d3-48b4-878a-d9d524783f81}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c107797-f544-4843-86b1-509e1cf37fe3}, !- Handle
  OfS Hall A end_a - Story Ground Infiltration, !- Name
  {068bfe3c-c2ba-48b0-a57f-4306e0dbbff8}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95c7961c-31c8-4eee-8535-e8c1337778b6}, !- Handle
  OfS Hall B end_a - Story Ground Infiltration, !- Name
  {670831db-514d-41cf-abf7-403336ce37cc}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {925e79a1-26f6-4894-a4ad-73fbbde968a4}, !- Handle
  OfS Hall C  - Story Ground Infiltration, !- Name
  {b8049eb6-31f1-4bda-ac63-afbbffda6ef9}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6de062bd-46b6-4bb0-8dc8-62ff5d428908}, !- Handle
  OfS Hall C end_a - Story Ground Infiltration, !- Name
  {03f1ceaf-a3b6-42a9-9f2b-a5e28e290c1d}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8597cad0-f3e7-42e0-a516-c9cbb241ac61}, !- Handle
  OfS OfficeSmall A  - Story Ground Infiltration, !- Name
  {fe77cfc4-d2e6-49b0-85d5-c8616ba9ccdc}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a94f6842-87a1-4476-a8b7-5d1c66087aa0}, !- Handle
  OfS OfficeSmall A  - Story Top Infiltration, !- Name
  {809fc5bc-3bf5-4d59-a055-f81d6077e366}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3503f7f7-7273-4850-b090-64b0922f043c}, !- Handle
  OfS OfficeSmall A end_a - Story Top Infiltration, !- Name
  {37ce8de1-6053-4d29-b96a-41559e690518}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f04b66d1-f89e-4d62-873d-020aff5e0840}, !- Handle
  OfS OfficeSmall A end_b - Story Ground Infiltration, !- Name
  {25a29df0-df40-4e7f-8165-dc6553cbb64c}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50b30527-c520-46d1-bdb5-dbab5c548eaf}, !- Handle
  OfS OfficeSmall A end_b - Story Top Infiltration, !- Name
  {855491f1-daec-4ebe-99d8-2abe57aaa06c}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db3e3850-4756-455d-9599-f86905e6c43f}, !- Handle
  OfS OfficeSmall B end_a - Story Top Infiltration, !- Name
  {3d002564-d7f0-42a3-9747-6143cc95ada5}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {110d810b-9923-475d-af77-0130c1d72420}, !- Handle
  OfS OfficeSmall B end_b - Story Ground Infiltration, !- Name
  {5f7376bc-9fa1-46b9-949e-f92632e9da6f}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f284270-7479-4da0-ae88-a2d0b33c2d7e}, !- Handle
  OfS OfficeSmall B end_b - Story Top Infiltration, !- Name
  {e4500fc2-6345-42c2-9798-ada6105f82d1}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {507a3e85-9137-46d3-961b-c53f21f45e9f}, !- Handle
  OfS OfficeSmall C  - Story Ground Infiltration, !- Name
  {b52096fc-111c-42d5-ae33-c370c3ed0bd3}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee6c9a74-9742-4280-ac99-83bed35871e4}, !- Handle
  OfS OfficeSmall C  - Story Top Infiltration, !- Name
  {5dba21a6-57c2-46a6-9360-2056f9a02987}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26b0fc5b-38d5-4a78-afa6-90a2f948254f}, !- Handle
  OfS OfficeSmall C end_a - Story Top Infiltration, !- Name
  {c499c9f5-1a54-4986-9f05-e3be93336505}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b024fd26-23f3-4585-be59-2bbbb7c134a3}, !- Handle
  OfS OfficeSmall C end_b - Story Ground Infiltration, !- Name
  {20dd6ccf-690d-4ee5-9480-580633b0e070}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10306a0f-a7b2-42fb-8b6c-2456e9cf1514}, !- Handle
  OfS OfficeSmall C end_b - Story Top Infiltration, !- Name
  {765c550f-0631-4a07-87b4-76d63d33722d}, !- Space or SpaceType Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {cfc6f5f5-edce-4843-bc75-ef5dd7ef0683}, !- Handle
  11.1,                                   !- January Ground Temperature {C}
  9,                                      !- February Ground Temperature {C}
  8.5,                                    !- March Ground Temperature {C}
  9.3,                                    !- April Ground Temperature {C}
  8.1,                                    !- May Ground Temperature {C}
  9.1,                                    !- June Ground Temperature {C}
  8.4,                                    !- July Ground Temperature {C}
  11.2,                                   !- August Ground Temperature {C}
  12.5,                                   !- September Ground Temperature {C}
  13.5,                                   !- October Ground Temperature {C}
  13.7,                                   !- November Ground Temperature {C}
  12.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {4dc3a651-dee6-4864-aa78-48b7673a4d80}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {6cb080f9-7a01-464b-9281-04ee9c4f9876}, !- Default Day Schedule Name
  {1a136ccc-4f89-4d3f-9ca2-5f32a4ba1950}, !- Summer Design Day Schedule Name
  {7393fca4-6050-4c36-b25b-1373ae5d62d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cb080f9-7a01-464b-9281-04ee9c4f9876}, !- Handle
  21 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0679575713333335,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.158567666444445,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0453050475555557,                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0906100951111114,                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0453050475555557,                     !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.203872714000001,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0226525237777778,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {84574315-747f-4c86-a04e-679167f49f45}, !- Handle
  {4dc3a651-dee6-4864-aa78-48b7673a4d80}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  512.24300000000164,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-01-07 20:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-01-07 20:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7393fca4-6050-4c36-b25b-1373ae5d62d2}, !- Handle
  21 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a136ccc-4f89-4d3f-9ca2-5f32a4ba1950}, !- Handle
  21 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08384576-db49-40d8-8a6c-99816f4c194f}, !- Handle
  21 space(s) Occ Sch Saturday Rule,      !- Name
  {4dc3a651-dee6-4864-aa78-48b7673a4d80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58689d71-832f-458f-bdfe-40a02079a8a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58689d71-832f-458f-bdfe-40a02079a8a9}, !- Handle
  21 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0203872714000001,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0249177761555556,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0226525237777778,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0453050475555557,                     !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {6c9abbc9-d1ed-44f9-8425-06e40fd8d86c}, !- Handle
  21 space(s) Occ Sch Sunday Rule,        !- Name
  {4dc3a651-dee6-4864-aa78-48b7673a4d80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c23a16aa-5fdb-4568-bba7-30f8c4f5c873}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c23a16aa-5fdb-4568-bba7-30f8c4f5c873}, !- Handle
  21 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bb6c107-f61c-4730-b687-40fdc775320e}, !- Handle
  Elevator Schedule 1,                    !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  {a579006e-8a77-4336-be61-3bc4996fd793}, !- Default Day Schedule Name
  {3aa4fa7b-7105-4ffd-9502-3a8dfc65dab0}, !- Summer Design Day Schedule Name
  {6b936861-6795-49ee-9d52-4577ab464cbe}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bf3e7fd2-87bc-4c97-986a-156a22a5cc5e}, !- Handle
  {3bb6c107-f61c-4730-b687-40fdc775320e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  512.24300000000164,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-01-07 20:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-01-07 20:18:13 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.20387271400000101;                    !- Feature Value 7

OS:Schedule:Day,
  {a579006e-8a77-4336-be61-3bc4996fd793}, !- Handle
  21 space(s) Occ Sch Default 1,          !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0113262618888889,                     !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0226525237777779,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0339787856666668,                     !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0453050475555557,                     !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0566313094444447,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0679575713333335,                     !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0830592538518521,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0981609363703707,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.113262618888889,                      !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.128364301407408,                      !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.143465983925927,                      !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.158567666444445,                      !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.132139722037037,                      !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.10571177762963,                       !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0792838332222223,                     !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.0528558888148148,                     !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.0264279444074073,                     !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0,                                      !- Value Until Time 20
  8,                                      !- Hour 21
  39,                                     !- Minute 21
  0.00755084125925926,                    !- Value Until Time 21
  8,                                      !- Hour 22
  49,                                     !- Minute 22
  0.0151016825185185,                     !- Value Until Time 22
  8,                                      !- Hour 23
  59,                                     !- Minute 23
  0.0226525237777778,                     !- Value Until Time 23
  9,                                      !- Hour 24
  9,                                      !- Minute 24
  0.030203365037037,                      !- Value Until Time 24
  9,                                      !- Hour 25
  19,                                     !- Minute 25
  0.0377542062962963,                     !- Value Until Time 25
  9,                                      !- Hour 26
  29,                                     !- Minute 26
  0.0453050475555555,                     !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0453050475555557,                     !- Value Until Time 27
  9,                                      !- Hour 28
  39,                                     !- Minute 28
  0.052855888814815,                      !- Value Until Time 28
  9,                                      !- Hour 29
  49,                                     !- Minute 29
  0.0604067300740742,                     !- Value Until Time 29
  9,                                      !- Hour 30
  59,                                     !- Minute 30
  0.0679575713333335,                     !- Value Until Time 30
  10,                                     !- Hour 31
  9,                                      !- Minute 31
  0.0755084125925927,                     !- Value Until Time 31
  10,                                     !- Hour 32
  19,                                     !- Minute 32
  0.083059253851852,                      !- Value Until Time 32
  10,                                     !- Hour 33
  29,                                     !- Minute 33
  0.0906100951111112,                     !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0906100951111114,                     !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.0906100951111114,                     !- Value Until Time 35
  11,                                     !- Hour 36
  39,                                     !- Minute 36
  0.0830592538518521,                     !- Value Until Time 36
  11,                                     !- Hour 37
  49,                                     !- Minute 37
  0.0755084125925929,                     !- Value Until Time 37
  11,                                     !- Hour 38
  59,                                     !- Minute 38
  0.0679575713333336,                     !- Value Until Time 38
  12,                                     !- Hour 39
  9,                                      !- Minute 39
  0.0604067300740744,                     !- Value Until Time 39
  12,                                     !- Hour 40
  19,                                     !- Minute 40
  0.0528558888148151,                     !- Value Until Time 40
  12,                                     !- Hour 41
  29,                                     !- Minute 41
  0.0453050475555559,                     !- Value Until Time 41
  12,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0453050475555557,                     !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.0377542062962964,                     !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.0302033650370372,                     !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  0.0226525237777779,                     !- Value Until Time 45
  13,                                     !- Hour 46
  9,                                      !- Minute 46
  0.0151016825185187,                     !- Value Until Time 46
  13,                                     !- Hour 47
  19,                                     !- Minute 47
  0.00755084125925942,                    !- Value Until Time 47
  13,                                     !- Hour 48
  29,                                     !- Minute 48
  1.6095586216933e-16,                    !- Value Until Time 48
  13,                                     !- Hour 49
  30,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  14,                                     !- Hour 51
  39,                                     !- Minute 51
  0.0339787856666667,                     !- Value Until Time 51
  14,                                     !- Hour 52
  49,                                     !- Minute 52
  0.0679575713333334,                     !- Value Until Time 52
  14,                                     !- Hour 53
  59,                                     !- Minute 53
  0.101936357,                            !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.135915142666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.169893928333334,                      !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.203872714,                            !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.203872714000001,                      !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.173669348962964,                      !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.143465983925927,                      !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0.11326261888889,                       !- Value Until Time 60
  16,                                     !- Hour 61
  9,                                      !- Minute 61
  0.0830592538518526,                     !- Value Until Time 61
  16,                                     !- Hour 62
  19,                                     !- Minute 62
  0.0528558888148152,                     !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0226525237777778,                     !- Value Until Time 63
  16,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0188771031481481,                     !- Value Until Time 64
  16,                                     !- Hour 65
  50,                                     !- Minute 65
  0.0151016825185185,                     !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0113262618888888,                     !- Value Until Time 66
  17,                                     !- Hour 67
  10,                                     !- Minute 67
  0.00755084125925916,                    !- Value Until Time 67
  17,                                     !- Hour 68
  20,                                     !- Minute 68
  0.0037754206296295,                     !- Value Until Time 68
  17,                                     !- Hour 69
  30,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0;                                      !- Value Until Time 70

OS:Schedule:Day,
  {3aa4fa7b-7105-4ffd-9502-3a8dfc65dab0}, !- Handle
  21 space(s) Occ Sch Summer Design Day 1, !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b936861-6795-49ee-9d52-4577ab464cbe}, !- Handle
  21 space(s) Occ Sch Winter Design Day 1, !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c19e8b86-3220-4d83-a975-b3221c8d3430}, !- Handle
  21 space(s) Occ Sch Sunday Rule 1,      !- Name
  {3bb6c107-f61c-4730-b687-40fdc775320e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33452396-c148-4046-80dc-578b029e59a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33452396-c148-4046-80dc-578b029e59a2}, !- Handle
  21 space(s) Occ Sch Sunday 1,           !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {073e5f12-c1df-4ba2-8f08-a684b268e98d}, !- Handle
  21 space(s) Occ Sch Saturday Rule 1,    !- Name
  {3bb6c107-f61c-4730-b687-40fdc775320e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {793a005d-4400-46e0-8923-2ee9b7092bda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {793a005d-4400-46e0-8923-2ee9b7092bda}, !- Handle
  21 space(s) Occ Sch Saturday 1,         !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00339787856666669,                    !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.00679575713333338,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0101936357000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0135915142666668,                     !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0169893928333334,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0203872714000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.021142355525926,                      !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0218974396518519,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0226525237777779,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0234076079037038,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0241626920296297,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0249177761555556,                     !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.020764813462963,                      !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.0166118507703704,                     !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0124588880777778,                     !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.00830592538518517,                    !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.00415296269259256,                    !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.00188771031481481,                    !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.00377542062962962,                    !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.00566313094444443,                    !- Value Until Time 23
  9,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00755084125925924,                    !- Value Until Time 24
  9,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00943855157407405,                    !- Value Until Time 25
  9,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0113262618888889,                     !- Value Until Time 26
  10,                                     !- Hour 27
  9,                                      !- Minute 27
  0.0132139722037037,                     !- Value Until Time 27
  10,                                     !- Hour 28
  19,                                     !- Minute 28
  0.0151016825185185,                     !- Value Until Time 28
  10,                                     !- Hour 29
  29,                                     !- Minute 29
  0.0169893928333333,                     !- Value Until Time 29
  10,                                     !- Hour 30
  39,                                     !- Minute 30
  0.0188771031481481,                     !- Value Until Time 30
  10,                                     !- Hour 31
  49,                                     !- Minute 31
  0.0207648134629629,                     !- Value Until Time 31
  10,                                     !- Hour 32
  59,                                     !- Minute 32
  0.0226525237777777,                     !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0226525237777778,                     !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.020764813462963,                      !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.0188771031481482,                     !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.0169893928333334,                     !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.0151016825185186,                     !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.0132139722037037,                     !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.0113262618888889,                     !- Value Until Time 39
  12,                                     !- Hour 40
  9,                                      !- Minute 40
  0.00943855157407413,                    !- Value Until Time 40
  12,                                     !- Hour 41
  19,                                     !- Minute 41
  0.00755084125925932,                    !- Value Until Time 41
  12,                                     !- Hour 42
  29,                                     !- Minute 42
  0.00566313094444451,                    !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.0037754206296297,                     !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.00188771031481489,                    !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  8.04779310846648e-17,                   !- Value Until Time 45
  13,                                     !- Hour 46
  0,                                      !- Minute 46
  0,                                      !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  14,                                     !- Hour 48
  39,                                     !- Minute 48
  0.00755084125925926,                    !- Value Until Time 48
  14,                                     !- Hour 49
  49,                                     !- Minute 49
  0.0151016825185185,                     !- Value Until Time 49
  14,                                     !- Hour 50
  59,                                     !- Minute 50
  0.0226525237777778,                     !- Value Until Time 50
  15,                                     !- Hour 51
  9,                                      !- Minute 51
  0.030203365037037,                      !- Value Until Time 51
  15,                                     !- Hour 52
  19,                                     !- Minute 52
  0.0377542062962963,                     !- Value Until Time 52
  15,                                     !- Hour 53
  29,                                     !- Minute 53
  0.0453050475555555,                     !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0453050475555557,                     !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.0377542062962964,                     !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.0302033650370372,                     !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.0226525237777779,                     !- Value Until Time 57
  16,                                     !- Hour 58
  9,                                      !- Minute 58
  0.0151016825185187,                     !- Value Until Time 58
  16,                                     !- Hour 59
  19,                                     !- Minute 59
  0.00755084125925934,                    !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Ruleset,
  {49ccc9be-7d36-4515-8382-c7bb51b09e05}, !- Handle
  Elevator Schedule 2,                    !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  {063e8762-9910-44d3-aff7-98c8b2e060d9}, !- Default Day Schedule Name
  {fb902fc7-2c7f-4c50-b67e-eafb9ea09019}, !- Summer Design Day Schedule Name
  {db043d9d-431c-4603-976e-18af93a229fb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {36bd5789-1fbb-4bc1-935f-7d70f4a900ed}, !- Handle
  {49ccc9be-7d36-4515-8382-c7bb51b09e05}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  512.24300000000164,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-01-07 20:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-01-07 20:18:13 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {063e8762-9910-44d3-aff7-98c8b2e060d9}, !- Handle
  21 space(s) Occ Sch Default 2,          !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {fb902fc7-2c7f-4c50-b67e-eafb9ea09019}, !- Handle
  21 space(s) Occ Sch Summer Design Day 2, !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db043d9d-431c-4603-976e-18af93a229fb}, !- Handle
  21 space(s) Occ Sch Winter Design Day 2, !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e829d2de-2c3c-4c30-8d72-e54e7018c804}, !- Handle
  21 space(s) Occ Sch Sunday Rule 2,      !- Name
  {49ccc9be-7d36-4515-8382-c7bb51b09e05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {346bab77-359a-4588-b47f-e7da5f5e2718}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {346bab77-359a-4588-b47f-e7da5f5e2718}, !- Handle
  21 space(s) Occ Sch Sunday 2,           !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f7d86497-c526-4060-a67d-f1e0f2c95cba}, !- Handle
  21 space(s) Occ Sch Saturday Rule 2,    !- Name
  {49ccc9be-7d36-4515-8382-c7bb51b09e05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ecb80413-5ce8-4aba-87d4-76c7531ef542}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecb80413-5ce8-4aba-87d4-76c7531ef542}, !- Handle
  21 space(s) Occ Sch Saturday 2,         !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {48e0b417-d71b-4697-aba7-2d0f0077dd55}, !- Handle
  Elevator Schedule 3,                    !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  {173f9c3a-69bf-4d12-83a4-76ebfa61161d}, !- Default Day Schedule Name
  {c34d7fe7-a5d2-4f57-add9-1aeb3cd052d0}, !- Summer Design Day Schedule Name
  {8a64dee7-414a-4248-b73c-e2c1b7b93989}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f850fa61-6ab3-4ebb-bee3-c95f62932668}, !- Handle
  {48e0b417-d71b-4697-aba7-2d0f0077dd55}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  512.24300000000164,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-01-07 20:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-01-07 20:18:13 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {173f9c3a-69bf-4d12-83a4-76ebfa61161d}, !- Handle
  21 space(s) Occ Sch Default 3,          !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {c34d7fe7-a5d2-4f57-add9-1aeb3cd052d0}, !- Handle
  21 space(s) Occ Sch Summer Design Day 3, !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a64dee7-414a-4248-b73c-e2c1b7b93989}, !- Handle
  21 space(s) Occ Sch Winter Design Day 3, !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4db112f7-7c6a-4871-a4c5-3e6aeaca5226}, !- Handle
  21 space(s) Occ Sch Sunday Rule 3,      !- Name
  {48e0b417-d71b-4697-aba7-2d0f0077dd55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2740c4e-6ea2-433d-861f-6a7beae1e9de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2740c4e-6ea2-433d-861f-6a7beae1e9de}, !- Handle
  21 space(s) Occ Sch Sunday 3,           !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {bdccc0bf-5054-4ff6-b77d-c3f5d2f694b0}, !- Handle
  21 space(s) Occ Sch Saturday Rule 3,    !- Name
  {48e0b417-d71b-4697-aba7-2d0f0077dd55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae57d478-03a6-43a1-a769-6ae0d3174edc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae57d478-03a6-43a1-a769-6ae0d3174edc}, !- Handle
  21 space(s) Occ Sch Saturday 3,         !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:ElectricEquipment:Definition,
  {2ee77494-ad1f-4ad1-8a74-86fcfef28356}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dcf6f8ec-445a-4334-aa82-e36112317b70}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {2ee77494-ad1f-4ad1-8a74-86fcfef28356}, !- Electric Equipment Definition Name
  {a07f7ac4-644a-449b-8809-826186f82caa}, !- Space or SpaceType Name
  {3bb6c107-f61c-4730-b687-40fdc775320e}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8a56068e-428f-40b1-9810-952b63196804}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f30ded50-5c26-49fd-85be-b98235345604}, !- Handle
  3 Elevator Fans,                        !- Name
  {8a56068e-428f-40b1-9810-952b63196804}, !- Electric Equipment Definition Name
  {a07f7ac4-644a-449b-8809-826186f82caa}, !- Space or SpaceType Name
  {48e0b417-d71b-4697-aba7-2d0f0077dd55}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {571d0def-c02b-4ec7-a506-4c1b2b7463ed}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {55c64c0d-61fc-486a-8929-67794cba6c7e}, !- Handle
  3 Elevator Lights,                      !- Name
  {571d0def-c02b-4ec7-a506-4c1b2b7463ed}, !- Electric Equipment Definition Name
  {a07f7ac4-644a-449b-8809-826186f82caa}, !- Space or SpaceType Name
  {49ccc9be-7d36-4515-8382-c7bb51b09e05}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1e4bf10d-69db-4c3f-8492-051128a003b0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  {851dcdca-0fc9-4309-83e3-964e93bcb179}; !- Default Day Schedule Name

OS:Schedule:Day,
  {851dcdca-0fc9-4309-83e3-964e93bcb179}, !- Handle
  Schedule Day 17,                        !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {7868680f-acb0-489b-a4e9-41da6c39f751}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  {03b98fe7-b302-421d-babb-75fe8099f840}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03b98fe7-b302-421d-babb-75fe8099f840}, !- Handle
  Schedule Day 18,                        !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {8e9e2b96-36ae-4b80-92c6-2acc9ac30cf3}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.02;                                   !- Design Level {W}

OS:Exterior:Lights,
  {41494bcd-6561-4d43-bcb5-b48a88fc6877}, !- Handle
  Parking Areas and Drives,               !- Name
  {8e9e2b96-36ae-4b80-92c6-2acc9ac30cf3}, !- Exterior Lights Definition Name
  {7868680f-acb0-489b-a4e9-41da6c39f751}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  40500.0000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {217ebeef-9798-4653-b9be-7d60fba4a968}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.05;                                   !- Design Level {W}

OS:Exterior:Lights,
  {d3832d57-9a59-468d-ba2e-28aef5506849}, !- Handle
  Building Facades,                       !- Name
  {217ebeef-9798-4653-b9be-7d60fba4a968}, !- Exterior Lights Definition Name
  {1e4bf10d-69db-4c3f-8492-051128a003b0}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14230.2494707577,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bc197737-a189-4a29-ad10-13c20d60c6dc}, !- Handle
  Main Entries Def (W/ft),                !- Name
  21;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e539037f-fc70-495b-8b3d-2e774473bff3}, !- Handle
  Main Entries,                           !- Name
  {bc197737-a189-4a29-ad10-13c20d60c6dc}, !- Exterior Lights Definition Name
  {7868680f-acb0-489b-a4e9-41da6c39f751}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  80.0000000000002,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5e5a340e-e86f-46ec-acc2-884093642518}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  21;                                     !- Design Level {W}

OS:Exterior:Lights,
  {1ed5eafa-d61b-43df-aea9-184b685945fd}, !- Handle
  Other Doors,                            !- Name
  {5e5a340e-e86f-46ec-acc2-884093642518}, !- Exterior Lights Definition Name
  {7868680f-acb0-489b-a4e9-41da6c39f751}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  40.0000000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {99620824-6dbb-4190-aa50-08ca15930bac}, !- Handle
  D_OfS_All_DHW_DHW_Yr,                   !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  {40573525-b85f-420a-828a-642fd9827697}, !- Default Day Schedule Name
  {848e3779-a108-4477-8119-853f97c7d46f}, !- Summer Design Day Schedule Name
  {59020e68-7d22-4c57-bc2a-267de931f37b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40573525-b85f-420a-828a-642fd9827697}, !- Handle
  D_OfS_All_DHW_DHW_Yr Default,           !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0500000000000001,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.416666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.533333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.650000000000001,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.766666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.883333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  9,                                      !- Hour 15
  39,                                     !- Minute 15
  0.966666666666667,                      !- Value Until Time 15
  9,                                      !- Hour 16
  49,                                     !- Minute 16
  0.933333333333334,                      !- Value Until Time 16
  9,                                      !- Hour 17
  59,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  9,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  10,                                     !- Hour 19
  19,                                     !- Minute 19
  0.833333333333334,                      !- Value Until Time 19
  10,                                     !- Hour 20
  29,                                     !- Minute 20
  0.800000000000001,                      !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  39,                                     !- Minute 22
  0.733333333333334,                      !- Value Until Time 22
  10,                                     !- Hour 23
  49,                                     !- Minute 23
  0.666666666666667,                      !- Value Until Time 23
  10,                                     !- Hour 24
  59,                                     !- Minute 24
  0.600000000000001,                      !- Value Until Time 24
  11,                                     !- Hour 25
  9,                                      !- Minute 25
  0.533333333333334,                      !- Value Until Time 25
  11,                                     !- Hour 26
  19,                                     !- Minute 26
  0.466666666666668,                      !- Value Until Time 26
  11,                                     !- Hour 27
  29,                                     !- Minute 27
  0.400000000000001,                      !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  39,                                     !- Minute 29
  0.466666666666666,                      !- Value Until Time 29
  11,                                     !- Hour 30
  49,                                     !- Minute 30
  0.533333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  59,                                     !- Minute 31
  0.599999999999999,                      !- Value Until Time 31
  12,                                     !- Hour 32
  9,                                      !- Minute 32
  0.666666666666666,                      !- Value Until Time 32
  12,                                     !- Hour 33
  19,                                     !- Minute 33
  0.733333333333332,                      !- Value Until Time 33
  12,                                     !- Hour 34
  29,                                     !- Minute 34
  0.799999999999999,                      !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  39,                                     !- Minute 36
  0.833333333333333,                      !- Value Until Time 36
  12,                                     !- Hour 37
  49,                                     !- Minute 37
  0.866666666666666,                      !- Value Until Time 37
  12,                                     !- Hour 38
  59,                                     !- Minute 38
  0.9,                                    !- Value Until Time 38
  13,                                     !- Hour 39
  9,                                      !- Minute 39
  0.933333333333333,                      !- Value Until Time 39
  13,                                     !- Hour 40
  19,                                     !- Minute 40
  0.966666666666666,                      !- Value Until Time 40
  13,                                     !- Hour 41
  29,                                     !- Minute 41
  0.999999999999999,                      !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  15,                                     !- Hour 44
  39,                                     !- Minute 44
  0.850000000000001,                      !- Value Until Time 44
  15,                                     !- Hour 45
  49,                                     !- Minute 45
  0.700000000000001,                      !- Value Until Time 45
  15,                                     !- Hour 46
  59,                                     !- Minute 46
  0.550000000000001,                      !- Value Until Time 46
  16,                                     !- Hour 47
  9,                                      !- Minute 47
  0.400000000000002,                      !- Value Until Time 47
  16,                                     !- Hour 48
  19,                                     !- Minute 48
  0.250000000000001,                      !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.1,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  40,                                     !- Minute 50
  0.0833333333333332,                     !- Value Until Time 50
  16,                                     !- Hour 51
  50,                                     !- Minute 51
  0.0666666666666664,                     !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0499999999999996,                     !- Value Until Time 52
  17,                                     !- Hour 53
  10,                                     !- Minute 53
  0.0333333333333329,                     !- Value Until Time 53
  17,                                     !- Hour 54
  20,                                     !- Minute 54
  0.0166666666666661,                     !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Rule,
  {54540081-0416-446e-800e-76d43799942f}, !- Handle
  Schedule Rule 16,                       !- Name
  {99620824-6dbb-4190-aa50-08ca15930bac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {892d8fc1-d404-46e3-84c3-b853042bd729}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {892d8fc1-d404-46e3-84c3-b853042bd729}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sat Day,           !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.015,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0300000000000001,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0450000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0600000000000001,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0750000000000001,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.09,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.108333333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.126666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.145,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.163333333333333,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.181666666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  39,                                     !- Minute 15
  0.183333333333333,                      !- Value Until Time 15
  10,                                     !- Hour 16
  49,                                     !- Minute 16
  0.166666666666667,                      !- Value Until Time 16
  10,                                     !- Hour 17
  59,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  9,                                      !- Minute 18
  0.133333333333334,                      !- Value Until Time 18
  11,                                     !- Hour 19
  19,                                     !- Minute 19
  0.116666666666667,                      !- Value Until Time 19
  11,                                     !- Hour 20
  29,                                     !- Minute 20
  0.1,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.116666666666667,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.133333333333333,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.166666666666666,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  9,                                      !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  14,                                     !- Hour 31
  19,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  14,                                     !- Hour 32
  29,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  39,                                     !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  14,                                     !- Hour 34
  49,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  14,                                     !- Hour 35
  59,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  9,                                      !- Minute 36
  0.141666666666667,                      !- Value Until Time 36
  15,                                     !- Hour 37
  19,                                     !- Minute 37
  0.133333333333334,                      !- Value Until Time 37
  15,                                     !- Hour 38
  29,                                     !- Minute 38
  0.125,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  39,                                     !- Minute 39
  0.116666666666667,                      !- Value Until Time 39
  15,                                     !- Hour 40
  49,                                     !- Minute 40
  0.108333333333334,                      !- Value Until Time 40
  15,                                     !- Hour 41
  59,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  9,                                      !- Minute 42
  0.091666666666667,                      !- Value Until Time 42
  16,                                     !- Hour 43
  19,                                     !- Minute 43
  0.0833333333333336,                     !- Value Until Time 43
  16,                                     !- Hour 44
  29,                                     !- Minute 44
  0.0750000000000002,                     !- Value Until Time 44
  16,                                     !- Hour 45
  39,                                     !- Minute 45
  0.0666666666666668,                     !- Value Until Time 45
  16,                                     !- Hour 46
  49,                                     !- Minute 46
  0.0583333333333334,                     !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.05,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  10,                                     !- Minute 48
  0.0416666666666666,                     !- Value Until Time 48
  17,                                     !- Hour 49
  20,                                     !- Minute 49
  0.0333333333333332,                     !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0249999999999998,                     !- Value Until Time 50
  17,                                     !- Hour 51
  40,                                     !- Minute 51
  0.0166666666666664,                     !- Value Until Time 51
  17,                                     !- Hour 52
  50,                                     !- Minute 52
  0.00833333333333304,                    !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Day,
  {848e3779-a108-4477-8119-853f97c7d46f}, !- Handle
  D_OfS_All_DHW_DHW_Yr Summer Design Day, !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {68f2e421-efec-422d-8c81-e6f2700e7157}, !- Handle
  Schedule Rule 17,                       !- Name
  {99620824-6dbb-4190-aa50-08ca15930bac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e06ad4b-02c8-4a12-a186-acf0a6ca9ed2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e06ad4b-02c8-4a12-a186-acf0a6ca9ed2}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sun Day,           !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {59020e68-7d22-4c57-bc2a-267de931f37b}, !- Handle
  D_OfS_All_DHW_DHW_Yr Winter Design Day, !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:WaterUse:Connections,
  {fcc186df-9283-487b-ad9e-a6a78ebe29ba}, !- Handle
  OfS OfficeSmall - DEER 2017 WUC 1.5gpm at 135F, !- Name
  {8c6fce42-8b18-4b6c-92e9-1c350fd056e3}, !- Inlet Node Name
  {a70702ea-905e-4067-a18d-aeb547a0b8d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a684e0dc-c5bf-4b7e-a397-85c592d98608}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce8211e0-e802-49aa-b945-91a53e1ea1a7}, !- Handle
  OfS OfficeSmall - DEER 2017 Service Water Use Def 1.5gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.46077081556965e-05,                   !- Peak Flow Rate {m3/s}
  {77ff2d8a-bfc0-45d5-a667-2de401e0cd50}, !- Target Temperature Schedule Name
  {4b9c0810-9cb4-4c9a-b6bb-868dbe195165}, !- Sensible Fraction Schedule Name
  {911902b0-9cae-4ee3-8aa4-79491e0a344c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b9c0810-9cb4-4c9a-b6bb-868dbe195165}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  {6561edfa-9c73-4e8c-aa7c-d1e7ece6ca81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6561edfa-9c73-4e8c-aa7c-d1e7ece6ca81}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {911902b0-9cae-4ee3-8aa4-79491e0a344c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  {eda165eb-0367-42e9-8c52-a6ccfb3b7df4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eda165eb-0367-42e9-8c52-a6ccfb3b7df4}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {77ff2d8a-bfc0-45d5-a667-2de401e0cd50}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  {36a9b4e7-ea7e-43ee-a24e-8fe99200e099}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36a9b4e7-ea7e-43ee-a24e-8fe99200e099}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {a684e0dc-c5bf-4b7e-a397-85c592d98608}, !- Handle
  OfS OfficeSmall - DEER 2017 Service Water Use 1.5gpm at 135F, !- Name
  {ce8211e0-e802-49aa-b945-91a53e1ea1a7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {99620824-6dbb-4190-aa50-08ca15930bac}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {bea14f75-eed8-41e3-bef9-2106bd010b1f}, !- Handle
  OfS Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {40914c79-4d6c-443d-b303-1ff60984998b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {306eb9ee-20a8-4585-b08b-41b4272fb5d0}, !- Plant Side Inlet Node Name
  {938adea8-b088-4f0a-8213-8c958e5796b4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {80132770-21fe-49e9-a417-f64e05190854}, !- Demand Side Inlet Node Name
  {302e09e1-2626-48a9-8589-8e4a551c3ec9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {72490607-e8f2-4ec0-ab5d-b4bce6b24400}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {03d320ce-8cfe-496d-99b0-b89b9b4a77f1}, !- Demand Mixer Name
  {8ed1a6f8-b723-4678-af31-226444eea1fb}, !- Demand Splitter Name
  {6751f38c-47d3-4dcd-b438-64387ddb71ab}, !- Supply Mixer Name
  {db06b2a7-d81d-4900-9f25-c8a96f72a4ff}; !- Supply Splitter Name

OS:Node,
  {f4602a23-6015-46d2-9bd0-20ede5291e6c}, !- Handle
  OfS Shared Service Water Loop Supply Inlet Node, !- Name
  {306eb9ee-20a8-4585-b08b-41b4272fb5d0}, !- Inlet Port
  {80244a14-e8fc-4b1a-89da-065c77bdecc0}; !- Outlet Port

OS:Node,
  {40914c79-4d6c-443d-b303-1ff60984998b}, !- Handle
  OfS Shared Service Water Loop Supply Outlet Node, !- Name
  {3a1b2f53-a8d7-45b5-94cc-38a5c102174a}, !- Inlet Port
  {938adea8-b088-4f0a-8213-8c958e5796b4}; !- Outlet Port

OS:Node,
  {6c5857eb-8520-4d77-bc7e-06afa9dc6206}, !- Handle
  94gal Electricity Water Heater - 94kBtu/hr Supply Inlet Water Node, !- Name
  {70aeb967-8b19-4c6b-82ed-92ff36228cca}, !- Inlet Port
  {7922b616-d456-494a-ba2d-861b67eac3b2}; !- Outlet Port

OS:Connector:Mixer,
  {6751f38c-47d3-4dcd-b438-64387ddb71ab}, !- Handle
  Connector Mixer 1,                      !- Name
  {d1b7680c-c50d-4c91-9eb0-e02e7a6a9bbb}, !- Outlet Branch Name
  {069d648e-80ec-486c-a143-feb13996b515}, !- Inlet Branch Name 1
  {cec0ba75-8875-4c02-a040-eb3817ea83a9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {db06b2a7-d81d-4900-9f25-c8a96f72a4ff}, !- Handle
  Connector Splitter 1,                   !- Name
  {c1cc559c-78b7-4456-8e5d-7cd61ef62457}, !- Inlet Branch Name
  {70aeb967-8b19-4c6b-82ed-92ff36228cca}, !- Outlet Branch Name 1
  {5d14cd80-a496-4926-af79-6eb7b43d6651}; !- Outlet Branch Name 2

OS:Connection,
  {306eb9ee-20a8-4585-b08b-41b4272fb5d0}, !- Handle
  {bea14f75-eed8-41e3-bef9-2106bd010b1f}, !- Source Object
  14,                                     !- Outlet Port
  {f4602a23-6015-46d2-9bd0-20ede5291e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70aeb967-8b19-4c6b-82ed-92ff36228cca}, !- Handle
  {db06b2a7-d81d-4900-9f25-c8a96f72a4ff}, !- Source Object
  3,                                      !- Outlet Port
  {6c5857eb-8520-4d77-bc7e-06afa9dc6206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938adea8-b088-4f0a-8213-8c958e5796b4}, !- Handle
  {40914c79-4d6c-443d-b303-1ff60984998b}, !- Source Object
  3,                                      !- Outlet Port
  {bea14f75-eed8-41e3-bef9-2106bd010b1f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {534caea1-dcef-4458-ad80-f957cc6c1036}, !- Handle
  OfS Shared Service Water Loop Demand Inlet Node, !- Name
  {80132770-21fe-49e9-a417-f64e05190854}, !- Inlet Port
  {57e1998a-f430-4a8a-bcc9-1f230a8864d2}; !- Outlet Port

OS:Node,
  {efb83e44-2dd4-44e2-a98b-0c4433f36448}, !- Handle
  OfS Shared Service Water Loop Demand Outlet Node, !- Name
  {8e82a110-c9fa-4ee7-8d7c-ef21d045270f}, !- Inlet Port
  {302e09e1-2626-48a9-8589-8e4a551c3ec9}; !- Outlet Port

OS:Node,
  {615dac1a-e8f4-44b0-b35e-791e923338ff}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {0139c6f0-4a0e-418b-952a-cf5a03c9b14e}, !- Inlet Port
  {81683e2a-8bf8-4e0e-8c55-1b8641f6fe22}; !- Outlet Port

OS:Connector:Mixer,
  {03d320ce-8cfe-496d-99b0-b89b9b4a77f1}, !- Handle
  Connector Mixer 2,                      !- Name
  {fb8885e3-02fb-4855-9b9e-1db663b1ad7f}, !- Outlet Branch Name
  {9e650061-4744-4c62-9a51-9de4305fa897}, !- Inlet Branch Name 1
  {2d215320-dce9-4fef-8200-d9e091c75885}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8ed1a6f8-b723-4678-af31-226444eea1fb}, !- Handle
  Connector Splitter 2,                   !- Name
  {6e352e57-a27e-405a-8dd6-dd421a95161a}, !- Inlet Branch Name
  {0139c6f0-4a0e-418b-952a-cf5a03c9b14e}, !- Outlet Branch Name 1
  {00820a24-a03c-4f5b-afa2-d71cc545b1e8}; !- Outlet Branch Name 2

OS:Connection,
  {80132770-21fe-49e9-a417-f64e05190854}, !- Handle
  {bea14f75-eed8-41e3-bef9-2106bd010b1f}, !- Source Object
  17,                                     !- Outlet Port
  {534caea1-dcef-4458-ad80-f957cc6c1036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0139c6f0-4a0e-418b-952a-cf5a03c9b14e}, !- Handle
  {8ed1a6f8-b723-4678-af31-226444eea1fb}, !- Source Object
  3,                                      !- Outlet Port
  {615dac1a-e8f4-44b0-b35e-791e923338ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302e09e1-2626-48a9-8589-8e4a551c3ec9}, !- Handle
  {efb83e44-2dd4-44e2-a98b-0c4433f36448}, !- Source Object
  3,                                      !- Outlet Port
  {bea14f75-eed8-41e3-bef9-2106bd010b1f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {81bac7d1-dcce-441e-87b6-6ef4d792d860}, !- Handle
  {bea14f75-eed8-41e3-bef9-2106bd010b1f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {72490607-e8f2-4ec0-ab5d-b4bce6b24400}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {c249bbab-fea2-412a-a591-e5e79ed6bfc4}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1d2a4f8f-2874-42ac-8c3f-48f5bbd26e26}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c249bbab-fea2-412a-a591-e5e79ed6bfc4}, !- Schedule Type Limits Name
  {09f2c196-e8ec-4d93-aa9d-19610d43e15f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09f2c196-e8ec-4d93-aa9d-19610d43e15f}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c249bbab-fea2-412a-a591-e5e79ed6bfc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8eeb4468-fd42-4058-b1da-5514d8514a32}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1d2a4f8f-2874-42ac-8c3f-48f5bbd26e26}, !- Schedule Name
  {40914c79-4d6c-443d-b303-1ff60984998b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {225bab52-d36a-42b5-845a-e44444cb51b4}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {80244a14-e8fc-4b1a-89da-065c77bdecc0}, !- Inlet Node Name
  {ff385301-ee64-4407-a83a-12a2a5910eb2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d2827e2f-014b-43f1-b70b-0e28dbfe0fcb}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {ff385301-ee64-4407-a83a-12a2a5910eb2}, !- Inlet Port
  {c1cc559c-78b7-4456-8e5d-7cd61ef62457}; !- Outlet Port

OS:Connection,
  {80244a14-e8fc-4b1a-89da-065c77bdecc0}, !- Handle
  {f4602a23-6015-46d2-9bd0-20ede5291e6c}, !- Source Object
  3,                                      !- Outlet Port
  {225bab52-d36a-42b5-845a-e44444cb51b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff385301-ee64-4407-a83a-12a2a5910eb2}, !- Handle
  {225bab52-d36a-42b5-845a-e44444cb51b4}, !- Source Object
  3,                                      !- Outlet Port
  {d2827e2f-014b-43f1-b70b-0e28dbfe0fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1cc559c-78b7-4456-8e5d-7cd61ef62457}, !- Handle
  {d2827e2f-014b-43f1-b70b-0e28dbfe0fcb}, !- Source Object
  3,                                      !- Outlet Port
  {db06b2a7-d81d-4900-9f25-c8a96f72a4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {83879b57-761f-4a2b-a646-a58a550ccc99}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {6c114e7f-3ad2-49ec-8596-348ca6f62525}, !- Handle
  94gal Electricity Water Heater - 94kBtu/hr, !- Name
  0.357617136828533,                      !- Tank Volume {m3}
  {1d2a4f8f-2874-42ac-8c3f-48f5bbd26e26}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  27687.1429010955,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5f4d0492-dff2-4422-a6bd-bb328e6b6c33}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7922b616-d456-494a-ba2d-861b67eac3b2}, !- Use Side Inlet Node Name
  {efd1a83e-3378-450b-9655-d3066a735f2d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {d16768d7-fa44-46cd-aaca-a40b61714022}, !- Handle
  {6c114e7f-3ad2-49ec-8596-348ca6f62525}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {5f4d0492-dff2-4422-a6bd-bb328e6b6c33}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {83879b57-761f-4a2b-a646-a58a550ccc99}, !- Schedule Type Limits Name
  {e8060868-503a-41b5-af6e-da5279d680b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8060868-503a-41b5-af6e-da5279d680b0}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {83879b57-761f-4a2b-a646-a58a550ccc99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {4ba0cb38-fa90-4b62-8271-319c56324d83}, !- Handle
  94gal Electricity Water Heater - 94kBtu/hr Supply Outlet Water Node, !- Name
  {efd1a83e-3378-450b-9655-d3066a735f2d}, !- Inlet Port
  {069d648e-80ec-486c-a143-feb13996b515}; !- Outlet Port

OS:Connection,
  {7922b616-d456-494a-ba2d-861b67eac3b2}, !- Handle
  {6c5857eb-8520-4d77-bc7e-06afa9dc6206}, !- Source Object
  3,                                      !- Outlet Port
  {6c114e7f-3ad2-49ec-8596-348ca6f62525}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {efd1a83e-3378-450b-9655-d3066a735f2d}, !- Handle
  {6c114e7f-3ad2-49ec-8596-348ca6f62525}, !- Source Object
  32,                                     !- Outlet Port
  {4ba0cb38-fa90-4b62-8271-319c56324d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069d648e-80ec-486c-a143-feb13996b515}, !- Handle
  {4ba0cb38-fa90-4b62-8271-319c56324d83}, !- Source Object
  3,                                      !- Outlet Port
  {6751f38c-47d3-4dcd-b438-64387ddb71ab}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {3ef607dd-0e99-4374-a3ec-c696dba252fb}, !- Handle
  {6c114e7f-3ad2-49ec-8596-348ca6f62525}; !- Object Name

OS:Schedule:Ruleset,
  {14ac3e4c-2fad-4d62-9b9f-6e4a08394c74}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  {4882523e-f909-4bc0-8a6f-c015a583ed02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4882523e-f909-4bc0-8a6f-c015a583ed02}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {e029b4cc-1f4f-4ee0-b5b8-ea5eda787a94}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  {b46070cd-8b19-4208-bb00-e77471accca8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b46070cd-8b19-4208-bb00-e77471accca8}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {0e7f35ef-6835-4bbf-b336-97312fe114df}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ee2bce96-05d6-4b4f-bb51-377940c34077}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {0e7f35ef-6835-4bbf-b336-97312fe114df}; !- Layer 1

OS:Pipe:Indoor,
  {b270d8f1-6026-483a-b046-207b0f7c0857}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft, !- Name
  {ee2bce96-05d6-4b4f-bb51-377940c34077}, !- Construction
  {57e1998a-f430-4a8a-bcc9-1f230a8864d2}, !- Fluid Inlet Node
  {dc399924-36ef-4805-b793-77ce120c5673}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {14ac3e4c-2fad-4d62-9b9f-6e4a08394c74}, !- Ambient Temperature Schedule
  {e029b4cc-1f4f-4ee0-b5b8-ea5eda787a94}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {8c29fd17-20ed-46a3-9e7f-ac6e6d1ea18e}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {dc399924-36ef-4805-b793-77ce120c5673}, !- Inlet Port
  {6e352e57-a27e-405a-8dd6-dd421a95161a}; !- Outlet Port

OS:Connection,
  {57e1998a-f430-4a8a-bcc9-1f230a8864d2}, !- Handle
  {534caea1-dcef-4458-ad80-f957cc6c1036}, !- Source Object
  3,                                      !- Outlet Port
  {b270d8f1-6026-483a-b046-207b0f7c0857}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc399924-36ef-4805-b793-77ce120c5673}, !- Handle
  {b270d8f1-6026-483a-b046-207b0f7c0857}, !- Source Object
  4,                                      !- Outlet Port
  {8c29fd17-20ed-46a3-9e7f-ac6e6d1ea18e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e352e57-a27e-405a-8dd6-dd421a95161a}, !- Handle
  {8c29fd17-20ed-46a3-9e7f-ac6e6d1ea18e}, !- Source Object
  3,                                      !- Outlet Port
  {8ed1a6f8-b723-4678-af31-226444eea1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1bd316b7-dada-43cc-a75b-a59a9bae1265}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8b953853-6dd9-4aca-aa47-1319a3fcd7f8}, !- Inlet Node Name
  {036c5f0a-3262-43c1-be25-2a1e3aa11a2a}; !- Outlet Node Name

OS:Node,
  {9a3eb48a-7878-40bd-9fd6-dfba21ba84ea}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {5d14cd80-a496-4926-af79-6eb7b43d6651}, !- Inlet Port
  {8b953853-6dd9-4aca-aa47-1319a3fcd7f8}; !- Outlet Port

OS:Connection,
  {5d14cd80-a496-4926-af79-6eb7b43d6651}, !- Handle
  {db06b2a7-d81d-4900-9f25-c8a96f72a4ff}, !- Source Object
  4,                                      !- Outlet Port
  {9a3eb48a-7878-40bd-9fd6-dfba21ba84ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea77098e-8b31-4efc-a097-21e86969820a}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {036c5f0a-3262-43c1-be25-2a1e3aa11a2a}, !- Inlet Port
  {cec0ba75-8875-4c02-a040-eb3817ea83a9}; !- Outlet Port

OS:Connection,
  {8b953853-6dd9-4aca-aa47-1319a3fcd7f8}, !- Handle
  {9a3eb48a-7878-40bd-9fd6-dfba21ba84ea}, !- Source Object
  3,                                      !- Outlet Port
  {1bd316b7-dada-43cc-a75b-a59a9bae1265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036c5f0a-3262-43c1-be25-2a1e3aa11a2a}, !- Handle
  {1bd316b7-dada-43cc-a75b-a59a9bae1265}, !- Source Object
  3,                                      !- Outlet Port
  {ea77098e-8b31-4efc-a097-21e86969820a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec0ba75-8875-4c02-a040-eb3817ea83a9}, !- Handle
  {ea77098e-8b31-4efc-a097-21e86969820a}, !- Source Object
  3,                                      !- Outlet Port
  {6751f38c-47d3-4dcd-b438-64387ddb71ab}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8d388d23-9c37-4f85-965b-e51559ef841d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {81683e2a-8bf8-4e0e-8c55-1b8641f6fe22}, !- Inlet Node Name
  {eb377426-1d04-46bf-980b-c5259bfbcebc}; !- Outlet Node Name

OS:Node,
  {1dddcfe0-d6aa-4e93-b783-f6b767f62a1c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {eb377426-1d04-46bf-980b-c5259bfbcebc}, !- Inlet Port
  {9e650061-4744-4c62-9a51-9de4305fa897}; !- Outlet Port

OS:Connection,
  {81683e2a-8bf8-4e0e-8c55-1b8641f6fe22}, !- Handle
  {615dac1a-e8f4-44b0-b35e-791e923338ff}, !- Source Object
  3,                                      !- Outlet Port
  {8d388d23-9c37-4f85-965b-e51559ef841d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb377426-1d04-46bf-980b-c5259bfbcebc}, !- Handle
  {8d388d23-9c37-4f85-965b-e51559ef841d}, !- Source Object
  3,                                      !- Outlet Port
  {1dddcfe0-d6aa-4e93-b783-f6b767f62a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e650061-4744-4c62-9a51-9de4305fa897}, !- Handle
  {1dddcfe0-d6aa-4e93-b783-f6b767f62a1c}, !- Source Object
  3,                                      !- Outlet Port
  {03d320ce-8cfe-496d-99b0-b89b9b4a77f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4fce203-fa72-4aac-ab57-226cd80cfc28}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {154091a7-d826-4067-a70f-2e7b23a03ed3}, !- Inlet Node Name
  {3a1b2f53-a8d7-45b5-94cc-38a5c102174a}; !- Outlet Node Name

OS:Node,
  {355f1d08-9f7c-45c6-a691-a6ed269b199b}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {d1b7680c-c50d-4c91-9eb0-e02e7a6a9bbb}, !- Inlet Port
  {154091a7-d826-4067-a70f-2e7b23a03ed3}; !- Outlet Port

OS:Connection,
  {d1b7680c-c50d-4c91-9eb0-e02e7a6a9bbb}, !- Handle
  {6751f38c-47d3-4dcd-b438-64387ddb71ab}, !- Source Object
  2,                                      !- Outlet Port
  {355f1d08-9f7c-45c6-a691-a6ed269b199b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {154091a7-d826-4067-a70f-2e7b23a03ed3}, !- Handle
  {355f1d08-9f7c-45c6-a691-a6ed269b199b}, !- Source Object
  3,                                      !- Outlet Port
  {f4fce203-fa72-4aac-ab57-226cd80cfc28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1b2f53-a8d7-45b5-94cc-38a5c102174a}, !- Handle
  {f4fce203-fa72-4aac-ab57-226cd80cfc28}, !- Source Object
  3,                                      !- Outlet Port
  {40914c79-4d6c-443d-b303-1ff60984998b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d5b27a0c-94f2-4291-a85a-2988171ac8bc}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a007c769-4922-43c3-abd6-399b368a486b}, !- Inlet Node Name
  {8e82a110-c9fa-4ee7-8d7c-ef21d045270f}; !- Outlet Node Name

OS:Node,
  {2a122ab8-6b89-432b-a78f-a3d565d1c8db}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {fb8885e3-02fb-4855-9b9e-1db663b1ad7f}, !- Inlet Port
  {a007c769-4922-43c3-abd6-399b368a486b}; !- Outlet Port

OS:Connection,
  {fb8885e3-02fb-4855-9b9e-1db663b1ad7f}, !- Handle
  {03d320ce-8cfe-496d-99b0-b89b9b4a77f1}, !- Source Object
  2,                                      !- Outlet Port
  {2a122ab8-6b89-432b-a78f-a3d565d1c8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a007c769-4922-43c3-abd6-399b368a486b}, !- Handle
  {2a122ab8-6b89-432b-a78f-a3d565d1c8db}, !- Source Object
  3,                                      !- Outlet Port
  {d5b27a0c-94f2-4291-a85a-2988171ac8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e82a110-c9fa-4ee7-8d7c-ef21d045270f}, !- Handle
  {d5b27a0c-94f2-4291-a85a-2988171ac8bc}, !- Source Object
  3,                                      !- Outlet Port
  {efb83e44-2dd4-44e2-a98b-0c4433f36448}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8351a3d5-971f-4940-a818-d1e88f29e69c}, !- Handle
  OfS OfficeSmall - DEER 2017 WUC 1.5gpm at 135F Inlet Water Node, !- Name
  {00820a24-a03c-4f5b-afa2-d71cc545b1e8}, !- Inlet Port
  {8c6fce42-8b18-4b6c-92e9-1c350fd056e3}; !- Outlet Port

OS:Connection,
  {00820a24-a03c-4f5b-afa2-d71cc545b1e8}, !- Handle
  {8ed1a6f8-b723-4678-af31-226444eea1fb}, !- Source Object
  4,                                      !- Outlet Port
  {8351a3d5-971f-4940-a818-d1e88f29e69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd5814d9-555f-430e-8e3b-6d4c912bba09}, !- Handle
  OfS OfficeSmall - DEER 2017 WUC 1.5gpm at 135F Outlet Water Node, !- Name
  {a70702ea-905e-4067-a18d-aeb547a0b8d1}, !- Inlet Port
  {2d215320-dce9-4fef-8200-d9e091c75885}; !- Outlet Port

OS:Connection,
  {8c6fce42-8b18-4b6c-92e9-1c350fd056e3}, !- Handle
  {8351a3d5-971f-4940-a818-d1e88f29e69c}, !- Source Object
  3,                                      !- Outlet Port
  {fcc186df-9283-487b-ad9e-a6a78ebe29ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a70702ea-905e-4067-a18d-aeb547a0b8d1}, !- Handle
  {fcc186df-9283-487b-ad9e-a6a78ebe29ba}, !- Source Object
  3,                                      !- Outlet Port
  {dd5814d9-555f-430e-8e3b-6d4c912bba09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d215320-dce9-4fef-8200-d9e091c75885}, !- Handle
  {dd5814d9-555f-430e-8e3b-6d4c912bba09}, !- Source Object
  3,                                      !- Outlet Port
  {03d320ce-8cfe-496d-99b0-b89b9b4a77f1}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1196fd40-1d82-4141-9ccc-0dd08dfab146}, !- Handle
  OfS Hall - DEER 2017 Thermostat,        !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Handle
  D_OfS_All_HTemp_Yr,                     !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  {dca50680-260a-4548-b5fb-6918c54b87c3}, !- Default Day Schedule Name
  {ffb76f4f-73b1-449c-8075-a63ac044b32f}, !- Summer Design Day Schedule Name
  {87551359-5fcf-4e5d-8245-73ce36a6f301}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dca50680-260a-4548-b5fb-6918c54b87c3}, !- Handle
  D_OfS_All_HTemp_Yr Default,             !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6463457c-b310-4b47-8b04-ee563aaa3c34}, !- Handle
  Schedule Rule 19,                       !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24e860b2-7792-4a87-9e96-723d976279aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24e860b2-7792-4a87-9e96-723d976279aa}, !- Handle
  D_OfS_All_HTemp_Yr Sat Day,             !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ffb76f4f-73b1-449c-8075-a63ac044b32f}, !- Handle
  D_OfS_All_HTemp_Yr Summer Design Day,   !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {445bcb52-09ec-46a5-bd5f-31953116735f}, !- Handle
  Schedule Rule 20,                       !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {430c2d8f-e91f-4922-bf26-8a14b27338d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {430c2d8f-e91f-4922-bf26-8a14b27338d2}, !- Handle
  D_OfS_All_HTemp_Yr Sun Day,             !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  17.8;                                   !- Value Until Time 2

OS:Schedule:Day,
  {87551359-5fcf-4e5d-8245-73ce36a6f301}, !- Handle
  D_OfS_All_HTemp_Yr Winter Design Day,   !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}, !- Handle
  D_OfS_All_CTemp_Yr,                     !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  {33efa936-8087-44bf-a72b-06de91311f0d}, !- Default Day Schedule Name
  {552d3c80-b44a-4f39-927c-086e585acba9}, !- Summer Design Day Schedule Name
  {7fc1260b-5d43-42f0-a2ca-b9eee76f9712}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33efa936-8087-44bf-a72b-06de91311f0d}, !- Handle
  D_OfS_All_CTemp_Yr Default,             !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6b9a6bbe-0b67-4b94-b565-6f355ade835e}, !- Handle
  Schedule Rule 22,                       !- Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81771a04-57bf-434c-a926-29ead086334d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81771a04-57bf-434c-a926-29ead086334d}, !- Handle
  D_OfS_All_CTemp_Yr Sat Day,             !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {552d3c80-b44a-4f39-927c-086e585acba9}, !- Handle
  D_OfS_All_CTemp_Yr Summer Design Day,   !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ebca220b-6e0f-437e-8fb8-589550429fb6}, !- Handle
  Schedule Rule 23,                       !- Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {286e4701-3b9f-4cbd-82fb-0ad012a330e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {286e4701-3b9f-4cbd-82fb-0ad012a330e4}, !- Handle
  D_OfS_All_CTemp_Yr Sun Day,             !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  27.8;                                   !- Value Until Time 2

OS:Schedule:Day,
  {7fc1260b-5d43-42f0-a2ca-b9eee76f9712}, !- Handle
  D_OfS_All_CTemp_Yr Winter Design Day,   !- Name
  {39a8fe40-4fe5-4e15-a6fe-676be642dc41}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {5a156771-ec67-49bd-981d-3039698ae1af}, !- Handle
  OfS Hall - DEER 2017 Thermostat 1,      !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c738eca-95cf-4454-b4cb-b2b6ead3ce55}, !- Handle
  OfS Hall - DEER 2017 Thermostat 2,      !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19f4a8c8-14f2-42c1-8746-b5de46ecba9e}, !- Handle
  OfS Hall - DEER 2017 Thermostat 3,      !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ca9e13c-3d68-4c2f-aad8-cc15aea31f18}, !- Handle
  OfS Hall - DEER 2017 Thermostat 4,      !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {beec1dcf-2698-4dc2-b205-59136a9e1836}, !- Handle
  OfS Hall - DEER 2017 Thermostat 5,      !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e43b453-dbc4-4185-8c92-764e72dddd9c}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {803083cd-46db-4d5b-895b-e19fa0c83f79}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 1, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c43dd3d9-37ea-4aa0-bf80-650d3744273e}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 2, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33d5ffbd-41fa-445d-a2fa-572d37d85df4}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 3, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84fe8068-57ae-4c17-ae93-19ad90521310}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 4, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04fd6dff-9fa5-4a87-ac53-947d20ee9771}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 5, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15ab6e46-1936-4dc7-be4b-9cb9fbbffb41}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 6, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfae3685-1b0f-478b-9089-e9b81efb95ad}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 7, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6b11111-7307-4470-b13f-e987eddc4f4e}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 8, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {caada1fd-6495-4e7b-a07f-ba85bfaab429}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 9, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15ce51a5-6474-4bb8-8312-c30d51d6ee96}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 10, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49dd7fac-85cf-46d8-93b5-b828073c3a6e}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 11, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88382f13-e632-4bec-8488-976866976508}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 12, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa7ef7ba-80ff-4365-8423-7dfafc0850cb}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 13, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7aca18ca-a4d9-4c97-8c5b-362442823192}, !- Handle
  OfS OfficeSmall - DEER 2017 Thermostat 14, !- Name
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Heating Setpoint Temperature Schedule Name
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}; !- Cooling Setpoint Temperature Schedule Name

OS:AirConditioner:VariableRefrigerantFlow,
  {deb62b00-b8a0-48d3-8f44-fb9e4ac7289b}, !- Handle
  12 Zone VRF System,                     !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {a35798f8-32eb-4e4c-a516-23412cc607d7}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {72759a0b-1b8d-4b11-865d-693365f6d07e}, !- Cooling Capacity Ratio Boundary Curve Name
  {61c14ec6-6161-4300-aa68-dcb8b78bbc9d}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {69066a27-4d2c-4c2f-9b77-7429aa806cd5}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {48e51aac-e2d9-4a38-9a59-aa5dbdb304e6}, !- Cooling Energy Input Ratio Boundary Curve Name
  {24c9cf5f-df31-4f20-8681-38cbe53ec32a}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {6cca8703-6ba4-41da-b8ac-4a0f77b301f4}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {9148aa6a-47ad-4401-88b6-6379dadd24d9}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {1251c4fd-72fc-4237-b875-1752aa50e6f4}, !- Cooling Combination Ratio Correction Factor Curve Name
  {2d6de4f5-2c9e-4159-9e6f-e1fe02bed5d4}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {9a084b3e-1609-40bc-9628-816833f403d9}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {9c52e019-0205-4973-b4f6-62548dab35f9}, !- Heating Capacity Ratio Boundary Curve Name
  {8bce60d3-5d25-4850-8365-861ff5ce42af}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {ee503305-120a-44f1-85d9-a7c3fb0b8c07}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {0bc7fb1c-c94b-451f-9b32-67f5f2243b0a}, !- Heating Energy Input Ratio Boundary Curve Name
  {2025354f-980f-46e4-9528-b4e487a109a9}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {21e2d48a-6962-42c0-a156-10a7abe13da6}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {82935c88-4d51-47e1-92ff-94d32e204c7d}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {20e4eb41-c2ca-452a-a30b-88982d52bf86}, !- Heating Combination Ratio Correction Factor Curve Name
  {1111f870-447f-4183-8b5e-8c3c761c9f6a}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {98e96906-7147-481a-bf60-db4d6d043f16}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {728b17b5-5502-4ca2-b92e-cd8da420a821}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {2716c35e-1e3d-4922-91b0-2dc6b6447533}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {cb51bb8e-c5e5-4d7b-b1ca-d27a6ac3ec23}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {2716c35e-1e3d-4922-91b0-2dc6b6447533}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {728b17b5-5502-4ca2-b92e-cd8da420a821}, !- Handle
  {c5856075-d8ac-41ba-8ffb-9b603dc21c2d}, !- Name
  {c1297bdb-21af-4992-ab8b-ae0c534cd263}, !- Model Object 1
  {f7b2b91a-5bfd-4d91-acb5-97d06ed47d70}, !- Model Object 2
  {82dc7461-337b-4909-bd09-898d9e339c93}, !- Model Object 3
  {6cd6dcda-2b23-4f07-979f-fe1d1c4e6fcd}, !- Model Object 4
  {ab542db7-6713-416b-b8de-41ff0e80a21e}, !- Model Object 5
  {9ec80ba2-c4bc-47f1-8343-831975712df0}, !- Model Object 6
  {3d39693e-84ed-43bc-b07c-e410f3fd9078}, !- Model Object 7
  {52905e83-a1d8-45ab-9356-813b280d0dbb}, !- Model Object 8
  {09fb7e61-7750-4cf1-ad3b-228fffddf460}, !- Model Object 9
  {328d4ec0-ab4e-47dd-91e4-3ad024905adc}, !- Model Object 10
  {8f609356-dd21-4723-b4b8-2b0d0bdea114}, !- Model Object 11
  {71370d1d-3eab-40d0-a166-8125dfd020ce}; !- Model Object 12

OS:Curve:Biquadratic,
  {a35798f8-32eb-4e4c-a516-23412cc607d7}, !- Handle
  vrf_cool_cap_f_of_low_temp,             !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {72759a0b-1b8d-4b11-865d-693365f6d07e}, !- Handle
  vrf_cool_cap_ratio_boundary,            !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {61c14ec6-6161-4300-aa68-dcb8b78bbc9d}, !- Handle
  vrf_cool_cap_f_of_high_temp,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {69066a27-4d2c-4c2f-9b77-7429aa806cd5}, !- Handle
  vrf_cool_eir_f_of_low_temp,             !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {48e51aac-e2d9-4a38-9a59-aa5dbdb304e6}, !- Handle
  vrf_cool_eir_ratio_boundary,            !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {24c9cf5f-df31-4f20-8681-38cbe53ec32a}, !- Handle
  vrf_cool_eir_f_of_high_temp,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {6cca8703-6ba4-41da-b8ac-4a0f77b301f4}, !- Handle
  vrf_cool_eir_f_of_low_temp 1,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {9148aa6a-47ad-4401-88b6-6379dadd24d9}, !- Handle
  vrf_cooling_eir_high_plr,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1251c4fd-72fc-4237-b875-1752aa50e6f4}, !- Handle
  vrf_cooling_comb_ratio,                 !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {2d6de4f5-2c9e-4159-9e6f-e1fe02bed5d4}, !- Handle
  vrf_cooling_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a084b3e-1609-40bc-9628-816833f403d9}, !- Handle
  vrf_heat_cap_f_of_low_temp,             !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {9c52e019-0205-4973-b4f6-62548dab35f9}, !- Handle
  vrf_heat_cap_ratio_boundary,            !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {8bce60d3-5d25-4850-8365-861ff5ce42af}, !- Handle
  vrf_heat_cap_f_of_high_temp,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ee503305-120a-44f1-85d9-a7c3fb0b8c07}, !- Handle
  vrf_heat_eir_f_of_low_temp,             !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {0bc7fb1c-c94b-451f-9b32-67f5f2243b0a}, !- Handle
  vrf_heat_eir_boundary,                  !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {2025354f-980f-46e4-9528-b4e487a109a9}, !- Handle
  vrf_heat_eir_f_of_high_temp,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {21e2d48a-6962-42c0-a156-10a7abe13da6}, !- Handle
  vrf_heating_eir_low_plr,                !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {82935c88-4d51-47e1-92ff-94d32e204c7d}, !- Handle
  vrf_heating_eir_hi_plr,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {20e4eb41-c2ca-452a-a30b-88982d52bf86}, !- Handle
  vrf_heating_comb_ratio,                 !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {1111f870-447f-4183-8b5e-8c3c761c9f6a}, !- Handle
  vrf_heating_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb51bb8e-c5e5-4d7b-b1ca-d27a6ac3ec23}, !- Handle
  vrf_defrost_eir_f_of_temp,              !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c1297bdb-21af-4992-ab8b-ae0c534cd263}, !- Handle
  Zone OfS Hall A  - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {42549c0c-b3cb-4c05-8a1a-6dbbea3b5ade}, !- Terminal Unit Air Inlet Node
  {437e29bc-4310-44e2-b29f-bd03e589d436}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {8c7425ee-0711-40b9-a8f1-17b7a6655ff7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ee1be173-5644-4bbc-ab43-c2c42010f313}, !- Cooling Coil
  {72b21389-1265-40ca-9006-4350954ab186}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ee1be173-5644-4bbc-ab43-c2c42010f313}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {75b30693-487a-4b7c-9161-cf8ad6b77353}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {13a95152-476f-4a28-a15d-528b486c8ecc}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {75b30693-487a-4b7c-9161-cf8ad6b77353}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {13a95152-476f-4a28-a15d-528b486c8ecc}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {72b21389-1265-40ca-9006-4350954ab186}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dd710906-e674-495d-bc08-95309bb821bc}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bd7fec71-dabd-4bb2-a5d1-ced6095f6a3d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {dd710906-e674-495d-bc08-95309bb821bc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bd7fec71-dabd-4bb2-a5d1-ced6095f6a3d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {8c7425ee-0711-40b9-a8f1-17b7a6655ff7}, !- Handle
  Zone OfS Hall A  - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a3e9c0b-3325-4cdf-bf51-df88dc57338e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {375818b9-6943-43b3-bba2-da34313fe435}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8a3e9c0b-3325-4cdf-bf51-df88dc57338e}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {375818b9-6943-43b3-bba2-da34313fe435}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b428a818-568e-4e93-a67a-de67be811be0}, !- Handle
  Zone OfS Hall A  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {15a96f89-41a6-40a8-aefe-826d1df36f22}, !- Inlet Port
  {42549c0c-b3cb-4c05-8a1a-6dbbea3b5ade}; !- Outlet Port

OS:Connection,
  {15a96f89-41a6-40a8-aefe-826d1df36f22}, !- Handle
  {331783bc-d16a-44c5-9268-1a38972007f1}, !- Source Object
  2,                                      !- Outlet Port
  {b428a818-568e-4e93-a67a-de67be811be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42549c0c-b3cb-4c05-8a1a-6dbbea3b5ade}, !- Handle
  {b428a818-568e-4e93-a67a-de67be811be0}, !- Source Object
  3,                                      !- Outlet Port
  {c1297bdb-21af-4992-ab8b-ae0c534cd263}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ffeb1a7b-3d59-4d1e-92f1-6da9b1da9b1c}, !- Handle
  Zone OfS Hall A  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {437e29bc-4310-44e2-b29f-bd03e589d436}, !- Inlet Port
  {b95e5fc8-2ab1-449f-aed1-f3c4501da2d1}; !- Outlet Port

OS:Connection,
  {b95e5fc8-2ab1-449f-aed1-f3c4501da2d1}, !- Handle
  {ffeb1a7b-3d59-4d1e-92f1-6da9b1da9b1c}, !- Source Object
  3,                                      !- Outlet Port
  {b8b50283-bae1-4c1a-8e4a-979f929d6b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {437e29bc-4310-44e2-b29f-bd03e589d436}, !- Handle
  {c1297bdb-21af-4992-ab8b-ae0c534cd263}, !- Source Object
  4,                                      !- Outlet Port
  {ffeb1a7b-3d59-4d1e-92f1-6da9b1da9b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Handle
  Always Off Discrete,                    !- Name
  {621dd65b-e100-400b-b3d6-e5f4783fe96f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {621dd65b-e100-400b-b3d6-e5f4783fe96f}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f7b2b91a-5bfd-4d91-acb5-97d06ed47d70}, !- Handle
  Zone OfS Hall A end_a - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {25b76721-f999-4122-97ed-8d99caff44f2}, !- Terminal Unit Air Inlet Node
  {0cc0c7e4-88a6-41ea-8766-0194f855603a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {22f944af-8055-4296-aa2c-042b34d43a99}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6241b4eb-c19d-4ed4-96ca-158b4c21a0e0}, !- Cooling Coil
  {f2b70002-928a-4547-96cb-ee02cbf3b1f8}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6241b4eb-c19d-4ed4-96ca-158b4c21a0e0}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 1, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0e41bf9d-be9c-4e6f-beaf-d42362fd9f44}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3077abff-c6d3-4506-bcc3-c90154e90290}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0e41bf9d-be9c-4e6f-beaf-d42362fd9f44}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {3077abff-c6d3-4506-bcc3-c90154e90290}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f2b70002-928a-4547-96cb-ee02cbf3b1f8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 1, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {377da3f6-cca4-4cc5-81db-c21fa906e299}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {41c8e9cb-acfd-4795-9734-48ceabd046d4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {377da3f6-cca4-4cc5-81db-c21fa906e299}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {41c8e9cb-acfd-4795-9734-48ceabd046d4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {22f944af-8055-4296-aa2c-042b34d43a99}, !- Handle
  Zone OfS Hall A end_a - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1ea0e93b-bbbf-4f8b-ac34-1f28ea2f18f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dba5707b-1650-417b-aae0-26ab238a6e6d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1ea0e93b-bbbf-4f8b-ac34-1f28ea2f18f2}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dba5707b-1650-417b-aae0-26ab238a6e6d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {d3b75cbe-fe37-4701-9da2-95c89467c193}, !- Handle
  Zone OfS Hall A end_a - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {f23a9ed7-18b1-4aac-bcf3-d339d0957537}, !- Inlet Port
  {25b76721-f999-4122-97ed-8d99caff44f2}; !- Outlet Port

OS:Connection,
  {f23a9ed7-18b1-4aac-bcf3-d339d0957537}, !- Handle
  {6227c551-6392-429f-8658-af47a174d54f}, !- Source Object
  2,                                      !- Outlet Port
  {d3b75cbe-fe37-4701-9da2-95c89467c193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b76721-f999-4122-97ed-8d99caff44f2}, !- Handle
  {d3b75cbe-fe37-4701-9da2-95c89467c193}, !- Source Object
  3,                                      !- Outlet Port
  {f7b2b91a-5bfd-4d91-acb5-97d06ed47d70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b63030f2-9b16-4126-819d-85ecc0b6ab55}, !- Handle
  Zone OfS Hall A end_a - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {0cc0c7e4-88a6-41ea-8766-0194f855603a}, !- Inlet Port
  {187929d5-deb0-4b2d-bd69-611fb765fb2f}; !- Outlet Port

OS:Connection,
  {187929d5-deb0-4b2d-bd69-611fb765fb2f}, !- Handle
  {b63030f2-9b16-4126-819d-85ecc0b6ab55}, !- Source Object
  3,                                      !- Outlet Port
  {3fc56edb-43ed-45e9-b817-cee151f360ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc0c7e4-88a6-41ea-8766-0194f855603a}, !- Handle
  {f7b2b91a-5bfd-4d91-acb5-97d06ed47d70}, !- Source Object
  4,                                      !- Outlet Port
  {b63030f2-9b16-4126-819d-85ecc0b6ab55}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {82dc7461-337b-4909-bd09-898d9e339c93}, !- Handle
  Zone OfS Hall B  - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {08469807-c741-40cc-93fa-5effeacc1c81}, !- Terminal Unit Air Inlet Node
  {8fe2c1aa-7e85-4f8c-86a0-e2a99799088f}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {bc1743e4-f234-45f2-bb71-2be2f08b6354}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d27d048c-4d6c-4d2e-97aa-4d54fb1319b5}, !- Cooling Coil
  {0e2671fc-e088-4118-84a7-f8a6659f84ee}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d27d048c-4d6c-4d2e-97aa-4d54fb1319b5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 2, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {07d508bf-b96f-4b8b-b9a9-ace59b3a7413}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {7f9c2336-dd59-47d2-ba64-1138183e91ec}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {07d508bf-b96f-4b8b-b9a9-ace59b3a7413}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {7f9c2336-dd59-47d2-ba64-1138183e91ec}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0e2671fc-e088-4118-84a7-f8a6659f84ee}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 2, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f4b6e793-5408-48d2-aa8d-42a50daddb53}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {9f4196ba-6d6c-4840-9766-24bf994121ce}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f4b6e793-5408-48d2-aa8d-42a50daddb53}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9f4196ba-6d6c-4840-9766-24bf994121ce}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {bc1743e4-f234-45f2-bb71-2be2f08b6354}, !- Handle
  Zone OfS Hall B  - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4807e296-be5c-466c-a3da-cb321e516280}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cbdf1832-c83f-4d27-8abe-9815f628a184}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4807e296-be5c-466c-a3da-cb321e516280}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cbdf1832-c83f-4d27-8abe-9815f628a184}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e2a9626e-5416-44dc-8444-082b01e7ee31}, !- Handle
  Zone OfS Hall B  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {ccfef040-3d27-49d2-9708-359003d3dd89}, !- Inlet Port
  {08469807-c741-40cc-93fa-5effeacc1c81}; !- Outlet Port

OS:Connection,
  {ccfef040-3d27-49d2-9708-359003d3dd89}, !- Handle
  {96480d1a-e88f-4275-944b-208dcbb0f87c}, !- Source Object
  2,                                      !- Outlet Port
  {e2a9626e-5416-44dc-8444-082b01e7ee31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08469807-c741-40cc-93fa-5effeacc1c81}, !- Handle
  {e2a9626e-5416-44dc-8444-082b01e7ee31}, !- Source Object
  3,                                      !- Outlet Port
  {82dc7461-337b-4909-bd09-898d9e339c93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c5be8b4-7645-448a-a328-3f1ddafc5c63}, !- Handle
  Zone OfS Hall B  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {8fe2c1aa-7e85-4f8c-86a0-e2a99799088f}, !- Inlet Port
  {67d42535-cf89-4ada-9597-65bf144c321f}; !- Outlet Port

OS:Connection,
  {67d42535-cf89-4ada-9597-65bf144c321f}, !- Handle
  {2c5be8b4-7645-448a-a328-3f1ddafc5c63}, !- Source Object
  3,                                      !- Outlet Port
  {f1f33608-fa94-4cc1-ab49-f9b03b867ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe2c1aa-7e85-4f8c-86a0-e2a99799088f}, !- Handle
  {82dc7461-337b-4909-bd09-898d9e339c93}, !- Source Object
  4,                                      !- Outlet Port
  {2c5be8b4-7645-448a-a328-3f1ddafc5c63}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6cd6dcda-2b23-4f07-979f-fe1d1c4e6fcd}, !- Handle
  Zone OfS Hall B end_a - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {a22b2d85-5b5c-4ac1-8939-d50a9abca534}, !- Terminal Unit Air Inlet Node
  {bdf9d82d-a3b3-42ff-83c2-38a4fab913dd}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {b5f02bc6-b8de-4bc1-bc3b-4a88b99c2c43}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {697b5049-91b8-497e-b26f-fdd1781a7a33}, !- Cooling Coil
  {d22b08b2-4a0e-4569-962e-7f532d47f46f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {697b5049-91b8-497e-b26f-fdd1781a7a33}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 3, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f3140cb3-a3c1-4464-8e90-dfc8841a39b8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4749f22e-3c9e-493e-b033-fe5c60108431}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f3140cb3-a3c1-4464-8e90-dfc8841a39b8}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4749f22e-3c9e-493e-b033-fe5c60108431}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d22b08b2-4a0e-4569-962e-7f532d47f46f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 3, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {48a0e523-ecea-4a71-ba77-dd82a3257c73}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {45fe393f-6a94-404a-9696-41b3a2e2d26a}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {48a0e523-ecea-4a71-ba77-dd82a3257c73}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {45fe393f-6a94-404a-9696-41b3a2e2d26a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {b5f02bc6-b8de-4bc1-bc3b-4a88b99c2c43}, !- Handle
  Zone OfS Hall B end_a - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b739c0f0-f1a3-4e15-b7ab-31f7ea1738a1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a6ae5d8-9aae-45c2-a866-611f824281c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b739c0f0-f1a3-4e15-b7ab-31f7ea1738a1}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a6ae5d8-9aae-45c2-a866-611f824281c7}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {8c5d8481-7e4a-4bb8-9f2d-c272403fcc7e}, !- Handle
  Zone OfS Hall B end_a - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {c573c19b-a514-49da-b956-a69f4f28b761}, !- Inlet Port
  {a22b2d85-5b5c-4ac1-8939-d50a9abca534}; !- Outlet Port

OS:Connection,
  {c573c19b-a514-49da-b956-a69f4f28b761}, !- Handle
  {b17ecb65-23d9-4c05-8d7c-110968a0416d}, !- Source Object
  2,                                      !- Outlet Port
  {8c5d8481-7e4a-4bb8-9f2d-c272403fcc7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22b2d85-5b5c-4ac1-8939-d50a9abca534}, !- Handle
  {8c5d8481-7e4a-4bb8-9f2d-c272403fcc7e}, !- Source Object
  3,                                      !- Outlet Port
  {6cd6dcda-2b23-4f07-979f-fe1d1c4e6fcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fbba3224-af5a-4cd7-971b-7335e584c5a7}, !- Handle
  Zone OfS Hall B end_a - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {bdf9d82d-a3b3-42ff-83c2-38a4fab913dd}, !- Inlet Port
  {339ff91e-f1d9-4c6b-b339-02e8b899e77a}; !- Outlet Port

OS:Connection,
  {339ff91e-f1d9-4c6b-b339-02e8b899e77a}, !- Handle
  {fbba3224-af5a-4cd7-971b-7335e584c5a7}, !- Source Object
  3,                                      !- Outlet Port
  {63e6bf34-5e5f-4f68-a84d-a63c47c2bcdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf9d82d-a3b3-42ff-83c2-38a4fab913dd}, !- Handle
  {6cd6dcda-2b23-4f07-979f-fe1d1c4e6fcd}, !- Source Object
  4,                                      !- Outlet Port
  {fbba3224-af5a-4cd7-971b-7335e584c5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ab542db7-6713-416b-b8de-41ff0e80a21e}, !- Handle
  Zone OfS Hall C  - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {e372b458-3293-4982-bc4e-2be69b64096a}, !- Terminal Unit Air Inlet Node
  {177b85a4-4889-46cb-9f7c-3c162f209f4c}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {a8aaa67b-8c35-4599-9f56-842e0a8ec9f0}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {99abde96-a6dd-43ae-a1c9-4afec42e1b87}, !- Cooling Coil
  {54a5cd25-4d2a-4497-9916-6e3777bf086e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {99abde96-a6dd-43ae-a1c9-4afec42e1b87}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 4, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {bb4d6ae0-7062-4a79-b81c-938b7f335e98}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {80f52cba-4a04-4b8c-b31c-68f04a8290b8}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {bb4d6ae0-7062-4a79-b81c-938b7f335e98}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {80f52cba-4a04-4b8c-b31c-68f04a8290b8}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {54a5cd25-4d2a-4497-9916-6e3777bf086e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 4, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {116368ee-db98-4e45-b897-ecbf07901689}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bf2c3fc9-2c17-4c76-9ecb-e5244f1a0549}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {116368ee-db98-4e45-b897-ecbf07901689}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bf2c3fc9-2c17-4c76-9ecb-e5244f1a0549}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {a8aaa67b-8c35-4599-9f56-842e0a8ec9f0}, !- Handle
  Zone OfS Hall C  - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37b70768-b37e-4032-914f-0824311224b4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e86fb7c0-5b9d-4c0b-834f-1f87abf4658e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {37b70768-b37e-4032-914f-0824311224b4}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e86fb7c0-5b9d-4c0b-834f-1f87abf4658e}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {514b5e48-61b4-40e7-ba2d-8f75e49524e0}, !- Handle
  Zone OfS Hall C  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {5c0ea352-52f9-421e-ab0a-af6a0010badc}, !- Inlet Port
  {e372b458-3293-4982-bc4e-2be69b64096a}; !- Outlet Port

OS:Connection,
  {5c0ea352-52f9-421e-ab0a-af6a0010badc}, !- Handle
  {bce2b4d2-ffcd-44f9-aa90-f2cecaf4e1aa}, !- Source Object
  2,                                      !- Outlet Port
  {514b5e48-61b4-40e7-ba2d-8f75e49524e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e372b458-3293-4982-bc4e-2be69b64096a}, !- Handle
  {514b5e48-61b4-40e7-ba2d-8f75e49524e0}, !- Source Object
  3,                                      !- Outlet Port
  {ab542db7-6713-416b-b8de-41ff0e80a21e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {106e7e40-8510-497d-8562-c6dcaf4dc31b}, !- Handle
  Zone OfS Hall C  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {177b85a4-4889-46cb-9f7c-3c162f209f4c}, !- Inlet Port
  {d230c139-e46f-40d9-8986-d4bcccafaba9}; !- Outlet Port

OS:Connection,
  {d230c139-e46f-40d9-8986-d4bcccafaba9}, !- Handle
  {106e7e40-8510-497d-8562-c6dcaf4dc31b}, !- Source Object
  3,                                      !- Outlet Port
  {ee37981e-c648-401b-baca-3054dfb3da24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {177b85a4-4889-46cb-9f7c-3c162f209f4c}, !- Handle
  {ab542db7-6713-416b-b8de-41ff0e80a21e}, !- Source Object
  4,                                      !- Outlet Port
  {106e7e40-8510-497d-8562-c6dcaf4dc31b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9ec80ba2-c4bc-47f1-8343-831975712df0}, !- Handle
  Zone OfS Hall C end_a - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {5cedee6a-365d-45a9-82dc-a7b3c19c8ce1}, !- Terminal Unit Air Inlet Node
  {5224d176-314e-41e8-a586-d1a13cb15051}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {3971c893-24ba-438a-bc7a-8dd8c1f313e7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fe4e03e4-32c1-4307-83df-0b7af06a4886}, !- Cooling Coil
  {8ff17a14-d37a-45b8-af22-b29afb4b009b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fe4e03e4-32c1-4307-83df-0b7af06a4886}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 5, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {fdbd7b56-fbaa-4309-a381-e021ec29b72d}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {57bb1442-5a35-455a-a5b9-3b6bbb3c5a7f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {fdbd7b56-fbaa-4309-a381-e021ec29b72d}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {57bb1442-5a35-455a-a5b9-3b6bbb3c5a7f}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8ff17a14-d37a-45b8-af22-b29afb4b009b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 5, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {8baa930a-b4e9-4ef4-999c-7682e4f0be98}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {bfed2c07-8724-4dc7-9591-db05026d81e4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {8baa930a-b4e9-4ef4-999c-7682e4f0be98}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bfed2c07-8724-4dc7-9591-db05026d81e4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {3971c893-24ba-438a-bc7a-8dd8c1f313e7}, !- Handle
  Zone OfS Hall C end_a - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e5234da-7a2d-4da7-942d-9bec1a9b2c57}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5ec4186-9971-46de-8739-fa290209f65e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e5234da-7a2d-4da7-942d-9bec1a9b2c57}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5ec4186-9971-46de-8739-fa290209f65e}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e3e19076-3e50-4b65-a189-c78ba9b54cdf}, !- Handle
  Zone OfS Hall C end_a - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {cd3065fc-3e1a-4d11-b7b7-2428a77f6edc}, !- Inlet Port
  {5cedee6a-365d-45a9-82dc-a7b3c19c8ce1}; !- Outlet Port

OS:Connection,
  {cd3065fc-3e1a-4d11-b7b7-2428a77f6edc}, !- Handle
  {9446ae07-2ee6-4142-a651-c70bb1de1f4a}, !- Source Object
  2,                                      !- Outlet Port
  {e3e19076-3e50-4b65-a189-c78ba9b54cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cedee6a-365d-45a9-82dc-a7b3c19c8ce1}, !- Handle
  {e3e19076-3e50-4b65-a189-c78ba9b54cdf}, !- Source Object
  3,                                      !- Outlet Port
  {9ec80ba2-c4bc-47f1-8343-831975712df0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea2aae02-9ae8-46ba-a46c-677e2b18337a}, !- Handle
  Zone OfS Hall C end_a - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {5224d176-314e-41e8-a586-d1a13cb15051}, !- Inlet Port
  {6f78f585-9cb9-43d4-9eb5-84e1dc6855dc}; !- Outlet Port

OS:Connection,
  {6f78f585-9cb9-43d4-9eb5-84e1dc6855dc}, !- Handle
  {ea2aae02-9ae8-46ba-a46c-677e2b18337a}, !- Source Object
  3,                                      !- Outlet Port
  {1a17284d-14fd-4e38-a2f5-7887306ab0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5224d176-314e-41e8-a586-d1a13cb15051}, !- Handle
  {9ec80ba2-c4bc-47f1-8343-831975712df0}, !- Source Object
  4,                                      !- Outlet Port
  {ea2aae02-9ae8-46ba-a46c-677e2b18337a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {3d39693e-84ed-43bc-b07c-e410f3fd9078}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {88d5ddd6-efad-40f0-bc65-1ad9ee196632}, !- Terminal Unit Air Inlet Node
  {2d747829-6878-4f3d-8ca3-6a2751da40e8}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {e125548e-4c27-499e-ae59-194252566c3a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6fda0b05-59a4-42a4-a64e-3d0736f54c2a}, !- Cooling Coil
  {a614f887-c717-4c28-8e9f-d717ea10881d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6fda0b05-59a4-42a4-a64e-3d0736f54c2a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 6, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {599d7b5d-0c72-45d2-902e-24518bd0aecd}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {179cddd2-3516-4f60-9255-7f9a8f2d0a1b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {599d7b5d-0c72-45d2-902e-24518bd0aecd}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {179cddd2-3516-4f60-9255-7f9a8f2d0a1b}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a614f887-c717-4c28-8e9f-d717ea10881d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 6, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f327d952-a5f7-411c-8458-7841fd0c204f}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d9de50c0-91b9-4467-b30c-fd101dc97367}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f327d952-a5f7-411c-8458-7841fd0c204f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d9de50c0-91b9-4467-b30c-fd101dc97367}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {e125548e-4c27-499e-ae59-194252566c3a}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bdf2f2e8-02d1-4435-9a18-2cc572a177a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd555f59-88e6-47d9-8204-c449369d344b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bdf2f2e8-02d1-4435-9a18-2cc572a177a3}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd555f59-88e6-47d9-8204-c449369d344b}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {423e1f01-75f7-4e53-9cc1-9e6f7512753c}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {b33738d3-63f7-4e21-a98a-1e25eb3ee304}, !- Inlet Port
  {88d5ddd6-efad-40f0-bc65-1ad9ee196632}; !- Outlet Port

OS:Connection,
  {b33738d3-63f7-4e21-a98a-1e25eb3ee304}, !- Handle
  {3548da7a-52ad-4a87-bc35-3ea2ff318236}, !- Source Object
  2,                                      !- Outlet Port
  {423e1f01-75f7-4e53-9cc1-9e6f7512753c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d5ddd6-efad-40f0-bc65-1ad9ee196632}, !- Handle
  {423e1f01-75f7-4e53-9cc1-9e6f7512753c}, !- Source Object
  3,                                      !- Outlet Port
  {3d39693e-84ed-43bc-b07c-e410f3fd9078}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f82222b-4107-4604-a36c-bbb78439d643}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {2d747829-6878-4f3d-8ca3-6a2751da40e8}, !- Inlet Port
  {45ca56e0-ee6b-4a39-b55d-65fa2a81bb98}; !- Outlet Port

OS:Connection,
  {45ca56e0-ee6b-4a39-b55d-65fa2a81bb98}, !- Handle
  {4f82222b-4107-4604-a36c-bbb78439d643}, !- Source Object
  3,                                      !- Outlet Port
  {f2d808e4-d998-4177-b80f-560991732804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d747829-6878-4f3d-8ca3-6a2751da40e8}, !- Handle
  {3d39693e-84ed-43bc-b07c-e410f3fd9078}, !- Source Object
  4,                                      !- Outlet Port
  {4f82222b-4107-4604-a36c-bbb78439d643}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {52905e83-a1d8-45ab-9356-813b280d0dbb}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {471ab59d-cf68-4bb2-bf61-1cb0860a097d}, !- Terminal Unit Air Inlet Node
  {23e356fd-1f2f-4a49-a7ac-bafecc97428a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {d2535d35-d1dd-4cd6-86c9-49a3015ffade}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {8b11f1fc-df08-4e1d-b2f6-eedfc94d3a15}, !- Cooling Coil
  {94ee7601-e7c7-4e37-b8f0-52c9173e6b1a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {8b11f1fc-df08-4e1d-b2f6-eedfc94d3a15}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 7, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {96bedcbc-0946-4ba2-be20-3815adbffecd}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f3f2003c-c109-45a2-86fb-6576c98a36f8}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {96bedcbc-0946-4ba2-be20-3815adbffecd}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f3f2003c-c109-45a2-86fb-6576c98a36f8}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {94ee7601-e7c7-4e37-b8f0-52c9173e6b1a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 7, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f7356138-f0b7-4fb1-a83e-6fb198300a8a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {a993f633-2af9-46b1-b610-c5651c628f13}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f7356138-f0b7-4fb1-a83e-6fb198300a8a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a993f633-2af9-46b1-b610-c5651c628f13}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {d2535d35-d1dd-4cd6-86c9-49a3015ffade}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6538c681-b847-468f-ba7a-c97d198708a1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4264143-8f30-43cd-a90c-2b920b971669}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6538c681-b847-468f-ba7a-c97d198708a1}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4264143-8f30-43cd-a90c-2b920b971669}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {85993691-1b58-4da0-a102-7cd7fb480f45}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {9a7f3a39-669c-4362-870e-ef9bc28925ba}, !- Inlet Port
  {471ab59d-cf68-4bb2-bf61-1cb0860a097d}; !- Outlet Port

OS:Connection,
  {9a7f3a39-669c-4362-870e-ef9bc28925ba}, !- Handle
  {471355ca-8507-472f-82dc-8db8cad1d3c1}, !- Source Object
  2,                                      !- Outlet Port
  {85993691-1b58-4da0-a102-7cd7fb480f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471ab59d-cf68-4bb2-bf61-1cb0860a097d}, !- Handle
  {85993691-1b58-4da0-a102-7cd7fb480f45}, !- Source Object
  3,                                      !- Outlet Port
  {52905e83-a1d8-45ab-9356-813b280d0dbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {869fa260-b0e8-4621-bd3f-654fd61038c0}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {23e356fd-1f2f-4a49-a7ac-bafecc97428a}, !- Inlet Port
  {cb32802d-3d0e-4d06-9b57-d81337444232}; !- Outlet Port

OS:Connection,
  {cb32802d-3d0e-4d06-9b57-d81337444232}, !- Handle
  {869fa260-b0e8-4621-bd3f-654fd61038c0}, !- Source Object
  3,                                      !- Outlet Port
  {8e14fc3b-59ad-49d6-b156-c5313850b94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e356fd-1f2f-4a49-a7ac-bafecc97428a}, !- Handle
  {52905e83-a1d8-45ab-9356-813b280d0dbb}, !- Source Object
  4,                                      !- Outlet Port
  {869fa260-b0e8-4621-bd3f-654fd61038c0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {09fb7e61-7750-4cf1-ad3b-228fffddf460}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {df8f2911-ca38-457d-8db2-58d40ca628b4}, !- Terminal Unit Air Inlet Node
  {f5c4d9f4-8d09-45ba-912e-91a4458c7d79}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {f0f6ffed-e366-432d-a11c-f9b74d9822ad}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6866e42b-0d17-4a54-84b8-522f7bed9e50}, !- Cooling Coil
  {e3f21c56-2c35-4694-9fd2-1efd94873d4d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6866e42b-0d17-4a54-84b8-522f7bed9e50}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 8, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {a54a8246-0195-4650-804a-1770fb180d22}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {680884ee-c1a7-43c4-b985-3710d727cd71}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {a54a8246-0195-4650-804a-1770fb180d22}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {680884ee-c1a7-43c4-b985-3710d727cd71}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e3f21c56-2c35-4694-9fd2-1efd94873d4d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 8, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0fc1eb18-e56d-46ed-9be6-6248fda16493}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7b75d513-4c96-4106-a21c-1e0f7e5d0b35}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0fc1eb18-e56d-46ed-9be6-6248fda16493}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7b75d513-4c96-4106-a21c-1e0f7e5d0b35}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {f0f6ffed-e366-432d-a11c-f9b74d9822ad}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc7ad621-539f-493a-ae48-a2526434d94b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f285f854-c40d-4073-a4b1-d035606e5a6d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cc7ad621-539f-493a-ae48-a2526434d94b}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f285f854-c40d-4073-a4b1-d035606e5a6d}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {87ba69b6-381f-4eb1-a9cd-9e8ace4b61a2}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {4c836fd1-74a6-4c6c-81fd-7d6e0f302d05}, !- Inlet Port
  {df8f2911-ca38-457d-8db2-58d40ca628b4}; !- Outlet Port

OS:Connection,
  {4c836fd1-74a6-4c6c-81fd-7d6e0f302d05}, !- Handle
  {f197970a-b19a-485f-8ce3-5e1e0553b717}, !- Source Object
  2,                                      !- Outlet Port
  {87ba69b6-381f-4eb1-a9cd-9e8ace4b61a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8f2911-ca38-457d-8db2-58d40ca628b4}, !- Handle
  {87ba69b6-381f-4eb1-a9cd-9e8ace4b61a2}, !- Source Object
  3,                                      !- Outlet Port
  {09fb7e61-7750-4cf1-ad3b-228fffddf460}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {112c3f9f-d7af-4e4f-8079-0b6be9a91c3c}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {f5c4d9f4-8d09-45ba-912e-91a4458c7d79}, !- Inlet Port
  {51af163c-8b14-4ae4-bcba-3a4e06cf129d}; !- Outlet Port

OS:Connection,
  {51af163c-8b14-4ae4-bcba-3a4e06cf129d}, !- Handle
  {112c3f9f-d7af-4e4f-8079-0b6be9a91c3c}, !- Source Object
  3,                                      !- Outlet Port
  {cb7990c2-f36e-49a9-9eb6-3599664d1871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c4d9f4-8d09-45ba-912e-91a4458c7d79}, !- Handle
  {09fb7e61-7750-4cf1-ad3b-228fffddf460}, !- Source Object
  4,                                      !- Outlet Port
  {112c3f9f-d7af-4e4f-8079-0b6be9a91c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {328d4ec0-ab4e-47dd-91e4-3ad024905adc}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {68ebb992-3f1d-4796-8e95-843ad12de059}, !- Terminal Unit Air Inlet Node
  {3ea0dbb2-e51d-4265-a1c2-70621d4949f9}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {7dd345fd-0df3-4115-869f-3375c7b679d6}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fd217e12-410a-4fa0-b8d2-ba8513e4756c}, !- Cooling Coil
  {49df1ce7-f941-4a6d-8c4c-9fa113c89abd}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fd217e12-410a-4fa0-b8d2-ba8513e4756c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 9, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {088cafcc-9ae5-47f2-ad3a-8d424207fb37}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {b89451da-8c9a-43bc-b5de-4d7192f8b6a4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {088cafcc-9ae5-47f2-ad3a-8d424207fb37}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {b89451da-8c9a-43bc-b5de-4d7192f8b6a4}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {49df1ce7-f941-4a6d-8c4c-9fa113c89abd}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 9, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {40df58bc-48d8-4018-a218-b37d0198ddc1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {059bd904-334d-4c9e-9923-ec0a03ba27d7}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {40df58bc-48d8-4018-a218-b37d0198ddc1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {059bd904-334d-4c9e-9923-ec0a03ba27d7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {7dd345fd-0df3-4115-869f-3375c7b679d6}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {264208f3-c6c8-4daf-bbff-fa064243f592}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ffe69648-5512-4c71-bfc1-1eec14840aec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {264208f3-c6c8-4daf-bbff-fa064243f592}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ffe69648-5512-4c71-bfc1-1eec14840aec}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9d5420f2-a1de-4394-89e8-ac5e2c5189e2}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {cb2e9870-8232-44d1-ba15-8b00942de46d}, !- Inlet Port
  {68ebb992-3f1d-4796-8e95-843ad12de059}; !- Outlet Port

OS:Connection,
  {cb2e9870-8232-44d1-ba15-8b00942de46d}, !- Handle
  {f42a8513-4ec8-48e2-828a-cb23f5e80660}, !- Source Object
  2,                                      !- Outlet Port
  {9d5420f2-a1de-4394-89e8-ac5e2c5189e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ebb992-3f1d-4796-8e95-843ad12de059}, !- Handle
  {9d5420f2-a1de-4394-89e8-ac5e2c5189e2}, !- Source Object
  3,                                      !- Outlet Port
  {328d4ec0-ab4e-47dd-91e4-3ad024905adc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3dc94634-1c54-4427-90e8-51d9194a8739}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {3ea0dbb2-e51d-4265-a1c2-70621d4949f9}, !- Inlet Port
  {a80b2976-43c4-41b6-901b-bd2300718475}; !- Outlet Port

OS:Connection,
  {a80b2976-43c4-41b6-901b-bd2300718475}, !- Handle
  {3dc94634-1c54-4427-90e8-51d9194a8739}, !- Source Object
  3,                                      !- Outlet Port
  {aab5fb32-49b0-4730-bc78-538a8fcc4228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea0dbb2-e51d-4265-a1c2-70621d4949f9}, !- Handle
  {328d4ec0-ab4e-47dd-91e4-3ad024905adc}, !- Source Object
  4,                                      !- Outlet Port
  {3dc94634-1c54-4427-90e8-51d9194a8739}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8f609356-dd21-4723-b4b8-2b0d0bdea114}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {a99ce380-0ac9-479c-a0dd-ae30b03c61f0}, !- Terminal Unit Air Inlet Node
  {2ca8653a-a6c1-4d78-8aac-2e174b66bf16}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {f4b8c3a5-1539-4110-8052-6fb0c2862816}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {bab42725-54d7-4680-912e-4845e0fc17cc}, !- Cooling Coil
  {1949f7ab-5554-4239-894d-ce0b611b48b5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {bab42725-54d7-4680-912e-4845e0fc17cc}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 10, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {a1bb65e8-60eb-43ea-a55c-d5ffe3c88d07}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0a5360b8-c314-4aa5-ba4f-e818db5e50aa}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {a1bb65e8-60eb-43ea-a55c-d5ffe3c88d07}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0a5360b8-c314-4aa5-ba4f-e818db5e50aa}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {1949f7ab-5554-4239-894d-ce0b611b48b5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 10, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {924b7ef5-77ea-4ac7-bc5f-c79ed20c6d58}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {cbdc58f8-347c-4e58-a161-4c0b00926665}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {924b7ef5-77ea-4ac7-bc5f-c79ed20c6d58}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {cbdc58f8-347c-4e58-a161-4c0b00926665}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {f4b8c3a5-1539-4110-8052-6fb0c2862816}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e9d8ceb4-52a7-4c14-974d-fca518884d0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d825926f-4607-4282-9800-cc434ec57e30}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e9d8ceb4-52a7-4c14-974d-fca518884d0b}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d825926f-4607-4282-9800-cc434ec57e30}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {7edc5bde-2fcb-418d-964c-0fe15d300a11}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {96ace4c4-ca24-4bf0-8840-b7f1c2cbf02e}, !- Inlet Port
  {a99ce380-0ac9-479c-a0dd-ae30b03c61f0}; !- Outlet Port

OS:Connection,
  {96ace4c4-ca24-4bf0-8840-b7f1c2cbf02e}, !- Handle
  {534bd94a-90bb-446a-974c-48c22a4d5b60}, !- Source Object
  2,                                      !- Outlet Port
  {7edc5bde-2fcb-418d-964c-0fe15d300a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99ce380-0ac9-479c-a0dd-ae30b03c61f0}, !- Handle
  {7edc5bde-2fcb-418d-964c-0fe15d300a11}, !- Source Object
  3,                                      !- Outlet Port
  {8f609356-dd21-4723-b4b8-2b0d0bdea114}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2320e74-38e1-44eb-8bfa-35ea76496f8f}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {2ca8653a-a6c1-4d78-8aac-2e174b66bf16}, !- Inlet Port
  {f009c89b-36cb-4549-9806-7ec9610068f6}; !- Outlet Port

OS:Connection,
  {f009c89b-36cb-4549-9806-7ec9610068f6}, !- Handle
  {e2320e74-38e1-44eb-8bfa-35ea76496f8f}, !- Source Object
  3,                                      !- Outlet Port
  {9933dc69-d930-4c9e-b089-36961c1d8d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca8653a-a6c1-4d78-8aac-2e174b66bf16}, !- Handle
  {8f609356-dd21-4723-b4b8-2b0d0bdea114}, !- Source Object
  4,                                      !- Outlet Port
  {e2320e74-38e1-44eb-8bfa-35ea76496f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {71370d1d-3eab-40d0-a166-8125dfd020ce}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {f51e2a20-047d-46f0-9a47-225885dffa68}, !- Terminal Unit Air Inlet Node
  {a142a5f4-cb80-4f7f-9285-0eab7cfedbd1}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {ab529b9d-551e-47a7-84d4-818d7ea6091a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {399c53fd-5958-4686-a919-d075bcbe00e8}, !- Cooling Coil
  {2fd19a8e-50fd-43ff-a150-59da867f9079}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {399c53fd-5958-4686-a919-d075bcbe00e8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 11, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {5d29ae67-5cd6-4647-8658-4ce5d54c8831}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4123bd54-de61-4177-bf9d-386ed94fdcd0}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {5d29ae67-5cd6-4647-8658-4ce5d54c8831}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4123bd54-de61-4177-bf9d-386ed94fdcd0}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {2fd19a8e-50fd-43ff-a150-59da867f9079}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 11, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {52927c4b-7463-45f8-8308-03984d579cda}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {965b5361-b04f-4913-81e0-3bfc1a826ace}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {52927c4b-7463-45f8-8308-03984d579cda}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {965b5361-b04f-4913-81e0-3bfc1a826ace}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {ab529b9d-551e-47a7-84d4-818d7ea6091a}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e1f8198-5a2f-431d-8f1e-29442cb54cdc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c2941a5-6867-4a85-ba1a-fbae7de2619f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9e1f8198-5a2f-431d-8f1e-29442cb54cdc}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c2941a5-6867-4a85-ba1a-fbae7de2619f}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4aaf349c-dcbf-4e8d-a562-e1acd7020049}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {b932bd97-23fc-41c1-8c4f-e5df30e5a045}, !- Inlet Port
  {f51e2a20-047d-46f0-9a47-225885dffa68}; !- Outlet Port

OS:Connection,
  {b932bd97-23fc-41c1-8c4f-e5df30e5a045}, !- Handle
  {2acec351-9950-4214-8aa7-b2d1c49a141a}, !- Source Object
  2,                                      !- Outlet Port
  {4aaf349c-dcbf-4e8d-a562-e1acd7020049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51e2a20-047d-46f0-9a47-225885dffa68}, !- Handle
  {4aaf349c-dcbf-4e8d-a562-e1acd7020049}, !- Source Object
  3,                                      !- Outlet Port
  {71370d1d-3eab-40d0-a166-8125dfd020ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84f939cd-3242-42dc-b95c-28376693262c}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {a142a5f4-cb80-4f7f-9285-0eab7cfedbd1}, !- Inlet Port
  {b8f2105a-ccf8-41b2-8115-e28ddab24832}; !- Outlet Port

OS:Connection,
  {b8f2105a-ccf8-41b2-8115-e28ddab24832}, !- Handle
  {84f939cd-3242-42dc-b95c-28376693262c}, !- Source Object
  3,                                      !- Outlet Port
  {1856abaf-64f2-485a-a047-5976537c03ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a142a5f4-cb80-4f7f-9285-0eab7cfedbd1}, !- Handle
  {71370d1d-3eab-40d0-a166-8125dfd020ce}, !- Source Object
  4,                                      !- Outlet Port
  {84f939cd-3242-42dc-b95c-28376693262c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {27eb840e-1c5d-4175-885c-44dc805d672d}, !- Handle
  9 Zone VRF System,                      !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {3ff52761-c5e3-424e-a858-2104a82c1788}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {74c5354e-63c1-492e-be3c-c2d822549092}, !- Cooling Capacity Ratio Boundary Curve Name
  {b00e1f3f-9ac1-480c-bc7a-174ace70ba40}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {6db44fc0-8209-4855-abf7-6f0785fda7d5}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {36c0e788-326d-40a3-b1b9-347132e1745a}, !- Cooling Energy Input Ratio Boundary Curve Name
  {2ab2ea89-d692-47da-90b1-34e2dbee849d}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {f0b1057a-39b7-465a-a861-bb0be11621f7}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {07163e6f-1de1-4151-bcfe-adc3c61f7ad3}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {e4fd1c5f-19cf-4483-8558-1bcfb501ae0b}, !- Cooling Combination Ratio Correction Factor Curve Name
  {1d709c66-4a3f-45cb-9732-130d781c3157}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {d6675df5-0fb9-4d76-a2b1-0d30a21b5c66}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {6bde3cbb-b7fa-4638-9437-37b0cb5747c7}, !- Heating Capacity Ratio Boundary Curve Name
  {91b1d270-53b1-48b2-94b1-cee43d2ca26c}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {fc0f3163-85f4-4d95-bb31-999e825d703a}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {0944a9b2-9e46-426f-b47a-500c1bb6496e}, !- Heating Energy Input Ratio Boundary Curve Name
  {2b10ec33-c49d-446d-a805-5f55a87328e6}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {4d900a7b-2261-471a-9a7a-218a94cbb6ac}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {5951793d-d149-4541-8846-60b31b25526d}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {4b3d06ab-33f4-46ca-90e6-6054e3358a60}, !- Heating Combination Ratio Correction Factor Curve Name
  {2b690601-2797-4e52-bccc-982644543820}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {9e7167c4-ec5a-40fd-be4a-2ce079b73d75}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {4693239d-d1e3-4c66-a79e-ff2f68f2b956}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {1286ee37-4f85-4c5a-9f2d-a9895175d178}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {f1962656-6158-49a9-8b86-b6c3881605db}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {1286ee37-4f85-4c5a-9f2d-a9895175d178}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {4693239d-d1e3-4c66-a79e-ff2f68f2b956}, !- Handle
  {4741e0dc-be2c-4b68-8c33-1a5a05a934db}, !- Name
  {a7036e43-8f40-4c89-97c3-f7b3aa342f07}, !- Model Object 1
  {7af51f8b-a6c4-488c-a267-dfb1d3a881a8}, !- Model Object 2
  {506df923-ebab-4ebe-bf08-4a753b419735}, !- Model Object 3
  {744b37a6-c78a-46ec-a6ef-24691f9e044e}, !- Model Object 4
  {dc1fc58c-5284-4ed4-81bd-69a3feac2e21}, !- Model Object 5
  {53f6ff98-eafe-44e5-949d-1dd1998c13ea}, !- Model Object 6
  {7ddaf772-5d9d-4006-b443-14ec7faa8cad}, !- Model Object 7
  {cf26bd39-12d4-4306-8beb-a2ecacb0ed55}, !- Model Object 8
  {86aa6cbe-17a4-4ba0-8276-372a06181fe6}; !- Model Object 9

OS:Curve:Biquadratic,
  {3ff52761-c5e3-424e-a858-2104a82c1788}, !- Handle
  vrf_cool_cap_f_of_low_temp 1,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {74c5354e-63c1-492e-be3c-c2d822549092}, !- Handle
  vrf_cool_cap_ratio_boundary 1,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {b00e1f3f-9ac1-480c-bc7a-174ace70ba40}, !- Handle
  vrf_cool_cap_f_of_high_temp 1,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6db44fc0-8209-4855-abf7-6f0785fda7d5}, !- Handle
  vrf_cool_eir_f_of_low_temp 2,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {36c0e788-326d-40a3-b1b9-347132e1745a}, !- Handle
  vrf_cool_eir_ratio_boundary 1,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ab2ea89-d692-47da-90b1-34e2dbee849d}, !- Handle
  vrf_cool_eir_f_of_high_temp 1,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {f0b1057a-39b7-465a-a861-bb0be11621f7}, !- Handle
  vrf_cool_eir_f_of_low_temp 3,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {07163e6f-1de1-4151-bcfe-adc3c61f7ad3}, !- Handle
  vrf_cooling_eir_high_plr 1,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e4fd1c5f-19cf-4483-8558-1bcfb501ae0b}, !- Handle
  vrf_cooling_comb_ratio 1,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {1d709c66-4a3f-45cb-9732-130d781c3157}, !- Handle
  vrf_cooling_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6675df5-0fb9-4d76-a2b1-0d30a21b5c66}, !- Handle
  vrf_heat_cap_f_of_low_temp 1,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {6bde3cbb-b7fa-4638-9437-37b0cb5747c7}, !- Handle
  vrf_heat_cap_ratio_boundary 1,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {91b1d270-53b1-48b2-94b1-cee43d2ca26c}, !- Handle
  vrf_heat_cap_f_of_high_temp 1,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {fc0f3163-85f4-4d95-bb31-999e825d703a}, !- Handle
  vrf_heat_eir_f_of_low_temp 1,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {0944a9b2-9e46-426f-b47a-500c1bb6496e}, !- Handle
  vrf_heat_eir_boundary 1,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b10ec33-c49d-446d-a805-5f55a87328e6}, !- Handle
  vrf_heat_eir_f_of_high_temp 1,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {4d900a7b-2261-471a-9a7a-218a94cbb6ac}, !- Handle
  vrf_heating_eir_low_plr 1,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {5951793d-d149-4541-8846-60b31b25526d}, !- Handle
  vrf_heating_eir_hi_plr 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4b3d06ab-33f4-46ca-90e6-6054e3358a60}, !- Handle
  vrf_heating_comb_ratio 1,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {2b690601-2797-4e52-bccc-982644543820}, !- Handle
  vrf_heating_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1962656-6158-49a9-8b86-b6c3881605db}, !- Handle
  vrf_defrost_eir_f_of_temp 1,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a7036e43-8f40-4c89-97c3-f7b3aa342f07}, !- Handle
  Zone OfS OfficeSmall A  - Story Top VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {d3a511c7-5276-4a90-91a0-cc1251f3062a}, !- Terminal Unit Air Inlet Node
  {a7d4c73f-bd09-468d-8c1e-8d73877bccf1}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {86aca264-e55a-4d9c-ab40-c969c58905a6}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {23dba4ba-b285-4932-9cdb-87b74abc3dac}, !- Cooling Coil
  {db023ab2-0926-4dfd-8bca-ceeedc660db5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {23dba4ba-b285-4932-9cdb-87b74abc3dac}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 12, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0759cb49-3fe1-4776-a1c2-90cd383e702b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {dd5f2bfc-1804-443d-b749-f58fa6b82402}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0759cb49-3fe1-4776-a1c2-90cd383e702b}, !- Handle
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {dd5f2bfc-1804-443d-b749-f58fa6b82402}, !- Handle
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {db023ab2-0926-4dfd-8bca-ceeedc660db5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 12, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {bf138972-ffe7-4552-9298-ac7c33656261}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4d9ea10c-2683-4778-b956-7690fdd29e82}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {bf138972-ffe7-4552-9298-ac7c33656261}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4d9ea10c-2683-4778-b956-7690fdd29e82}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {86aca264-e55a-4d9c-ab40-c969c58905a6}, !- Handle
  Zone OfS OfficeSmall A  - Story Top VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dbb3e37c-3b8d-47f7-934d-f9b3df1c9937}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c0d349b3-f5c2-4c1f-aa7e-9177109761c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dbb3e37c-3b8d-47f7-934d-f9b3df1c9937}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c0d349b3-f5c2-4c1f-aa7e-9177109761c1}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {911bca31-c73a-4321-b9d7-c98e9fa2fdc0}, !- Handle
  Zone OfS OfficeSmall A  - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {d61b28d0-5417-4675-bf44-18f7c2c3d0cd}, !- Inlet Port
  {d3a511c7-5276-4a90-91a0-cc1251f3062a}; !- Outlet Port

OS:Connection,
  {d61b28d0-5417-4675-bf44-18f7c2c3d0cd}, !- Handle
  {0d7389a3-343d-419f-960a-dd81fd81b3bc}, !- Source Object
  2,                                      !- Outlet Port
  {911bca31-c73a-4321-b9d7-c98e9fa2fdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a511c7-5276-4a90-91a0-cc1251f3062a}, !- Handle
  {911bca31-c73a-4321-b9d7-c98e9fa2fdc0}, !- Source Object
  3,                                      !- Outlet Port
  {a7036e43-8f40-4c89-97c3-f7b3aa342f07}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a61667e4-80c2-45be-8890-6dfb0add581a}, !- Handle
  Zone OfS OfficeSmall A  - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {a7d4c73f-bd09-468d-8c1e-8d73877bccf1}, !- Inlet Port
  {95449c42-c8da-4006-b568-ddd115036ef2}; !- Outlet Port

OS:Connection,
  {95449c42-c8da-4006-b568-ddd115036ef2}, !- Handle
  {a61667e4-80c2-45be-8890-6dfb0add581a}, !- Source Object
  3,                                      !- Outlet Port
  {3ff384cc-5eda-43c1-aed1-bcbfda71c154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d4c73f-bd09-468d-8c1e-8d73877bccf1}, !- Handle
  {a7036e43-8f40-4c89-97c3-f7b3aa342f07}, !- Source Object
  4,                                      !- Outlet Port
  {a61667e4-80c2-45be-8890-6dfb0add581a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7af51f8b-a6c4-488c-a267-dfb1d3a881a8}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {7d40cdd8-bb58-4e09-a7a9-c449524cc968}, !- Terminal Unit Air Inlet Node
  {3f3604a3-73dd-45b4-ad10-ea8bab16c886}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {16f6350c-c796-45af-9dba-0a8278bff8c9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {88050fee-c3e4-4b34-bd85-d35070e13471}, !- Cooling Coil
  {11a6f55e-0635-4a86-a34c-d95f3b948e1f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {88050fee-c3e4-4b34-bd85-d35070e13471}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 13, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f02bdff4-4cf4-47f4-ac84-854d63b561eb}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {2db7ae24-6ef6-4e4e-b5e5-3c78efb52bd9}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f02bdff4-4cf4-47f4-ac84-854d63b561eb}, !- Handle
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {2db7ae24-6ef6-4e4e-b5e5-3c78efb52bd9}, !- Handle
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {11a6f55e-0635-4a86-a34c-d95f3b948e1f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 13, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {8757ee44-80f9-41cb-a7b3-13b8b4b50d29}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f2806e85-47a5-4376-955b-7dc7761dcc11}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {8757ee44-80f9-41cb-a7b3-13b8b4b50d29}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f2806e85-47a5-4376-955b-7dc7761dcc11}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {16f6350c-c796-45af-9dba-0a8278bff8c9}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ea2383cd-d659-4e8a-b814-4ede250e06e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d46b2c0-5f64-4b33-98a6-965815958b13}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ea2383cd-d659-4e8a-b814-4ede250e06e4}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d46b2c0-5f64-4b33-98a6-965815958b13}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b225dbb4-f4cd-4401-a505-6874c77e62b2}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {465d030d-56af-41b5-bfdb-6b49ee96f411}, !- Inlet Port
  {7d40cdd8-bb58-4e09-a7a9-c449524cc968}; !- Outlet Port

OS:Connection,
  {465d030d-56af-41b5-bfdb-6b49ee96f411}, !- Handle
  {d3116f0c-89db-44aa-b7c8-f8aab69ea82c}, !- Source Object
  2,                                      !- Outlet Port
  {b225dbb4-f4cd-4401-a505-6874c77e62b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d40cdd8-bb58-4e09-a7a9-c449524cc968}, !- Handle
  {b225dbb4-f4cd-4401-a505-6874c77e62b2}, !- Source Object
  3,                                      !- Outlet Port
  {7af51f8b-a6c4-488c-a267-dfb1d3a881a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {136dec5e-e269-4b97-836c-1432aa91d517}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {3f3604a3-73dd-45b4-ad10-ea8bab16c886}, !- Inlet Port
  {0342fa59-afa1-4e5c-b486-6458c61e7603}; !- Outlet Port

OS:Connection,
  {0342fa59-afa1-4e5c-b486-6458c61e7603}, !- Handle
  {136dec5e-e269-4b97-836c-1432aa91d517}, !- Source Object
  3,                                      !- Outlet Port
  {c1cd54fd-e275-4b6c-905b-1a81ddb06825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3604a3-73dd-45b4-ad10-ea8bab16c886}, !- Handle
  {7af51f8b-a6c4-488c-a267-dfb1d3a881a8}, !- Source Object
  4,                                      !- Outlet Port
  {136dec5e-e269-4b97-836c-1432aa91d517}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {506df923-ebab-4ebe-bf08-4a753b419735}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {a1c1be45-0634-4505-88ab-7488ee1f45b8}, !- Terminal Unit Air Inlet Node
  {500daae2-4484-428e-8761-60f96c41cf7b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {9f5c3094-2222-4463-9e0b-103eb4ca335a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7f1142e0-d398-41f7-9793-cb170137429b}, !- Cooling Coil
  {b452f228-1aea-48a8-a7bf-7beedf30f5cf}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7f1142e0-d398-41f7-9793-cb170137429b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 14, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {fd9c3ca1-27a9-4890-819c-e6aaba98923c}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4b2537d3-91ce-44e6-aaa1-97034bc5c6a7}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {fd9c3ca1-27a9-4890-819c-e6aaba98923c}, !- Handle
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4b2537d3-91ce-44e6-aaa1-97034bc5c6a7}, !- Handle
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b452f228-1aea-48a8-a7bf-7beedf30f5cf}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 14, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {62090a52-f511-4bf8-820f-801fe7c78be7}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {6968a699-dfb4-481e-87ee-593243d250fe}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {62090a52-f511-4bf8-820f-801fe7c78be7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6968a699-dfb4-481e-87ee-593243d250fe}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {9f5c3094-2222-4463-9e0b-103eb4ca335a}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {116320a3-af00-4531-aad0-16a972704720}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4652c787-eba0-4c09-acb0-98fe8e9c3065}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {116320a3-af00-4531-aad0-16a972704720}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4652c787-eba0-4c09-acb0-98fe8e9c3065}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {12fc088b-2361-40be-9eb1-56d41749c536}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {8de3ce86-0cae-4f79-b0c2-bafb9599cd17}, !- Inlet Port
  {a1c1be45-0634-4505-88ab-7488ee1f45b8}; !- Outlet Port

OS:Connection,
  {8de3ce86-0cae-4f79-b0c2-bafb9599cd17}, !- Handle
  {6b8a6257-2c8d-4200-9ff0-98a6b029f53d}, !- Source Object
  2,                                      !- Outlet Port
  {12fc088b-2361-40be-9eb1-56d41749c536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c1be45-0634-4505-88ab-7488ee1f45b8}, !- Handle
  {12fc088b-2361-40be-9eb1-56d41749c536}, !- Source Object
  3,                                      !- Outlet Port
  {506df923-ebab-4ebe-bf08-4a753b419735}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6971d7fb-cf15-4a44-b7b5-38b0f22bf855}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {500daae2-4484-428e-8761-60f96c41cf7b}, !- Inlet Port
  {99e2ebb1-bc3c-4195-8137-53d1aa91ab49}; !- Outlet Port

OS:Connection,
  {99e2ebb1-bc3c-4195-8137-53d1aa91ab49}, !- Handle
  {6971d7fb-cf15-4a44-b7b5-38b0f22bf855}, !- Source Object
  3,                                      !- Outlet Port
  {06ae0d54-9ea7-4f80-8318-32256e02d76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500daae2-4484-428e-8761-60f96c41cf7b}, !- Handle
  {506df923-ebab-4ebe-bf08-4a753b419735}, !- Source Object
  4,                                      !- Outlet Port
  {6971d7fb-cf15-4a44-b7b5-38b0f22bf855}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {744b37a6-c78a-46ec-a6ef-24691f9e044e}, !- Handle
  Zone OfS OfficeSmall B  - Story Top VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {3e54c8b3-9c88-4f98-a6fd-0bc458c603b9}, !- Terminal Unit Air Inlet Node
  {04e31f2b-d586-4a7c-9238-a965b2c93fd8}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {dc6b7048-a34c-4c12-8a69-cda8245afc7a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {845bc486-294c-4c3d-b96c-7b100cf480fa}, !- Cooling Coil
  {527954f2-8d01-4179-894c-ca77959bf24b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {845bc486-294c-4c3d-b96c-7b100cf480fa}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 15, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {7292d964-2efe-464b-a8e3-0b5ee5102e16}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {05956736-db41-49bf-9fff-31f303647902}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {7292d964-2efe-464b-a8e3-0b5ee5102e16}, !- Handle
  VRFTUCoolCapFT 15,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {05956736-db41-49bf-9fff-31f303647902}, !- Handle
  VRFACCoolCapFFF 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {527954f2-8d01-4179-894c-ca77959bf24b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 15, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {22c4ebc5-26c3-4cf2-9b50-5d5b748aa7d9}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {111b369d-69a4-43dd-9f47-0c66322b5178}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {22c4ebc5-26c3-4cf2-9b50-5d5b748aa7d9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {111b369d-69a4-43dd-9f47-0c66322b5178}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {dc6b7048-a34c-4c12-8a69-cda8245afc7a}, !- Handle
  Zone OfS OfficeSmall B  - Story Top VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ba6aae2-afb9-4109-85d5-04e96081ef0c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d50ca2c6-41a4-4306-b9e7-b6234bba8705}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9ba6aae2-afb9-4109-85d5-04e96081ef0c}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d50ca2c6-41a4-4306-b9e7-b6234bba8705}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4977782d-9c22-4ddd-b04b-3b63e8278bd3}, !- Handle
  Zone OfS OfficeSmall B  - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {2fbebedc-b2a8-458c-8577-34d414b2b240}, !- Inlet Port
  {3e54c8b3-9c88-4f98-a6fd-0bc458c603b9}; !- Outlet Port

OS:Connection,
  {2fbebedc-b2a8-458c-8577-34d414b2b240}, !- Handle
  {17525ed1-3280-45cc-acb5-b243f9888ef3}, !- Source Object
  2,                                      !- Outlet Port
  {4977782d-9c22-4ddd-b04b-3b63e8278bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e54c8b3-9c88-4f98-a6fd-0bc458c603b9}, !- Handle
  {4977782d-9c22-4ddd-b04b-3b63e8278bd3}, !- Source Object
  3,                                      !- Outlet Port
  {744b37a6-c78a-46ec-a6ef-24691f9e044e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {514ada6b-bae3-464f-bb1d-0424a4ba8194}, !- Handle
  Zone OfS OfficeSmall B  - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {04e31f2b-d586-4a7c-9238-a965b2c93fd8}, !- Inlet Port
  {372ad963-eecc-40b9-a83d-81e432bae701}; !- Outlet Port

OS:Connection,
  {372ad963-eecc-40b9-a83d-81e432bae701}, !- Handle
  {514ada6b-bae3-464f-bb1d-0424a4ba8194}, !- Source Object
  3,                                      !- Outlet Port
  {a84065bd-714f-404d-89fc-c005206d071f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e31f2b-d586-4a7c-9238-a965b2c93fd8}, !- Handle
  {744b37a6-c78a-46ec-a6ef-24691f9e044e}, !- Source Object
  4,                                      !- Outlet Port
  {514ada6b-bae3-464f-bb1d-0424a4ba8194}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {dc1fc58c-5284-4ed4-81bd-69a3feac2e21}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {65c23c2d-cc87-4a93-8e4a-f67bd4313cd0}, !- Terminal Unit Air Inlet Node
  {3558a10a-e9c3-40ef-9a41-3ab57525925f}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {a9e3f196-cde0-45ed-860e-bf0bf50c09a1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d1fd3998-613f-41a3-85d5-2df24375ca1b}, !- Cooling Coil
  {eb6892c9-2ede-4e8c-84f0-9ba9e1a0cbe3}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d1fd3998-613f-41a3-85d5-2df24375ca1b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 16, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {e43ced7b-3faf-434f-8863-75b3a0bff587}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {74530638-a735-4563-954c-cacdd5e2380b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {e43ced7b-3faf-434f-8863-75b3a0bff587}, !- Handle
  VRFTUCoolCapFT 16,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {74530638-a735-4563-954c-cacdd5e2380b}, !- Handle
  VRFACCoolCapFFF 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {eb6892c9-2ede-4e8c-84f0-9ba9e1a0cbe3}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 16, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a75e1657-d5bd-443c-a57c-3c617f791cec}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {73e60248-5ce5-4226-9346-487d3bb14b53}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {a75e1657-d5bd-443c-a57c-3c617f791cec}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {73e60248-5ce5-4226-9346-487d3bb14b53}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {a9e3f196-cde0-45ed-860e-bf0bf50c09a1}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fdc5f61d-d9c5-4b18-9353-9aa1cc23d41a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {97221fa9-8ef3-4cdb-82b3-1283e4b889dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fdc5f61d-d9c5-4b18-9353-9aa1cc23d41a}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {97221fa9-8ef3-4cdb-82b3-1283e4b889dc}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {957c7f99-87e8-4b84-947b-4771fbeea622}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {9c687f33-61ed-4c87-a554-c00659e4bd98}, !- Inlet Port
  {65c23c2d-cc87-4a93-8e4a-f67bd4313cd0}; !- Outlet Port

OS:Connection,
  {9c687f33-61ed-4c87-a554-c00659e4bd98}, !- Handle
  {96cbd24c-b609-4472-96ff-1af2fcc2ec87}, !- Source Object
  2,                                      !- Outlet Port
  {957c7f99-87e8-4b84-947b-4771fbeea622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c23c2d-cc87-4a93-8e4a-f67bd4313cd0}, !- Handle
  {957c7f99-87e8-4b84-947b-4771fbeea622}, !- Source Object
  3,                                      !- Outlet Port
  {dc1fc58c-5284-4ed4-81bd-69a3feac2e21}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {acc75727-5b55-4399-a12e-5af75884472d}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {3558a10a-e9c3-40ef-9a41-3ab57525925f}, !- Inlet Port
  {3b48ca7d-908e-4a2e-a4f6-902d7f49b61d}; !- Outlet Port

OS:Connection,
  {3b48ca7d-908e-4a2e-a4f6-902d7f49b61d}, !- Handle
  {acc75727-5b55-4399-a12e-5af75884472d}, !- Source Object
  3,                                      !- Outlet Port
  {9f08686f-19a7-4c5e-9f10-00305dc29ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3558a10a-e9c3-40ef-9a41-3ab57525925f}, !- Handle
  {dc1fc58c-5284-4ed4-81bd-69a3feac2e21}, !- Source Object
  4,                                      !- Outlet Port
  {acc75727-5b55-4399-a12e-5af75884472d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {53f6ff98-eafe-44e5-949d-1dd1998c13ea}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {c7bbb910-9bbb-4c28-8b29-bd4a7d60e2d1}, !- Terminal Unit Air Inlet Node
  {22214a9d-7aa0-4e56-ad7f-e9dafc9cb075}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {94cd4cab-7008-456c-bd6b-1b575b959bfc}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2bf38c21-6cf4-4872-9305-2ec4eb4f53e6}, !- Cooling Coil
  {d992a9fe-fb40-4449-84c7-3a5fb11861f7}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2bf38c21-6cf4-4872-9305-2ec4eb4f53e6}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 17, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {c3692513-4633-467c-a0f4-03aaf5479b31}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f35cb707-eced-4158-a9b2-eabe5d1acc0b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {c3692513-4633-467c-a0f4-03aaf5479b31}, !- Handle
  VRFTUCoolCapFT 17,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f35cb707-eced-4158-a9b2-eabe5d1acc0b}, !- Handle
  VRFACCoolCapFFF 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d992a9fe-fb40-4449-84c7-3a5fb11861f7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 17, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {db4460c7-cc90-4371-a052-a5a3dd3453d6}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f203f2a0-7200-4e2a-ac45-a4767c7298e3}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {db4460c7-cc90-4371-a052-a5a3dd3453d6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f203f2a0-7200-4e2a-ac45-a4767c7298e3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {94cd4cab-7008-456c-bd6b-1b575b959bfc}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {025c79ae-a523-4d15-85f7-6d24443eda02}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6379d581-79fc-4225-96eb-5c7c132cd897}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {025c79ae-a523-4d15-85f7-6d24443eda02}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6379d581-79fc-4225-96eb-5c7c132cd897}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {ecc09831-eadd-43de-9f1f-002f9b9ddaf8}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {2cdab070-f899-4cfb-9e15-0cdd2ade8d76}, !- Inlet Port
  {c7bbb910-9bbb-4c28-8b29-bd4a7d60e2d1}; !- Outlet Port

OS:Connection,
  {2cdab070-f899-4cfb-9e15-0cdd2ade8d76}, !- Handle
  {63a249b0-a2fa-47bc-8a27-821a66d29f44}, !- Source Object
  2,                                      !- Outlet Port
  {ecc09831-eadd-43de-9f1f-002f9b9ddaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7bbb910-9bbb-4c28-8b29-bd4a7d60e2d1}, !- Handle
  {ecc09831-eadd-43de-9f1f-002f9b9ddaf8}, !- Source Object
  3,                                      !- Outlet Port
  {53f6ff98-eafe-44e5-949d-1dd1998c13ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3a58045-8afc-48fa-aa0f-3f3d6ee75df4}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {22214a9d-7aa0-4e56-ad7f-e9dafc9cb075}, !- Inlet Port
  {16c6ac88-1bc6-4cae-b3d1-5c3fa4cfc063}; !- Outlet Port

OS:Connection,
  {16c6ac88-1bc6-4cae-b3d1-5c3fa4cfc063}, !- Handle
  {d3a58045-8afc-48fa-aa0f-3f3d6ee75df4}, !- Source Object
  3,                                      !- Outlet Port
  {72904f10-3c18-4f96-9748-2f72c6aee4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22214a9d-7aa0-4e56-ad7f-e9dafc9cb075}, !- Handle
  {53f6ff98-eafe-44e5-949d-1dd1998c13ea}, !- Source Object
  4,                                      !- Outlet Port
  {d3a58045-8afc-48fa-aa0f-3f3d6ee75df4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7ddaf772-5d9d-4006-b443-14ec7faa8cad}, !- Handle
  Zone OfS OfficeSmall C  - Story Top VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {c631bfae-c81a-4886-a82f-c8bdf226c585}, !- Terminal Unit Air Inlet Node
  {381e7737-9212-4945-aa45-0546a7804ce4}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {f2e55077-fd2a-47f1-b8f9-6c381126c015}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {21d604e6-f41f-4d67-820d-0ae687d56b4a}, !- Cooling Coil
  {3e1de88a-056c-46ec-9ff5-1f3bb39f59d8}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {21d604e6-f41f-4d67-820d-0ae687d56b4a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 18, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {228b9499-b330-46e7-931f-8d0358962114}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {aeb48975-fea0-4195-a34d-3018f564991a}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {228b9499-b330-46e7-931f-8d0358962114}, !- Handle
  VRFTUCoolCapFT 18,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {aeb48975-fea0-4195-a34d-3018f564991a}, !- Handle
  VRFACCoolCapFFF 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {3e1de88a-056c-46ec-9ff5-1f3bb39f59d8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 18, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {d7932cb2-f3cb-420b-9323-468304be2c9a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b61e1bf6-3c8b-4c35-989d-6f38fc6930e8}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {d7932cb2-f3cb-420b-9323-468304be2c9a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 18, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b61e1bf6-3c8b-4c35-989d-6f38fc6930e8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 18, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {f2e55077-fd2a-47f1-b8f9-6c381126c015}, !- Handle
  Zone OfS OfficeSmall C  - Story Top VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35ebfb91-fe38-4e06-9457-407d94f38c88}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09a774e4-4211-4605-b300-b828d3a64dcc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {35ebfb91-fe38-4e06-9457-407d94f38c88}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09a774e4-4211-4605-b300-b828d3a64dcc}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {a0324863-b623-4a98-bf96-3d85fc3a4c98}, !- Handle
  Zone OfS OfficeSmall C  - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {6e9b87e8-7955-4453-9e61-384e6209edcc}, !- Inlet Port
  {c631bfae-c81a-4886-a82f-c8bdf226c585}; !- Outlet Port

OS:Connection,
  {6e9b87e8-7955-4453-9e61-384e6209edcc}, !- Handle
  {ede284e4-bd1d-46c6-bfa6-3ac99bb1f14b}, !- Source Object
  2,                                      !- Outlet Port
  {a0324863-b623-4a98-bf96-3d85fc3a4c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c631bfae-c81a-4886-a82f-c8bdf226c585}, !- Handle
  {a0324863-b623-4a98-bf96-3d85fc3a4c98}, !- Source Object
  3,                                      !- Outlet Port
  {7ddaf772-5d9d-4006-b443-14ec7faa8cad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {337dc5ca-ed4a-42e0-bdee-e92eb1bf369e}, !- Handle
  Zone OfS OfficeSmall C  - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {381e7737-9212-4945-aa45-0546a7804ce4}, !- Inlet Port
  {d6323918-1607-4f0f-9846-e74e7639cff0}; !- Outlet Port

OS:Connection,
  {d6323918-1607-4f0f-9846-e74e7639cff0}, !- Handle
  {337dc5ca-ed4a-42e0-bdee-e92eb1bf369e}, !- Source Object
  3,                                      !- Outlet Port
  {9958152c-ddf6-4d40-b4e7-0a1ebdc2a158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {381e7737-9212-4945-aa45-0546a7804ce4}, !- Handle
  {7ddaf772-5d9d-4006-b443-14ec7faa8cad}, !- Source Object
  4,                                      !- Outlet Port
  {337dc5ca-ed4a-42e0-bdee-e92eb1bf369e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {cf26bd39-12d4-4306-8beb-a2ecacb0ed55}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {faa1d5d4-fe63-4ced-82e6-0dbf4f9facc4}, !- Terminal Unit Air Inlet Node
  {773847a1-ba19-4946-9f72-dbaf5de02cf3}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {cfaf2b4b-9654-4402-aef5-4b3b34f5ea2b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {80c9b756-b986-4df7-917d-ee2906263e7e}, !- Cooling Coil
  {1891e46f-d25a-4f7e-9c22-f47ae8ed952e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {80c9b756-b986-4df7-917d-ee2906263e7e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 19, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f4cbe517-0417-4274-98d5-ad0e7683ed46}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {5395b82b-0094-4327-aca7-007a3ce70738}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f4cbe517-0417-4274-98d5-ad0e7683ed46}, !- Handle
  VRFTUCoolCapFT 19,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {5395b82b-0094-4327-aca7-007a3ce70738}, !- Handle
  VRFACCoolCapFFF 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {1891e46f-d25a-4f7e-9c22-f47ae8ed952e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 19, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {d47dbe53-c3c5-4a77-b7e1-f2579769eb8d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f52b0465-c1c3-4995-ba0b-d31ee6407315}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {d47dbe53-c3c5-4a77-b7e1-f2579769eb8d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 19, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f52b0465-c1c3-4995-ba0b-d31ee6407315}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 19, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {cfaf2b4b-9654-4402-aef5-4b3b34f5ea2b}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {21c52100-e31d-41ab-afa8-49d3a1c24f4f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4eb445db-b9ae-496c-ba8b-93b731c40cc3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {21c52100-e31d-41ab-afa8-49d3a1c24f4f}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4eb445db-b9ae-496c-ba8b-93b731c40cc3}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9759d40d-5de7-4b8e-9bab-cddf0af7ddf3}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {cdeff101-50ad-4cd4-911d-f95ba5055c10}, !- Inlet Port
  {faa1d5d4-fe63-4ced-82e6-0dbf4f9facc4}; !- Outlet Port

OS:Connection,
  {cdeff101-50ad-4cd4-911d-f95ba5055c10}, !- Handle
  {bfacf1aa-a51d-461e-bca5-f862d5d2d926}, !- Source Object
  2,                                      !- Outlet Port
  {9759d40d-5de7-4b8e-9bab-cddf0af7ddf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa1d5d4-fe63-4ced-82e6-0dbf4f9facc4}, !- Handle
  {9759d40d-5de7-4b8e-9bab-cddf0af7ddf3}, !- Source Object
  3,                                      !- Outlet Port
  {cf26bd39-12d4-4306-8beb-a2ecacb0ed55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebeb4b9e-fb30-4401-afda-538ac245332e}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {773847a1-ba19-4946-9f72-dbaf5de02cf3}, !- Inlet Port
  {680307c5-bf86-468e-b3ef-ac71257afe5e}; !- Outlet Port

OS:Connection,
  {680307c5-bf86-468e-b3ef-ac71257afe5e}, !- Handle
  {ebeb4b9e-fb30-4401-afda-538ac245332e}, !- Source Object
  3,                                      !- Outlet Port
  {d670fa4b-c836-4926-bd20-f7697ec18da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {773847a1-ba19-4946-9f72-dbaf5de02cf3}, !- Handle
  {cf26bd39-12d4-4306-8beb-a2ecacb0ed55}, !- Source Object
  4,                                      !- Outlet Port
  {ebeb4b9e-fb30-4401-afda-538ac245332e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {86aa6cbe-17a4-4ba0-8276-372a06181fe6}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top VRF Terminal Unit, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Terminal Unit Availability schedule
  {db2ef9b5-628a-4034-be27-2c10ce37c8fa}, !- Terminal Unit Air Inlet Node
  {4e819b16-522e-48be-ae7f-86f9505261d0}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76c35c81-5d0b-4ba0-b357-853235883a3a}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {7d6e4de4-2e08-4e2c-8890-9f65dca3e374}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ea7ba1e2-debd-4bce-bc93-1fc37b6bc5cb}, !- Cooling Coil
  {9114b21c-d18b-44ae-ac58-bd7fc5a37013}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ea7ba1e2-debd-4bce-bc93-1fc37b6bc5cb}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 20, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {5eaadead-aa92-4fb7-86f9-dd53c4ef9ea1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6514bf13-71f1-496c-ab28-f63f3707188e}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {5eaadead-aa92-4fb7-86f9-dd53c4ef9ea1}, !- Handle
  VRFTUCoolCapFT 20,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {6514bf13-71f1-496c-ab28-f63f3707188e}, !- Handle
  VRFACCoolCapFFF 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9114b21c-d18b-44ae-ac58-bd7fc5a37013}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 20, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {271f96f5-7c35-40f4-aa9f-40c593dc42b1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {1c3b3283-22ae-442a-bb2f-d2370a78ead9}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {271f96f5-7c35-40f4-aa9f-40c593dc42b1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 20, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1c3b3283-22ae-442a-bb2f-d2370a78ead9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 20, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {7d6e4de4-2e08-4e2c-8890-9f65dca3e374}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top VRF Unit Cycling Fan, !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f2134cd-420f-43cd-b4ea-52bcc0975a67}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eb9034d7-68b5-426f-9cf8-fd4ad1ce3972}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1f2134cd-420f-43cd-b4ea-52bcc0975a67}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eb9034d7-68b5-426f-9cf8-fd4ad1ce3972}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {0a7bd440-b8dd-4a9e-be35-d14255dbf247}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {cd43994d-6bbe-45d6-a46e-f9db3c85ff00}, !- Inlet Port
  {db2ef9b5-628a-4034-be27-2c10ce37c8fa}; !- Outlet Port

OS:Connection,
  {cd43994d-6bbe-45d6-a46e-f9db3c85ff00}, !- Handle
  {fdc4057c-82c0-421b-a909-afa3f0571fe2}, !- Source Object
  2,                                      !- Outlet Port
  {0a7bd440-b8dd-4a9e-be35-d14255dbf247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2ef9b5-628a-4034-be27-2c10ce37c8fa}, !- Handle
  {0a7bd440-b8dd-4a9e-be35-d14255dbf247}, !- Source Object
  3,                                      !- Outlet Port
  {86aa6cbe-17a4-4ba0-8276-372a06181fe6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf37375a-0f54-4132-9772-47bd6358b620}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {4e819b16-522e-48be-ae7f-86f9505261d0}, !- Inlet Port
  {9d3021aa-0d11-473e-855f-cdd30f8d1c22}; !- Outlet Port

OS:Connection,
  {9d3021aa-0d11-473e-855f-cdd30f8d1c22}, !- Handle
  {bf37375a-0f54-4132-9772-47bd6358b620}, !- Source Object
  3,                                      !- Outlet Port
  {51946d3d-96dc-4fa0-9a41-59398150c72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e819b16-522e-48be-ae7f-86f9505261d0}, !- Handle
  {86aa6cbe-17a4-4ba0-8276-372a06181fe6}, !- Source Object
  4,                                      !- Outlet Port
  {bf37375a-0f54-4132-9772-47bd6358b620}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d7786b5a-027d-48cd-a1d5-6b1902366ba5}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {621dd65b-e100-400b-b3d6-e5f4783fe96f}, !- Schedule Type Limits Name
  {73a3b3fb-b2f6-4352-8cc6-6dfd0b808dd1}, !- Default Day Schedule Name
  {5eba7f40-bf73-43b5-8d37-e3ca95637afa}, !- Summer Design Day Schedule Name
  {fd980290-773d-487c-8a04-2021877766c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73a3b3fb-b2f6-4352-8cc6-6dfd0b808dd1}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {621dd65b-e100-400b-b3d6-e5f4783fe96f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {104610f1-276f-4044-b768-6c9752735423}, !- Handle
  {d7786b5a-027d-48cd-a1d5-6b1902366ba5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  512.24300000000176,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-01-07 20:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-01-07 20:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fd980290-773d-487c-8a04-2021877766c2}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {621dd65b-e100-400b-b3d6-e5f4783fe96f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5eba7f40-bf73-43b5-8d37-e3ca95637afa}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {621dd65b-e100-400b-b3d6-e5f4783fe96f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0679646-c79b-4912-b8dd-8cae8b6e5728}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {d7786b5a-027d-48cd-a1d5-6b1902366ba5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f97068d-bd37-4700-a120-b09575a351f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f97068d-bd37-4700-a120-b09575a351f6}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {621dd65b-e100-400b-b3d6-e5f4783fe96f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {46994c6f-5c95-4c91-a173-b67827709a89}, !- Handle
  Building Default Schedule Set,          !- Name
  {d7786b5a-027d-48cd-a1d5-6b1902366ba5}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {e80923fd-d636-4876-9651-a3882297b0fc}, !- Handle
  {d2740c4e-6ea2-433d-861f-6a7beae1e9de}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8143413c-d462-4bff-a157-9bb15964542c}, !- Handle
  {ae57d478-03a6-43a1-a769-6ae0d3174edc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 1.0 ~ val_flr ~ val_clg | mid + 1.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {99ae4c28-3647-464b-9add-99a15336e05a}, !- Handle
  {173f9c3a-69bf-4d12-83a4-76ebfa61161d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6f9f26d0-084f-4a50-9d76-a4dc59b2ccf6}, !- Handle
  {346bab77-359a-4588-b47f-e7da5f5e2718}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a5246a17-bd5c-4dd3-b225-24f4c5bd7cfd}, !- Handle
  {ecb80413-5ce8-4aba-87d4-76c7531ef542}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 1.0 ~ val_flr ~ val_clg | mid + 1.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {00347e6b-84aa-429c-a480-8e5412fb9123}, !- Handle
  {063e8762-9910-44d3-aff7-98c8b2e060d9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {06b47971-6dfa-4b36-a150-3fb0d027880a}, !- Handle
  {33452396-c148-4046-80dc-578b029e59a2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {17dea474-4500-4127-816b-65cf7b096bf3}, !- Handle
  {793a005d-4400-46e0-8923-2ee9b7092bda}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0203872714000001 | hoo_start + 0.5 ~ 0.0249177761555556 | hoo_start + 1.5 ~ 0.0 | mid - 2.0 ~ 0.0 | mid ~ 0.0226525237777778 | mid + 2.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0453050475555557 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {25567a78-033f-492c-9ebb-a0232e4cc54b}, !- Handle
  {a579006e-8a77-4336-be61-3bc4996fd793}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0679575713333335 | hoo_start + 0.5 ~ 0.158567666444445 | hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.0 | mid - 1.5 ~ 0.0453050475555557 | mid - 0.5 ~ 0.0906100951111114 | mid + 0.5 ~ 0.0906100951111114 | mid + 1.5 ~ 0.0453050475555557 | mid + 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.203872714000001 | hoo_end + 0.5 ~ 0.0226525237777778 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {664455fc-1b4b-4858-8434-aebe11ee3198}, !- Handle
  {3e2eda43-bc4f-4d30-b590-d996a4c3047a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {a708e4e8-55e8-46d3-962a-a188363ce0f3}, !- Handle
  {b339cb9e-0fc2-4233-b941-3294ace09da0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3450931a-cce9-4a47-b58c-dc49eb431e86}, !- Handle
  {c523be01-37cb-45ca-a185-4f405df1830c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.16 | hoo_start - 0.5 ~ 0.26 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.67 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.31 | hoo_end + 2.5 ~ 0.22 | hoo_end + 3.5 ~ 0.18 | hoo_end + 4.5 ~ 0.14 | hoo_end + 5.5 ~ 0.1 | hoo_end + 6.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a07a975b-c68b-47ac-bf8d-c7d0405f39ee}, !- Handle
  {396bc914-23ef-4f28-bd76-7982888cbbd3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {bb90121e-44b2-4ce8-8844-fc9544e54879}, !- Handle
  {b56ede5f-2265-4ec2-b00d-77178df2b1ab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ad5357cf-1a34-47f8-8759-060f3540697d}, !- Handle
  {ac020bcb-d1c5-474f-917f-6b6ce74c406d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.5 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.5 | hoo_end - 2.0 ~ 0.5 | hoo_end + 2.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e4685435-151c-490d-8337-cf4c7db72a71}, !- Handle
  {2fdc13a5-3a45-4895-9a8d-1e06075f2d83}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.9 | hoo_start + 2.0 ~ 0.9 | mid - 1.0 ~ 0.95 | mid + 1.0 ~ 0.8 | hoo_end - 2.0 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.4 | hoo_end + 2.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {675a951b-2d4f-4085-9c3c-71eedbbd60b3}, !- Handle
  {121b5bbe-74cf-4233-bd87-d6ca1c053ccf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {3caa5f91-4fd0-49f4-b6bc-9106202c3741}, !- Handle
  {21eecc3f-0f7a-47fb-a7cd-df25d7d28a4d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ea17c91c-5018-4ef9-b07b-266efb083194}, !- Handle
  {62b588a7-8ad8-49a8-9112-e3f7c633cd43}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8dc53b7a-65d7-4de4-83c1-80bc1c790762}, !- Handle
  {e0415704-19f4-4538-a7dd-7cc9fb302b0b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {32a1f44c-c841-452a-a714-6617a0164a30}, !- Handle
  {28395690-2697-4aab-8c2e-88cb75fcb7a8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {f879a03e-b1c2-4479-b8b7-cee40a618e12}, !- Handle
  {153a24fb-0db6-4a19-ab71-574f60a187d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9eb61711-9d0d-4af5-9dd2-ba03a1abaf12}, !- Handle
  {cc4b3402-86d4-4b8b-9e51-80e1ac23c0e1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {d985440e-0fe6-459e-b146-42bbcc0f3eab}, !- Handle
  {a4fe0a5d-b984-4895-8072-2d4549a59dfa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3f992767-1a3b-4e04-8c87-2e8996513318}, !- Handle
  {eee2d441-d99d-4d5e-a0f9-1db4ea4d97ac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.16 | hoo_start - 0.5 ~ 0.26 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.67 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.31 | hoo_end + 2.5 ~ 0.22 | hoo_end + 3.5 ~ 0.18 | hoo_end + 4.5 ~ 0.14 | hoo_end + 5.5 ~ 0.1 | hoo_end + 6.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e5ca3687-649e-4a4d-ad5d-d99fd7e7dbad}, !- Handle
  {45b97f26-2919-4c09-8bc5-7aa54cfa87fc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {499f2fc3-b9ae-48ff-8ff3-a144379e60bd}, !- Handle
  {9372ca3a-69b0-4667-9b6b-131ecd92901b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {69977a36-04b0-439c-9d76-5697dba0efc3}, !- Handle
  {eace4f7a-62bb-4443-87db-d323dab33459}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.800000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {de870354-d99f-4ec5-80e6-472badc4a376}, !- Handle
  {430c2d8f-e91f-4922-bf26-8a14b27338d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b4efede0-cd48-4f7a-90a3-f06ac764a516}, !- Handle
  {24e860b2-7792-4a87-9e96-723d976279aa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1dc6cfb9-86fb-4124-83de-858aaefe6e2f}, !- Handle
  {dca50680-260a-4548-b5fb-6918c54b87c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8b79dc1a-c723-4b15-821b-9fb69ddd48a4}, !- Handle
  {38a9b0fa-a384-430a-8bab-1701ff3734f4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27.800000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {0d3f9d35-11e0-47a5-b62b-10af2ce2c6be}, !- Handle
  {286e4701-3b9f-4cbd-82fb-0ad012a330e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aba95b68-5283-452e-a94d-e47382e128eb}, !- Handle
  {81771a04-57bf-434c-a926-29ead086334d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ac16e1ab-41a4-46be-8f15-2afed616e387}, !- Handle
  {33efa936-8087-44bf-a72b-06de91311f0d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5d5e0139-1840-4430-98b3-284a0f8f0318}, !- Handle
  {99620824-6dbb-4190-aa50-08ca15930bac}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {530c434b-2967-447a-b9a8-e3909f43f275}, !- Handle
  {7e06ad4b-02c8-4a12-a186-acf0a6ca9ed2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4f9502d6-67f7-4384-8110-e0b48afb9e9a}, !- Handle
  {892d8fc1-d404-46e3-84c3-b853042bd729}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a3396ea3-36c8-40a9-b8a5-c26f245dabaa}, !- Handle
  {40573525-b85f-420a-828a-642fd9827697}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {2600d20b-8346-477b-aafa-9e030f02695a}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Rule,
  {27ccdf8b-f571-4b76-92a9-b2d2851c4d4c}, !- Handle
  autogen Schedule Rule 6 1,              !- Name
  {cc4b3402-86d4-4b8b-9e51-80e1ac23c0e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44bee29c-b0ed-449d-9b48-5eae5190b366}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {44bee29c-b0ed-449d-9b48-5eae5190b366}, !- Handle
  autogen Schedule Rule 6 1_day_sch,      !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0777833333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.105566666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13335,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.161133333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.188916666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2167,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.233916666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.251133333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.26835,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.285566666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.302783333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.32,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.32,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.30875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.28625,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.26375,                                !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.24125,                                !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.23,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.21875,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.2075,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.19625,                                !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.185,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.17375,                                !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15125,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.139999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.128749999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.117499999999999,                      !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.106249999999999,                      !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0949999999999991,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.083749999999999,                      !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.072499999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0612499999999989,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:AdditionalProperties,
  {428b6e84-3df3-4503-8252-3076aeba205a}, !- Handle
  {44bee29c-b0ed-449d-9b48-5eae5190b366}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3d23b34d-b315-42fd-b1f4-2a01e177574e}, !- Handle
  autogen Schedule Rule 14 1,             !- Name
  {3e2eda43-bc4f-4d30-b590-d996a4c3047a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa385701-2e4d-42c1-bc54-0f2060141983}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {aa385701-2e4d-42c1-bc54-0f2060141983}, !- Handle
  autogen Schedule Rule 14 1_day_sch,     !- Name
  {dd27eecb-9bab-4d8d-a64b-20ed0c18f407}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0777833333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.105566666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13335,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.161133333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.188916666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2167,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.233916666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.251133333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.26835,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.285566666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.302783333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.32,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.32,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.30875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.28625,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.26375,                                !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.24125,                                !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.23,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.21875,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.2075,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.19625,                                !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.185,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.17375,                                !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15125,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.139999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.128749999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.117499999999999,                      !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.106249999999999,                      !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0949999999999991,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.083749999999999,                      !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.072499999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0612499999999989,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:AdditionalProperties,
  {7e19fcd2-7c8a-432b-82cf-32b04bd84c69}, !- Handle
  {aa385701-2e4d-42c1-bc54-0f2060141983}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {54a43368-a399-471f-8cc8-c02a1023c7a7}, !- Handle
  autogen DEER Activity 132W/person 0,    !- Name
  {28395690-2697-4aab-8c2e-88cb75fcb7a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32d0f048-7285-484c-8d86-db2b0272f847}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {32d0f048-7285-484c-8d86-db2b0272f847}, !- Handle
  autogen DEER Activity 132W/person 0_day_sch, !- Name
  {096ee9e1-db0c-4bda-b4e6-62085b30770a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ecfc97f9-ad52-41a9-ba17-5c0c4233400c}, !- Handle
  {32d0f048-7285-484c-8d86-db2b0272f847}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1f2af16a-4d9c-49a0-a238-4cc427d2a000}, !- Handle
  autogen DEER Activity 147W/person 0,    !- Name
  {45b97f26-2919-4c09-8bc5-7aa54cfa87fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53204dd1-7d1e-4576-ade4-2f5d000e90db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {53204dd1-7d1e-4576-ade4-2f5d000e90db}, !- Handle
  autogen DEER Activity 147W/person 0_day_sch, !- Name
  {096ee9e1-db0c-4bda-b4e6-62085b30770a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {f9c92021-900e-4004-93c6-f412991b7e6b}, !- Handle
  {53204dd1-7d1e-4576-ade4-2f5d000e90db}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {356651fe-98de-45bd-9f18-14740bee57cc}, !- Handle
  {aec4fb6c-e103-4a46-a8dc-1c44d9545160}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  VRF;                                    !- Feature Value 1

OS:Sizing:Parameters,
  {f96a82f9-ac35-477e-9740-947cb4173cff}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Material,
  {bfdfbfd4-047b-4d50-bf10-6b3800ea4c96}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bf469464-8994-42ef-9bc0-fcd680140e23}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {bfdfbfd4-047b-4d50-bf10-6b3800ea4c96}; !- Layer 1

OS:InternalMass:Definition,
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Handle
  Internal Mass Definition 2,             !- Name
  {bf469464-8994-42ef-9bc0-fcd680140e23}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e5314820-1ec4-4638-bb51-c905fc4e8f31}, !- Handle
  OfS OfficeSmall A end_b - Story Top Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {855491f1-daec-4ebe-99d8-2abe57aaa06c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d0bab62-2628-4c20-97f0-884845a9f5c5}, !- Handle
  OfS OfficeSmall B  - Story Top Mass,    !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {00fbc9bd-1f83-403e-990a-29c6e295a6c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96a1ef03-65a7-4e6d-83fd-5d60e0c61087}, !- Handle
  OfS Hall C end_a - Story Ground Mass,   !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {03f1ceaf-a3b6-42a9-9f2b-a5e28e290c1d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {400e6ff3-a43a-42e7-a008-2e48258375c4}, !- Handle
  OfS Hall C  - Story Ground Mass,        !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {b8049eb6-31f1-4bda-ac63-afbbffda6ef9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7f76c204-3aa0-40b3-a572-15231c9e95f4}, !- Handle
  OfS Hall B  - Story Ground Mass,        !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {a07f7ac4-644a-449b-8809-826186f82caa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a964328d-3ea0-4927-99a2-79e21eaf8dab}, !- Handle
  OfS Hall A end_a - Story Ground Mass,   !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {068bfe3c-c2ba-48b0-a57f-4306e0dbbff8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0eb9099-8b8f-42f1-bec4-b108db11c9da}, !- Handle
  OfS OfficeSmall B end_b - Story Top Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {e4500fc2-6345-42c2-9798-ada6105f82d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9ef80fc6-72b6-4776-8e37-809a6385a2d4}, !- Handle
  OfS OfficeSmall B  - Story Ground Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {b4c63601-068a-4913-9e0e-9054dcd6a509}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {166d5aa0-7cb1-4fd8-a511-2cf631e317aa}, !- Handle
  OfS Hall A  - Story Ground Mass,        !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {94ad6eb6-13d3-48b4-878a-d9d524783f81}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8f11560a-f3ad-422a-98e3-883a0c585b18}, !- Handle
  OfS Hall B end_a - Story Ground Mass,   !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {670831db-514d-41cf-abf7-403336ce37cc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b9ab3a2-014d-47e3-b9a0-21ccc8fa3d4f}, !- Handle
  OfS OfficeSmall B end_b - Story Ground Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {5f7376bc-9fa1-46b9-949e-f92632e9da6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3794893-c2cd-41da-93c6-19fcd1c63a87}, !- Handle
  OfS OfficeSmall A end_a - Story Top Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {37ce8de1-6053-4d29-b96a-41559e690518}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cdda6e2c-ff81-453a-bbf2-e34f2bf80a0a}, !- Handle
  OfS OfficeSmall C end_b - Story Top Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {765c550f-0631-4a07-87b4-76d63d33722d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b2364b0e-571c-4b4c-a305-cf69d6c38acb}, !- Handle
  OfS OfficeSmall A  - Story Ground Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {fe77cfc4-d2e6-49b0-85d5-c8616ba9ccdc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25865434-52ff-453e-a8e5-ec359d6e4ec0}, !- Handle
  OfS OfficeSmall C end_b - Story Ground Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {20dd6ccf-690d-4ee5-9480-580633b0e070}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c283f4fb-e22c-4d99-87cb-4600bb103f02}, !- Handle
  OfS OfficeSmall C  - Story Ground Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {b52096fc-111c-42d5-ae33-c370c3ed0bd3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {35987728-e258-44df-93de-f344082c1764}, !- Handle
  OfS OfficeSmall A end_b - Story Ground Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {25a29df0-df40-4e7f-8165-dc6553cbb64c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b594deb-3f92-4b8c-b4f5-61d32f9e9922}, !- Handle
  OfS OfficeSmall A  - Story Top Mass,    !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {809fc5bc-3bf5-4d59-a055-f81d6077e366}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d2c8475-2d1c-4da1-8d93-fdfa6f47b04f}, !- Handle
  OfS OfficeSmall B end_a - Story Top Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {3d002564-d7f0-42a3-9747-6143cc95ada5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e28d5e62-e3e8-42b7-b1be-65a15e25ff84}, !- Handle
  OfS OfficeSmall C  - Story Top Mass,    !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {5dba21a6-57c2-46a6-9360-2056f9a02987}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7e14550-2b10-40a9-b849-e923212014c8}, !- Handle
  OfS OfficeSmall C end_a - Story Top Mass, !- Name
  {430fd374-a297-4f54-abed-4ec6b7d5c248}, !- Internal Mass Definition Name
  {c499c9f5-1a54-4986-9f05-e3be93336505}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {05b5bcb2-fa4d-4889-aee3-8d48af448b50}, !- Handle
  1.11111111111111,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11111111111111;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Generator:PVWatts,
  {7ed27542-0238-45c0-b7e2-5451d685abe0}, !- Handle
  Solar PV System,                        !- Name
  ,                                       !- PVWatts Version
  100000,                                 !- DC System Capacity {W}
  Premium,                                !- Module Type
  FixedRoofMounted,                       !- Array Type
  0.1,                                    !- System Losses
  30.4656936242246,                       !- Tilt Angle {deg}
  180,                                    !- Azimuth Angle {deg}
  ;                                       !- Surface Name

OS:ElectricLoadCenter:Inverter:PVWatts,
  {b0ef77ed-c716-4f47-b71f-8d283a86f268}, !- Handle
  Solar PV System Inverter,               !- Name
  1.1,                                    !- DC to AC Size Ratio
  0.96;                                   !- Inverter Efficiency

OS:ElectricLoadCenter:Storage:Simple,
  {f019f324-f5d3-47a1-bd4f-cec83ebf6310}, !- Handle
  Battery Storage,                        !- Name
  {ea828219-da13-4217-bfba-e5300438f019}, !- Availability Schedule Name
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction for Zone Heat Gains
  0.948683298050514,                      !- Nominal Energetic Efficiency for Charging
  0.948683298050514,                      !- Nominal Discharging Energetic Efficiency
  504000000,                              !- Maximum Storage Capacity {J}
  50000,                                  !- Maximum Power for Discharging {W}
  50000;                                  !- Maximum Power for Charging {W}

OS:ElectricLoadCenter:Storage:Converter,
  {404e0696-9e56-4e25-a51c-bd9983491f16}, !- Handle
  Battery Storage Converter,              !- Name
  ,                                       !- Availability Schedule Name
  SimpleFixed,                            !- Power Conversion Efficiency Method
  1,                                      !- Simple Fixed Efficiency
  ,                                       !- Design Maximum Continuous Input Power {W}
  ;                                       !- Efficiency Function of Power Curve Name

OS:ElectricLoadCenter:Distribution,
  {45a9fe6b-3e61-40cb-b8dc-c97b7b7f6a98}, !- Handle
  PV Battery Load Center,                 !- Name
  {a751b1c5-5dd9-4e52-960d-5e1ddd6042ac}, !- Generator List Name
  Baseload,                               !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  DirectCurrentWithInverterDCStorage,     !- Electrical Buss Type
  {b0ef77ed-c716-4f47-b71f-8d283a86f268}, !- Inverter Name
  {f019f324-f5d3-47a1-bd4f-cec83ebf6310}, !- Electrical Storage Object Name
  ,                                       !- Transformer Object Name
  FacilityDemandLeveling,                 !- Storage Operation Scheme
  ,                                       !- Storage Control Track Meter Name
  {404e0696-9e56-4e25-a51c-bd9983491f16}, !- Storage Converter Object Name
  ,                                       !- Maximum Storage State of Charge Fraction
  ,                                       !- Minimum Storage State of Charge Fraction
  50000,                                  !- Design Storage Control Charge Power {W}
  {ea828219-da13-4217-bfba-e5300438f019}, !- Storage Charge Power Fraction Schedule Name
  50000,                                  !- Design Storage Control Discharge Power {W}
  {ea828219-da13-4217-bfba-e5300438f019}, !- Storage Discharge Power Fraction Schedule Name
  100000,                                 !- Storage Control Utility Demand Target {W}
  {ea828219-da13-4217-bfba-e5300438f019}; !- Storage Control Utility Demand Target Fraction Schedule Name

OS:ModelObjectList,
  {a751b1c5-5dd9-4e52-960d-5e1ddd6042ac}, !- Handle
  {84b936a2-8c58-4c73-b06d-e5383944e220}, !- Name
  {7ed27542-0238-45c0-b7e2-5451d685abe0}; !- Model Object 1

OS:Output:Variable,
  {0abf286a-d885-4fa8-8bf3-8f84d9b9620c}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Electric Storage Simple Charge State,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c20c1981-9a50-4681-b82d-728937454ecc}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Electric Storage Charge Power,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {91235d7b-5b00-4e18-9d2f-057c26cc2b08}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Electric Storage Discharge Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8123ac97-4484-41b1-a547-68de428fae92}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Facility Total Produced Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e2af7c3d-21bd-4eef-9bc2-33315275ba8e}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Facility Net Purchased Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {636bc6d7-fb6b-4c8f-9b8f-d5b3fd6af869}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Facility Total Building Electricity Demand Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8f2b4351-205c-4e5b-9077-47f169166d72}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Facility Total HVAC Electricity Demand Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a15122c9-b6e3-40c4-9618-66f5944afe41}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Facility Total Electricity Demand Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6fd8a5bb-6caa-43f1-8de9-ee76ef14d89c}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Inverter DC Input Electricity Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b72f10c1-2cfd-4f58-ad96-004a9a858c9d}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Inverter AC Output Electricity Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {06b0bdab-bc6c-4e65-a729-35c575fc9d87}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  Generator Produced DC Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

