  39,                                     !- Minute 41
  0.733333333333333,                      !- Value Until Time 41
  13,                                     !- Hour 42
  49,                                     !- Minute 42
  0.726666666666667,                      !- Value Until Time 42
  13,                                     !- Hour 43
  59,                                     !- Minute 43
  0.72,                                   !- Value Until Time 43
  14,                                     !- Hour 44
  9,                                      !- Minute 44
  0.713333333333333,                      !- Value Until Time 44
  14,                                     !- Hour 45
  19,                                     !- Minute 45
  0.706666666666667,                      !- Value Until Time 45
  14,                                     !- Hour 46
  29,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  14,                                     !- Hour 48
  39,                                     !- Minute 48
  0.69,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  49,                                     !- Minute 49
  0.68,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  59,                                     !- Minute 50
  0.67,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  9,                                      !- Minute 51
  0.66,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  19,                                     !- Minute 52
  0.65,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  29,                                     !- Minute 53
  0.64,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.64,                                   !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.616666666666667,                      !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.593333333333333,                      !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.57,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  9,                                      !- Minute 58
  0.546666666666667,                      !- Value Until Time 58
  16,                                     !- Hour 59
  19,                                     !- Minute 59
  0.523333333333334,                      !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  40,                                     !- Minute 61
  0.468333333333333,                      !- Value Until Time 61
  16,                                     !- Hour 62
  50,                                     !- Minute 62
  0.436666666666666,                      !- Value Until Time 62
  17,                                     !- Hour 63
  0,                                      !- Minute 63
  0.404999999999999,                      !- Value Until Time 63
  17,                                     !- Hour 64
  10,                                     !- Minute 64
  0.373333333333332,                      !- Value Until Time 64
  17,                                     !- Hour 65
  20,                                     !- Minute 65
  0.341666666666666,                      !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0.31,                                   !- Value Until Time 66
  17,                                     !- Hour 67
  40,                                     !- Minute 67
  0.295,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  50,                                     !- Minute 68
  0.28,                                   !- Value Until Time 68
  18,                                     !- Hour 69
  0,                                      !- Minute 69
  0.265,                                  !- Value Until Time 69
  18,                                     !- Hour 70
  10,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  18,                                     !- Hour 71
  20,                                     !- Minute 71
  0.234999999999999,                      !- Value Until Time 71
  18,                                     !- Hour 72
  30,                                     !- Minute 72
  0.22,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  40,                                     !- Minute 73
  0.213333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  50,                                     !- Minute 74
  0.206666666666667,                      !- Value Until Time 74
  19,                                     !- Hour 75
  0,                                      !- Minute 75
  0.2,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  10,                                     !- Minute 76
  0.193333333333333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  20,                                     !- Minute 77
  0.186666666666666,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.18,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  40,                                     !- Minute 79
  0.173333333333333,                      !- Value Until Time 79
  19,                                     !- Hour 80
  50,                                     !- Minute 80
  0.166666666666667,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.16,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  10,                                     !- Minute 82
  0.153333333333333,                      !- Value Until Time 82
  20,                                     !- Hour 83
  20,                                     !- Minute 83
  0.146666666666666,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.14,                                   !- Value Until Time 84
  20,                                     !- Hour 85
  40,                                     !- Minute 85
  0.133333333333333,                      !- Value Until Time 85
  20,                                     !- Hour 86
  50,                                     !- Minute 86
  0.126666666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.12,                                   !- Value Until Time 87
  21,                                     !- Hour 88
  10,                                     !- Minute 88
  0.113333333333333,                      !- Value Until Time 88
  21,                                     !- Hour 89
  20,                                     !- Minute 89
  0.106666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.1,                                    !- Value Until Time 91
  22,                                     !- Hour 92
  10,                                     !- Minute 92
  0.09625,                                !- Value Until Time 92
  22,                                     !- Hour 93
  20,                                     !- Minute 93
  0.0925,                                 !- Value Until Time 93
  22,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0887499999999999,                     !- Value Until Time 94
  22,                                     !- Hour 95
  40,                                     !- Minute 95
  0.0849999999999999,                     !- Value Until Time 95
  22,                                     !- Hour 96
  50,                                     !- Minute 96
  0.0812499999999999,                     !- Value Until Time 96
  23,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0774999999999998,                     !- Value Until Time 97
  23,                                     !- Hour 98
  10,                                     !- Minute 98
  0.0737499999999998,                     !- Value Until Time 98
  23,                                     !- Hour 99
  20,                                     !- Minute 99
  0.0699999999999998,                     !- Value Until Time 99
  23,                                     !- Hour 100
  30,                                     !- Minute 100
  0.0662499999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  40,                                     !- Minute 101
  0.0624999999999997,                     !- Value Until Time 101
  23,                                     !- Hour 102
  50,                                     !- Minute 102
  0.0587499999999997,                     !- Value Until Time 102
  24,                                     !- Hour 103
  0,                                      !- Minute 103
  0.055;                                  !- Value Until Time 103

OS:Schedule:Day,
  {bfaa2dc6-eb78-4ec6-aa8a-b6ab67cd6336}, !- Handle
  D17_OfS_OffSm_LF_Yr Summer Design Day,  !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25e3a0a4-6c3a-4ba6-87e2-ca13299b6436}, !- Handle
  Schedule Rule 14,                       !- Name
  {6ab38e44-9620-44fe-bf75-16b58e9a1a10}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0896b1b-fc3c-4b5d-a62e-87130961fc98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0896b1b-fc3c-4b5d-a62e-87130961fc98}, !- Handle
  D17_OfS_OffSm_LF_Yr Wknd Day,           !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0777833333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.105566666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13335,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.161133333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.188916666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2167,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.233916666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.251133333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.26835,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.285566666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.302783333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.32,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.32,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.30875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.28625,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.26375,                                !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.24125,                                !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.23,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.21875,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.2075,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.19625,                                !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.185,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.17375,                                !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15125,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.139999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.128749999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.117499999999999,                      !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.106249999999999,                      !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0949999999999991,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.083749999999999,                      !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.072499999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0612499999999989,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:Schedule:Day,
  {f954f515-62ab-403b-8f2f-50e3a721f005}, !- Handle
  D17_OfS_OffSm_LF_Yr Winter Design Day,  !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {64e3a594-162b-407f-b481-0915592f35c1}, !- Handle
  Res DEER 2015 - OfS - CEC T24-CEC1,     !- Name
  {527da6b2-c9a0-4ff8-bdf4-d5b359392382}, !- Default Exterior Surface Constructions Name
  {841d5763-331e-45ed-84aa-ced72d3241a5}, !- Default Interior Surface Constructions Name
  {7c6b33ff-ed91-452d-a088-270e72551e8d}, !- Default Ground Contact Surface Constructions Name
  {83b13383-af5d-485d-b8e2-338260577047}, !- Default Exterior SubSurface Constructions Name
  {9125c3a9-5850-4d37-8262-e9318144ba4d}, !- Default Interior SubSurface Constructions Name
  {649d9e82-f6d3-4a73-994a-8705c0482adb}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {527da6b2-c9a0-4ff8-bdf4-d5b359392382}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e16b92a6-8e3c-4d53-ad21-3d02810cbb4d}, !- Floor Construction Name
  {2cc2def3-59de-44c5-9be6-634cbdc74082}, !- Wall Construction Name
  {cef944df-91a9-4584-ba33-94bc6684bf8f}; !- Roof Ceiling Construction Name

OS:Construction,
  {e16b92a6-8e3c-4d53-ad21-3d02810cbb4d}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  {57d72b4f-0ac2-4842-84f7-c95958b6c89a}, !- Surface Rendering Name
  {25afda45-0ac9-4a5d-9b68-b1f17cd61231}, !- Layer 1
  {065cce02-d2d8-43aa-af9f-458b3aa40502}; !- Layer 2

OS:StandardsInformation:Construction,
  {4eca7080-d018-4e5f-adbd-19172262ce34}, !- Handle
  {e16b92a6-8e3c-4d53-ad21-3d02810cbb4d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {25afda45-0ac9-4a5d-9b68-b1f17cd61231}, !- Handle
  Typical Insulation R-10.97,             !- Name
  Smooth,                                 !- Roughness
  1.93192106808234,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {065cce02-d2d8-43aa-af9f-458b3aa40502}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2cc2def3-59de-44c5-9be6-634cbdc74082}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-12.47, !- Name
  {b6996056-4fb8-424a-a115-cc4a03d8adab}, !- Surface Rendering Name
  {60fb68ed-89a6-4858-8bdd-50eb6c4b5217}, !- Layer 1
  {2c1133e5-d090-4662-9e81-83123ae019e5}, !- Layer 2
  {25afda45-0ac9-4a5d-9b68-b1f17cd61231}, !- Layer 3
  {2c1133e5-d090-4662-9e81-83123ae019e5}; !- Layer 4

OS:StandardsInformation:Construction,
  {b1493b2b-f8ef-47ed-a61b-4deefd9d37f9}, !- Handle
  {2cc2def3-59de-44c5-9be6-634cbdc74082}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {60fb68ed-89a6-4858-8bdd-50eb6c4b5217}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2c1133e5-d090-4662-9e81-83123ae019e5}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cef944df-91a9-4584-ba33-94bc6684bf8f}, !- Handle
  DEER Wood Framed Roof R-20.41,          !- Name
  {1954cd99-a2e6-4039-9746-bdc31bde3e04}, !- Surface Rendering Name
  {ca661fe4-d263-4a9a-a06b-096c6fd4e5cd}, !- Layer 1
  {61baabe4-b362-4132-9b16-5f9191cc62b9}, !- Layer 2
  {d8862c59-029a-4415-b6f4-bf29d7c95609}; !- Layer 3

OS:StandardsInformation:Construction,
  {0a6b3cc0-a9ba-40f4-a212-6b78676ca650}, !- Handle
  {cef944df-91a9-4584-ba33-94bc6684bf8f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {ca661fe4-d263-4a9a-a06b-096c6fd4e5cd}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {61baabe4-b362-4132-9b16-5f9191cc62b9}, !- Handle
  Typical Insulation R-19.9,              !- Name
  Smooth,                                 !- Roughness
  3.50475398220103,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d8862c59-029a-4415-b6f4-bf29d7c95609}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {841d5763-331e-45ed-84aa-ced72d3241a5}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3bd5d536-a52e-49f4-adca-23fdf124e30c}, !- Floor Construction Name
  {1360b706-2cc7-4b8c-bbfb-7feb26578848}, !- Wall Construction Name
  {3bd5d536-a52e-49f4-adca-23fdf124e30c}; !- Roof Ceiling Construction Name

OS:Construction,
  {3bd5d536-a52e-49f4-adca-23fdf124e30c}, !- Handle
  DEER Carpeted 4in Slab Floor,           !- Name
  {2d943af8-24c1-438c-a947-2833ca4fcfbb}, !- Surface Rendering Name
  {cd4c53e7-73be-489a-af7f-f7b384b18865}, !- Layer 1
  {5ded22e5-f2ec-4404-b89b-da6fb626f71e}, !- Layer 2
  {5eeddd87-24b7-4af6-9482-541cab523bea}; !- Layer 3

OS:StandardsInformation:Construction,
  {40ab0d4c-980a-47ad-9272-9d9a914a8773}, !- Handle
  {3bd5d536-a52e-49f4-adca-23fdf124e30c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {cd4c53e7-73be-489a-af7f-f7b384b18865}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5ded22e5-f2ec-4404-b89b-da6fb626f71e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5eeddd87-24b7-4af6-9482-541cab523bea}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {1360b706-2cc7-4b8c-bbfb-7feb26578848}, !- Handle
  Typical Interior Wall,                  !- Name
  {e2e5ead3-0caa-4a35-ad07-a49f97fd9b5c}, !- Surface Rendering Name
  {9f0cc77a-6481-409f-9083-0dcaa3ef8b40}, !- Layer 1
  {9f0cc77a-6481-409f-9083-0dcaa3ef8b40}; !- Layer 2

OS:StandardsInformation:Construction,
  {692d9c2f-a588-4d9b-8332-c955decfcb5b}, !- Handle
  {1360b706-2cc7-4b8c-bbfb-7feb26578848}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9f0cc77a-6481-409f-9083-0dcaa3ef8b40}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {7c6b33ff-ed91-452d-a088-270e72551e8d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f0ac1901-a046-4591-8595-2bdb59ef1259}, !- Floor Construction Name
  {7be34b9f-4699-47ae-8c43-3611e31af384}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {f0ac1901-a046-4591-8595-2bdb59ef1259}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  {0da0096d-e462-4830-a4aa-658aeb0315be}, !- Surface Rendering Name
  {065cce02-d2d8-43aa-af9f-458b3aa40502}, !- Layer 1
  {5eeddd87-24b7-4af6-9482-541cab523bea}; !- Layer 2

OS:StandardsInformation:Construction,
  {9dd8f3a9-3284-4d5e-8338-44906fcd8590}, !- Handle
  {f0ac1901-a046-4591-8595-2bdb59ef1259}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {7be34b9f-4699-47ae-8c43-3611e31af384}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  {cdd90946-68f8-4f5b-8eb6-085a087e5ba2}, !- Surface Rendering Name
  {2e3846f4-0f6b-4109-98b9-bb4dd408ec55}; !- Layer 1

OS:StandardsInformation:Construction,
  {b22e50d8-0ed2-4741-acb1-d84333346b0d}, !- Handle
  {7be34b9f-4699-47ae-8c43-3611e31af384}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {2e3846f4-0f6b-4109-98b9-bb4dd408ec55}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {83b13383-af5d-485d-b8e2-338260577047}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8225da1d-fa75-4638-94d7-e4f49455dd2b}, !- Fixed Window Construction Name
  {1fe02964-34dc-46cf-a9d8-d672f9f36dfd}, !- Operable Window Construction Name
  {dfac13ab-e812-40e1-ab84-d38fe3edfb5b}, !- Door Construction Name
  {213cc10a-a391-4349-9d0c-4e2884ee6a47}, !- Glass Door Construction Name
  {8168bed1-55ac-4326-89dd-b3ef955ddc76}, !- Overhead Door Construction Name
  {4e635f5a-8057-401f-a3d6-cecde8af8f93}, !- Skylight Construction Name
  {dc6c2e71-777b-4e48-a812-9fb0025d05c6}, !- Tubular Daylight Dome Construction Name
  {dc6c2e71-777b-4e48-a812-9fb0025d05c6}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8225da1d-fa75-4638-94d7-e4f49455dd2b}, !- Handle
  DEER Metal Framed Window U-0.47 SHGC 0.49, !- Name
  {8b5587db-0f25-46f1-906c-67c976a98fcf}, !- Surface Rendering Name
  {5715c23f-c763-434c-be96-a76a6f8ee155}; !- Layer 1

OS:StandardsInformation:Construction,
  {1598cef8-a270-4b8b-a99c-207a5d082f5e}, !- Handle
  {8225da1d-fa75-4638-94d7-e4f49455dd2b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5715c23f-c763-434c-be96-a76a6f8ee155}, !- Handle
  Simple Glazing U-0.47 SHGC 0.49,        !- Name
  2.66878377032334,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {1fe02964-34dc-46cf-a9d8-d672f9f36dfd}, !- Handle
  DEER Metal Framed Window U-0.47 SHGC 0.49 1, !- Name
  {524682db-b5ca-4937-af76-842dfc9a62b4}, !- Surface Rendering Name
  {6a8c8a98-0c6e-45e3-94b1-757d91414cb5}; !- Layer 1

OS:StandardsInformation:Construction,
  {96d04465-331d-4807-818f-81f3ff0168b8}, !- Handle
  {1fe02964-34dc-46cf-a9d8-d672f9f36dfd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {6a8c8a98-0c6e-45e3-94b1-757d91414cb5}, !- Handle
  Simple Glazing U-0.47 SHGC 0.49 1,      !- Name
  2.66878377032334,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {dfac13ab-e812-40e1-ab84-d38fe3edfb5b}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  {353d9b5e-e7a1-4241-9855-52f20cc721fa}, !- Surface Rendering Name
  {cd4c53e7-73be-489a-af7f-f7b384b18865}; !- Layer 1

OS:StandardsInformation:Construction,
  {db0b8c24-30ca-4f29-a7cc-b3b1fc279c81}, !- Handle
  {dfac13ab-e812-40e1-ab84-d38fe3edfb5b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {213cc10a-a391-4349-9d0c-4e2884ee6a47}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  {ec745e36-420d-47ec-82b8-5a6ad525c3c6}, !- Surface Rendering Name
  {85000de6-e23f-4513-ab02-e87ed5461228}; !- Layer 1

OS:StandardsInformation:Construction,
  {646ce1c0-75a4-4914-bc6f-48f5731f32c6}, !- Handle
  {213cc10a-a391-4349-9d0c-4e2884ee6a47}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {85000de6-e23f-4513-ab02-e87ed5461228}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8168bed1-55ac-4326-89dd-b3ef955ddc76}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {0b960b0c-a284-452b-9587-0369744176c5}, !- Surface Rendering Name
  {6a678e1d-4b91-4fc0-90a5-dbeb0fcbea88}, !- Layer 1
  {cd4c53e7-73be-489a-af7f-f7b384b18865}; !- Layer 2

OS:StandardsInformation:Construction,
  {1ebca617-fbe5-4b40-8d9f-ecd1b02ff96c}, !- Handle
  {8168bed1-55ac-4326-89dd-b3ef955ddc76}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6a678e1d-4b91-4fc0-90a5-dbeb0fcbea88}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4e635f5a-8057-401f-a3d6-cecde8af8f93}, !- Handle
  DEER Skylight U-1.11 SHGC 0.79,         !- Name
  {9babb15a-93ee-405a-9dd1-1a0c72f696fc}, !- Surface Rendering Name
  {b0a86a26-7285-443c-b62f-02d661322f43}; !- Layer 1

OS:StandardsInformation:Construction,
  {d31f1f46-b9cb-4274-a019-e05dc146c415}, !- Handle
  {4e635f5a-8057-401f-a3d6-cecde8af8f93}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {b0a86a26-7285-443c-b62f-02d661322f43}, !- Handle
  Simple Glazing U-1.23 SHGC 0.79,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.79,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {dc6c2e71-777b-4e48-a812-9fb0025d05c6}, !- Handle
  Typical Interior Window,                !- Name
  {f7ffdb1e-d94c-4835-9bec-101e4d5279bd}, !- Surface Rendering Name
  {21894518-97ce-436a-94a8-9ba567d2e28c}; !- Layer 1

OS:StandardsInformation:Construction,
  {0ba74ba3-3ae4-4eaa-a41a-a97eebf9f852}, !- Handle
  {dc6c2e71-777b-4e48-a812-9fb0025d05c6}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {21894518-97ce-436a-94a8-9ba567d2e28c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {9125c3a9-5850-4d37-8262-e9318144ba4d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {dc6c2e71-777b-4e48-a812-9fb0025d05c6}, !- Fixed Window Construction Name
  {dc6c2e71-777b-4e48-a812-9fb0025d05c6}, !- Operable Window Construction Name
  {3641fb24-814d-483b-92a1-03ec9f82bbbb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3641fb24-814d-483b-92a1-03ec9f82bbbb}, !- Handle
  Typical Interior Door,                  !- Name
  {af52ec0a-d462-42db-aaf6-8a4aedde104b}, !- Surface Rendering Name
  {ff998cc4-e423-4369-b45d-7b6aee399ce1}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a82c7c2-0d08-4c14-abfb-f8eba37a7775}, !- Handle
  {3641fb24-814d-483b-92a1-03ec9f82bbbb}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ff998cc4-e423-4369-b45d-7b6aee399ce1}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {649d9e82-f6d3-4a73-994a-8705c0482adb}, !- Handle
  Typical Interior Partition,             !- Name
  {4d132ccc-cd01-49ca-93a2-1fe56c3b965f}, !- Surface Rendering Name
  {ff998cc4-e423-4369-b45d-7b6aee399ce1}; !- Layer 1

OS:StandardsInformation:Construction,
  {98f1b75e-4efb-409c-8861-eee95b2d81e6}, !- Handle
  {649d9e82-f6d3-4a73-994a-8705c0482adb}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Handle
  Always On Discrete,                     !- Name
  {a5c9772e-99e9-4125-87ab-ba9d69ab7f30}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a5c9772e-99e9-4125-87ab-ba9d69ab7f30}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {7f5e00a9-fe6d-4a82-81e3-e81954104ad8}, !- Handle
  OfS Hall A  - Story Ground Infiltration, !- Name
  {1194ec0b-1886-4054-b559-f52c9b0c5cdf}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {382f4145-2ab0-4d87-85b7-e0c221013a47}, !- Handle
  OfS Hall A end_a - Story Ground Infiltration, !- Name
  {f2d1b4c4-4408-4af8-a8fa-2f6722b96c27}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37507cbd-b5c5-4f7f-abcf-9bef3c13baba}, !- Handle
  OfS Hall B end_a - Story Ground Infiltration, !- Name
  {72f97f51-6abf-45f2-8d41-4a49351ba6ff}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d131524-67d3-477b-8682-3bf62a4071f1}, !- Handle
  OfS Hall C  - Story Ground Infiltration, !- Name
  {148bd6c8-4e3c-408e-b3da-d2750369aa7e}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc1de25d-4122-4472-ac6d-b60124684481}, !- Handle
  OfS Hall C end_a - Story Ground Infiltration, !- Name
  {269c0955-a260-42bf-9207-8f53acdbcd59}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d4e8d15-ac21-4b28-b862-57dbfe76483d}, !- Handle
  OfS OfficeSmall A  - Story Ground Infiltration, !- Name
  {871a6c61-86cb-43c4-b860-af304254ae93}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23b04cd7-ba82-4c04-8e8f-ec4ace8513e7}, !- Handle
  OfS OfficeSmall A  - Story Top Infiltration, !- Name
  {af566db4-ee74-4ffc-b5b5-043ee05d9b7c}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e5f6bdf-0036-47d2-a3bc-11d1379ac9fa}, !- Handle
  OfS OfficeSmall A end_a - Story Top Infiltration, !- Name
  {683b72f8-0263-4c25-bfc0-f533a478ee09}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfd6c197-23a6-410b-aac3-71fc9e449667}, !- Handle
  OfS OfficeSmall A end_b - Story Ground Infiltration, !- Name
  {e42a8a83-13a9-4960-8089-36de82b8d469}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38b09774-3908-42ee-8cae-7e20ff65c4ba}, !- Handle
  OfS OfficeSmall A end_b - Story Top Infiltration, !- Name
  {fc88b5e3-5bdc-465a-a03a-581dbe8e66f9}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {74714f74-fd72-4bac-a765-6b51c982a477}, !- Handle
  OfS OfficeSmall B end_a - Story Top Infiltration, !- Name
  {d9ab7a60-d290-4c78-825e-2692fa2c9926}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cff7e253-a593-43af-a344-9cd4c82bf74b}, !- Handle
  OfS OfficeSmall B end_b - Story Ground Infiltration, !- Name
  {6af7ff91-ee13-4b72-8093-9def8ccdacd8}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b268ede-df5b-4207-a8ba-fc47bdd5845c}, !- Handle
  OfS OfficeSmall B end_b - Story Top Infiltration, !- Name
  {be2e8dc1-02f1-41be-8ba5-cce5a1c47d65}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be437104-8768-4cbd-9eec-272a50c51966}, !- Handle
  OfS OfficeSmall C  - Story Ground Infiltration, !- Name
  {3718ddec-43b2-4a4d-8966-2c5414f8cceb}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d063c943-6ebb-4fa9-bfb9-b7a76d141e48}, !- Handle
  OfS OfficeSmall C  - Story Top Infiltration, !- Name
  {777df568-4090-4feb-8c09-7b29f0798f80}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50f0556a-f737-4e30-98d2-0f805f00f8a1}, !- Handle
  OfS OfficeSmall C end_a - Story Top Infiltration, !- Name
  {4fcf418d-388a-487b-b8c5-4393c9c7378e}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e821f9e5-e5fb-4b4a-962d-76952bd9a929}, !- Handle
  OfS OfficeSmall C end_b - Story Ground Infiltration, !- Name
  {32a10484-2d27-4617-af13-4ac24263564b}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69b4b19b-c6d6-4d72-a5b9-714f5fd5d344}, !- Handle
  OfS OfficeSmall C end_b - Story Top Infiltration, !- Name
  {1aa458bd-c97d-481d-9c00-8808cec2a8d1}, !- Space or SpaceType Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {97769741-1423-45b8-b6c0-2256ce6b9003}, !- Handle
  11.1,                                   !- January Ground Temperature {C}
  9,                                      !- February Ground Temperature {C}
  8.5,                                    !- March Ground Temperature {C}
  9.3,                                    !- April Ground Temperature {C}
  8.1,                                    !- May Ground Temperature {C}
  9.1,                                    !- June Ground Temperature {C}
  8.4,                                    !- July Ground Temperature {C}
  11.2,                                   !- August Ground Temperature {C}
  12.5,                                   !- September Ground Temperature {C}
  13.5,                                   !- October Ground Temperature {C}
  13.7,                                   !- November Ground Temperature {C}
  12.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {0c7588dc-1c22-4532-a939-4e9d4379d9a9}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {9f5affd3-88f6-459b-90ae-5ec15fd92ea8}, !- Default Day Schedule Name
  {d72eb524-21aa-4d08-ace2-a1c706a7095b}, !- Summer Design Day Schedule Name
  {bfe30140-a612-4585-b213-f13a774aef8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f5affd3-88f6-459b-90ae-5ec15fd92ea8}, !- Handle
  21 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0407745428000002,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0951405998666671,                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0271830285333335,                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0543660570666669,                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0271830285333335,                     !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.122323628400001,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0135915142666667,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {bbfff7f4-25fa-457b-b944-93cb75d5e5cd}, !- Handle
  {0c7588dc-1c22-4532-a939-4e9d4379d9a9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  102.44860000000051,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-17 17:49:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-17 17:49:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bfe30140-a612-4585-b213-f13a774aef8c}, !- Handle
  21 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d72eb524-21aa-4d08-ace2-a1c706a7095b}, !- Handle
  21 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c24727b0-03a8-4386-a12a-41c6de49ec0d}, !- Handle
  21 space(s) Occ Sch Saturday Rule,      !- Name
  {0c7588dc-1c22-4532-a939-4e9d4379d9a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1eebfa07-6068-4754-a6ed-d8f5760cf644}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1eebfa07-6068-4754-a6ed-d8f5760cf644}, !- Handle
  21 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0122323628400001,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0149506656933334,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0135915142666667,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0271830285333335,                     !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {69b6c8aa-6ad4-43ae-b657-2bc9de97ce0a}, !- Handle
  21 space(s) Occ Sch Sunday Rule,        !- Name
  {0c7588dc-1c22-4532-a939-4e9d4379d9a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00d388a1-d121-4097-a9c1-22f18b60134a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00d388a1-d121-4097-a9c1-22f18b60134a}, !- Handle
  21 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d22a2f6-9c6f-4af9-932b-13e16908bdea}, !- Handle
  Elevator Schedule 1,                    !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  {ddefe5be-646d-4fff-9fb4-5a571f0f1f19}, !- Default Day Schedule Name
  {f86a94b4-f321-4db2-a002-841c78ae918e}, !- Summer Design Day Schedule Name
  {8a425164-4d76-4302-8530-b71405e2b5d9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {028507c2-3557-45b0-8a74-6cf39bea6d5b}, !- Handle
  {7d22a2f6-9c6f-4af9-932b-13e16908bdea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  102.44860000000051,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-17 17:49:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-17 17:49:52 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.12232362840000099;                    !- Feature Value 7

OS:Schedule:Day,
  {ddefe5be-646d-4fff-9fb4-5a571f0f1f19}, !- Handle
  21 space(s) Occ Sch Default 1,          !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00679575713333338,                    !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0135915142666668,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0203872714000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0271830285333335,                     !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0339787856666669,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0407745428000002,                     !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0498355523111114,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0588965618222225,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0679575713333337,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0770185808444449,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.086079590355556,                      !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0951405998666671,                     !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0792838332222226,                     !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.063427066577778,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0475702999333335,                     !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.0317135332888889,                     !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.0158567666444444,                     !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0,                                      !- Value Until Time 20
  8,                                      !- Hour 21
  39,                                     !- Minute 21
  0.00453050475555557,                    !- Value Until Time 21
  8,                                      !- Hour 22
  49,                                     !- Minute 22
  0.00906100951111113,                    !- Value Until Time 22
  8,                                      !- Hour 23
  59,                                     !- Minute 23
  0.0135915142666667,                     !- Value Until Time 23
  9,                                      !- Hour 24
  9,                                      !- Minute 24
  0.0181220190222223,                     !- Value Until Time 24
  9,                                      !- Hour 25
  19,                                     !- Minute 25
  0.0226525237777778,                     !- Value Until Time 25
  9,                                      !- Hour 26
  29,                                     !- Minute 26
  0.0271830285333334,                     !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0271830285333335,                     !- Value Until Time 27
  9,                                      !- Hour 28
  39,                                     !- Minute 28
  0.0317135332888891,                     !- Value Until Time 28
  9,                                      !- Hour 29
  49,                                     !- Minute 29
  0.0362440380444446,                     !- Value Until Time 29
  9,                                      !- Hour 30
  59,                                     !- Minute 30
  0.0407745428000002,                     !- Value Until Time 30
  10,                                     !- Hour 31
  9,                                      !- Minute 31
  0.0453050475555557,                     !- Value Until Time 31
  10,                                     !- Hour 32
  19,                                     !- Minute 32
  0.0498355523111113,                     !- Value Until Time 32
  10,                                     !- Hour 33
  29,                                     !- Minute 33
  0.0543660570666668,                     !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0543660570666669,                     !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.0543660570666669,                     !- Value Until Time 35
  11,                                     !- Hour 36
  39,                                     !- Minute 36
  0.0498355523111113,                     !- Value Until Time 36
  11,                                     !- Hour 37
  49,                                     !- Minute 37
  0.0453050475555558,                     !- Value Until Time 37
  11,                                     !- Hour 38
  59,                                     !- Minute 38
  0.0407745428000002,                     !- Value Until Time 38
  12,                                     !- Hour 39
  9,                                      !- Minute 39
  0.0362440380444447,                     !- Value Until Time 39
  12,                                     !- Hour 40
  19,                                     !- Minute 40
  0.0317135332888891,                     !- Value Until Time 40
  12,                                     !- Hour 41
  29,                                     !- Minute 41
  0.0271830285333336,                     !- Value Until Time 41
  12,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0271830285333335,                     !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.0226525237777779,                     !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.0181220190222224,                     !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  0.0135915142666668,                     !- Value Until Time 45
  13,                                     !- Hour 46
  9,                                      !- Minute 46
  0.00906100951111123,                    !- Value Until Time 46
  13,                                     !- Hour 47
  19,                                     !- Minute 47
  0.00453050475555566,                    !- Value Until Time 47
  13,                                     !- Hour 48
  29,                                     !- Minute 48
  9.65735173015983e-17,                   !- Value Until Time 48
  13,                                     !- Hour 49
  30,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  14,                                     !- Hour 51
  39,                                     !- Minute 51
  0.0203872714000001,                     !- Value Until Time 51
  14,                                     !- Hour 52
  49,                                     !- Minute 52
  0.0407745428000002,                     !- Value Until Time 52
  14,                                     !- Hour 53
  59,                                     !- Minute 53
  0.0611618142000003,                     !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.0815490856000004,                     !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.101936357,                            !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.122323628400001,                      !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.122323628400001,                      !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.104201609377779,                      !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.0860795903555564,                     !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0.067957571333334,                      !- Value Until Time 60
  16,                                     !- Hour 61
  9,                                      !- Minute 61
  0.0498355523111117,                     !- Value Until Time 61
  16,                                     !- Hour 62
  19,                                     !- Minute 62
  0.0317135332888892,                     !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0135915142666667,                     !- Value Until Time 63
  16,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0113262618888889,                     !- Value Until Time 64
  16,                                     !- Hour 65
  50,                                     !- Minute 65
  0.0090610095111111,                     !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0067957571333333,                     !- Value Until Time 66
  17,                                     !- Hour 67
  10,                                     !- Minute 67
  0.0045305047555555,                     !- Value Until Time 67
  17,                                     !- Hour 68
  20,                                     !- Minute 68
  0.0022652523777777,                     !- Value Until Time 68
  17,                                     !- Hour 69
  30,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0;                                      !- Value Until Time 70

OS:Schedule:Day,
  {f86a94b4-f321-4db2-a002-841c78ae918e}, !- Handle
  21 space(s) Occ Sch Summer Design Day 1, !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a425164-4d76-4302-8530-b71405e2b5d9}, !- Handle
  21 space(s) Occ Sch Winter Design Day 1, !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b021b13b-832f-4c34-9719-73f165dda6d9}, !- Handle
  21 space(s) Occ Sch Sunday Rule 1,      !- Name
  {7d22a2f6-9c6f-4af9-932b-13e16908bdea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cf5e04c-a46c-405b-a8a2-e297d1275add}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cf5e04c-a46c-405b-a8a2-e297d1275add}, !- Handle
  21 space(s) Occ Sch Sunday 1,           !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {72c46b76-74ca-4d68-aa7c-a43043459cf3}, !- Handle
  21 space(s) Occ Sch Saturday Rule 1,    !- Name
  {7d22a2f6-9c6f-4af9-932b-13e16908bdea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21f03db2-dcae-4e0b-b2a0-9e26bd29784f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21f03db2-dcae-4e0b-b2a0-9e26bd29784f}, !- Handle
  21 space(s) Occ Sch Saturday 1,         !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00203872714000002,                    !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.00407745428000004,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00611618142000006,                    !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.00815490856000008,                    !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0101936357000001,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0122323628400001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0126854133155557,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0131384637911112,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0135915142666668,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0140445647422223,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0144976152177779,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0149506656933334,                     !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0124588880777778,                     !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.00996711046222226,                    !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00747533284666669,                    !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.00498355523111112,                    !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.00249177761555555,                    !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.00113262618888889,                    !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.00226525237777778,                    !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.00339787856666666,                    !- Value Until Time 23
  9,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00453050475555555,                    !- Value Until Time 24
  9,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00566313094444444,                    !- Value Until Time 25
  9,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00679575713333333,                    !- Value Until Time 26
  10,                                     !- Hour 27
  9,                                      !- Minute 27
  0.00792838332222221,                    !- Value Until Time 27
  10,                                     !- Hour 28
  19,                                     !- Minute 28
  0.0090610095111111,                     !- Value Until Time 28
  10,                                     !- Hour 29
  29,                                     !- Minute 29
  0.0101936357,                           !- Value Until Time 29
  10,                                     !- Hour 30
  39,                                     !- Minute 30
  0.0113262618888889,                     !- Value Until Time 30
  10,                                     !- Hour 31
  49,                                     !- Minute 31
  0.0124588880777778,                     !- Value Until Time 31
  10,                                     !- Hour 32
  59,                                     !- Minute 32
  0.0135915142666667,                     !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0135915142666667,                     !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.0124588880777778,                     !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.0113262618888889,                     !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.0101936357,                           !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.00906100951111115,                    !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.00792838332222226,                    !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.00679575713333337,                    !- Value Until Time 39
  12,                                     !- Hour 40
  9,                                      !- Minute 40
  0.00566313094444449,                    !- Value Until Time 40
  12,                                     !- Hour 41
  19,                                     !- Minute 41
  0.0045305047555556,                     !- Value Until Time 41
  12,                                     !- Hour 42
  29,                                     !- Minute 42
  0.00339787856666671,                    !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.00226525237777782,                    !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.00113262618888894,                    !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  4.82867586507989e-17,                   !- Value Until Time 45
  13,                                     !- Hour 46
  0,                                      !- Minute 46
  0,                                      !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  14,                                     !- Hour 48
  39,                                     !- Minute 48
  0.00453050475555557,                    !- Value Until Time 48
  14,                                     !- Hour 49
  49,                                     !- Minute 49
  0.00906100951111113,                    !- Value Until Time 49
  14,                                     !- Hour 50
  59,                                     !- Minute 50
  0.0135915142666667,                     !- Value Until Time 50
  15,                                     !- Hour 51
  9,                                      !- Minute 51
  0.0181220190222223,                     !- Value Until Time 51
  15,                                     !- Hour 52
  19,                                     !- Minute 52
  0.0226525237777778,                     !- Value Until Time 52
  15,                                     !- Hour 53
  29,                                     !- Minute 53
  0.0271830285333334,                     !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0271830285333335,                     !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.0226525237777779,                     !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.0181220190222224,                     !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.0135915142666668,                     !- Value Until Time 57
  16,                                     !- Hour 58
  9,                                      !- Minute 58
  0.00906100951111123,                    !- Value Until Time 58
  16,                                     !- Hour 59
  19,                                     !- Minute 59
  0.00453050475555562,                    !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Ruleset,
  {490c4a75-39ee-4ade-a3de-8fddb4f0cde9}, !- Handle
  Elevator Schedule 2,                    !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  {c0d7a94a-9675-40fc-8805-6baab447242c}, !- Default Day Schedule Name
  {1dcb89a8-f474-4e8b-ae28-994554fd4d95}, !- Summer Design Day Schedule Name
  {ce6011b5-ac46-433f-9fa5-919451f7e94f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a06f5be6-55ae-42f5-b586-f11ed3af498f}, !- Handle
  {490c4a75-39ee-4ade-a3de-8fddb4f0cde9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  102.44860000000051,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-17 17:49:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-17 17:49:52 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {c0d7a94a-9675-40fc-8805-6baab447242c}, !- Handle
  21 space(s) Occ Sch Default 2,          !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {1dcb89a8-f474-4e8b-ae28-994554fd4d95}, !- Handle
  21 space(s) Occ Sch Summer Design Day 2, !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce6011b5-ac46-433f-9fa5-919451f7e94f}, !- Handle
  21 space(s) Occ Sch Winter Design Day 2, !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ba23252-3995-474e-9004-150bc7a9ef4d}, !- Handle
  21 space(s) Occ Sch Sunday Rule 2,      !- Name
  {490c4a75-39ee-4ade-a3de-8fddb4f0cde9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42dd3bb1-20c5-4034-8887-4de79ed7202a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42dd3bb1-20c5-4034-8887-4de79ed7202a}, !- Handle
  21 space(s) Occ Sch Sunday 2,           !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {daa64c56-387e-4844-8555-bf54a2a1e5d9}, !- Handle
  21 space(s) Occ Sch Saturday Rule 2,    !- Name
  {490c4a75-39ee-4ade-a3de-8fddb4f0cde9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9554ad1-51ed-4632-9027-480493bfe395}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9554ad1-51ed-4632-9027-480493bfe395}, !- Handle
  21 space(s) Occ Sch Saturday 2,         !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {ba67f898-560f-4b69-8e54-a3c8147c89b0}, !- Handle
  Elevator Schedule 3,                    !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  {0391fe4d-5975-4ed7-af1d-0c7e590bee4e}, !- Default Day Schedule Name
  {f76d272d-e26b-4843-8500-31479bfbc5b8}, !- Summer Design Day Schedule Name
  {e45bdf9f-643a-41c5-b282-3676177bd034}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4154fc94-fb60-48a8-986e-2900d3742a5b}, !- Handle
  {ba67f898-560f-4b69-8e54-a3c8147c89b0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  102.44860000000051,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-17 17:49:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-17 17:49:52 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {0391fe4d-5975-4ed7-af1d-0c7e590bee4e}, !- Handle
  21 space(s) Occ Sch Default 3,          !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {f76d272d-e26b-4843-8500-31479bfbc5b8}, !- Handle
  21 space(s) Occ Sch Summer Design Day 3, !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e45bdf9f-643a-41c5-b282-3676177bd034}, !- Handle
  21 space(s) Occ Sch Winter Design Day 3, !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3afb4c20-0eb7-4dee-b775-60bccca9fedd}, !- Handle
  21 space(s) Occ Sch Sunday Rule 3,      !- Name
  {ba67f898-560f-4b69-8e54-a3c8147c89b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6147dacf-2cce-4b38-89af-68db62c51ddf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6147dacf-2cce-4b38-89af-68db62c51ddf}, !- Handle
  21 space(s) Occ Sch Sunday 3,           !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {950ed4ee-2427-4a73-af7a-3dae764f93c5}, !- Handle
  21 space(s) Occ Sch Saturday Rule 3,    !- Name
  {ba67f898-560f-4b69-8e54-a3c8147c89b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ad92253-43d0-4f5f-bcad-df39ef819b11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ad92253-43d0-4f5f-bcad-df39ef819b11}, !- Handle
  21 space(s) Occ Sch Saturday 3,         !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:ElectricEquipment:Definition,
  {bd830d06-4d26-44ac-a423-b404d9ac69ec}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {791ceffd-a59e-4ad4-bd53-015f57d3b39d}, !- Handle
  1 Elevator Lift Motors,                 !- Name
  {bd830d06-4d26-44ac-a423-b404d9ac69ec}, !- Electric Equipment Definition Name
  {a1c6dbcd-8493-45ba-9c7e-cf61cb63624a}, !- Space or SpaceType Name
  {7d22a2f6-9c6f-4af9-932b-13e16908bdea}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {94540056-f2f6-4a63-a252-caa78cea3a01}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d14d6dc7-5c0e-4ef1-a8a8-7d6d10f26099}, !- Handle
  1 Elevator Fans,                        !- Name
  {94540056-f2f6-4a63-a252-caa78cea3a01}, !- Electric Equipment Definition Name
  {a1c6dbcd-8493-45ba-9c7e-cf61cb63624a}, !- Space or SpaceType Name
  {ba67f898-560f-4b69-8e54-a3c8147c89b0}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {88a28a21-705f-4947-864f-7a23bc945ecd}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {343d2c39-b276-43ee-8646-57d5cbf6a6a3}, !- Handle
  1 Elevator Lights,                      !- Name
  {88a28a21-705f-4947-864f-7a23bc945ecd}, !- Electric Equipment Definition Name
  {a1c6dbcd-8493-45ba-9c7e-cf61cb63624a}, !- Space or SpaceType Name
  {490c4a75-39ee-4ade-a3de-8fddb4f0cde9}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {87af60cb-e11b-4673-9827-418f84409da6}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  {dc83da40-b037-45be-8414-6d69aa056280}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc83da40-b037-45be-8414-6d69aa056280}, !- Handle
  Schedule Day 17,                        !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {4bc56da9-ae78-4e92-bd7a-096e6d7afa0d}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  {dcc9ee15-8f47-4e90-8033-29fcb1a4ee7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcc9ee15-8f47-4e90-8033-29fcb1a4ee7f}, !- Handle
  Schedule Day 18,                        !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {307ffcaf-f68a-4f5c-910f-7ca4caf355a1}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.02;                                   !- Design Level {W}

OS:Exterior:Lights,
  {5dabf375-4eb5-49bd-a164-b530d44f7f05}, !- Handle
  Parking Areas and Drives,               !- Name
  {307ffcaf-f68a-4f5c-910f-7ca4caf355a1}, !- Exterior Lights Definition Name
  {4bc56da9-ae78-4e92-bd7a-096e6d7afa0d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8100.00000000004,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {07a91855-8539-4319-a95f-85450e18af06}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {8a4cf0be-4fe8-4830-96b3-133169383884}, !- Handle
  Building Facades,                       !- Name
  {07a91855-8539-4319-a95f-85450e18af06}, !- Exterior Lights Definition Name
  {87af60cb-e11b-4673-9827-418f84409da6}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  6363.96103067894,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {07b8f899-8b05-489e-b59d-e27cf8ff314e}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c5af86f4-b23b-4783-abf6-a3c9a052a549}, !- Handle
  Main Entries,                           !- Name
  {07b8f899-8b05-489e-b59d-e27cf8ff314e}, !- Exterior Lights Definition Name
  {4bc56da9-ae78-4e92-bd7a-096e6d7afa0d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16.0000000000001,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9e4fa47a-4004-4827-bd2a-cb432970bf9c}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {9adc687a-b60d-42d7-b77c-7a35cb9fc4fd}, !- Handle
  Other Doors,                            !- Name
  {9e4fa47a-4004-4827-bd2a-cb432970bf9c}, !- Exterior Lights Definition Name
  {4bc56da9-ae78-4e92-bd7a-096e6d7afa0d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8.00000000000004,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {62fb5b73-265e-4e4f-803c-f3d72efe1ec3}, !- Handle
  D_OfS_All_DHW_DHW_Yr,                   !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  {768eefd4-7bec-4bda-9f50-65b0c338e199}, !- Default Day Schedule Name
  {b81f9ca3-6f1d-4b51-bbf3-43099791efd2}, !- Summer Design Day Schedule Name
  {f6c8ee38-71af-4059-9ec7-ca7bfc295029}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {768eefd4-7bec-4bda-9f50-65b0c338e199}, !- Handle
  D_OfS_All_DHW_DHW_Yr Default,           !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0500000000000001,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.416666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.533333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.650000000000001,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.766666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.883333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  9,                                      !- Hour 15
  39,                                     !- Minute 15
  0.966666666666667,                      !- Value Until Time 15
  9,                                      !- Hour 16
  49,                                     !- Minute 16
  0.933333333333334,                      !- Value Until Time 16
  9,                                      !- Hour 17
  59,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  9,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  10,                                     !- Hour 19
  19,                                     !- Minute 19
  0.833333333333334,                      !- Value Until Time 19
  10,                                     !- Hour 20
  29,                                     !- Minute 20
  0.800000000000001,                      !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  39,                                     !- Minute 22
  0.733333333333334,                      !- Value Until Time 22
  10,                                     !- Hour 23
  49,                                     !- Minute 23
  0.666666666666667,                      !- Value Until Time 23
  10,                                     !- Hour 24
  59,                                     !- Minute 24
  0.600000000000001,                      !- Value Until Time 24
  11,                                     !- Hour 25
  9,                                      !- Minute 25
  0.533333333333334,                      !- Value Until Time 25
  11,                                     !- Hour 26
  19,                                     !- Minute 26
  0.466666666666668,                      !- Value Until Time 26
  11,                                     !- Hour 27
  29,                                     !- Minute 27
  0.400000000000001,                      !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  39,                                     !- Minute 29
  0.466666666666666,                      !- Value Until Time 29
  11,                                     !- Hour 30
  49,                                     !- Minute 30
  0.533333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  59,                                     !- Minute 31
  0.599999999999999,                      !- Value Until Time 31
  12,                                     !- Hour 32
  9,                                      !- Minute 32
  0.666666666666666,                      !- Value Until Time 32
  12,                                     !- Hour 33
  19,                                     !- Minute 33
  0.733333333333332,                      !- Value Until Time 33
  12,                                     !- Hour 34
  29,                                     !- Minute 34
  0.799999999999999,                      !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  39,                                     !- Minute 36
  0.833333333333333,                      !- Value Until Time 36
  12,                                     !- Hour 37
  49,                                     !- Minute 37
  0.866666666666666,                      !- Value Until Time 37
  12,                                     !- Hour 38
  59,                                     !- Minute 38
  0.9,                                    !- Value Until Time 38
  13,                                     !- Hour 39
  9,                                      !- Minute 39
  0.933333333333333,                      !- Value Until Time 39
  13,                                     !- Hour 40
  19,                                     !- Minute 40
  0.966666666666666,                      !- Value Until Time 40
  13,                                     !- Hour 41
  29,                                     !- Minute 41
  0.999999999999999,                      !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  15,                                     !- Hour 44
  39,                                     !- Minute 44
  0.850000000000001,                      !- Value Until Time 44
  15,                                     !- Hour 45
  49,                                     !- Minute 45
  0.700000000000001,                      !- Value Until Time 45
  15,                                     !- Hour 46
  59,                                     !- Minute 46
  0.550000000000001,                      !- Value Until Time 46
  16,                                     !- Hour 47
  9,                                      !- Minute 47
  0.400000000000002,                      !- Value Until Time 47
  16,                                     !- Hour 48
  19,                                     !- Minute 48
  0.250000000000001,                      !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.1,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  40,                                     !- Minute 50
  0.0833333333333332,                     !- Value Until Time 50
  16,                                     !- Hour 51
  50,                                     !- Minute 51
  0.0666666666666664,                     !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0499999999999996,                     !- Value Until Time 52
  17,                                     !- Hour 53
  10,                                     !- Minute 53
  0.0333333333333329,                     !- Value Until Time 53
  17,                                     !- Hour 54
  20,                                     !- Minute 54
  0.0166666666666661,                     !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Rule,
  {9af1fd82-6a20-4bc2-a1f4-9cf7fd515123}, !- Handle
  Schedule Rule 16,                       !- Name
  {62fb5b73-265e-4e4f-803c-f3d72efe1ec3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55428e9b-22c1-4572-b9b8-afe20251a030}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55428e9b-22c1-4572-b9b8-afe20251a030}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sat Day,           !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.015,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0300000000000001,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0450000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0600000000000001,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0750000000000001,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.09,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.108333333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.126666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.145,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.163333333333333,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.181666666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  39,                                     !- Minute 15
  0.183333333333333,                      !- Value Until Time 15
  10,                                     !- Hour 16
  49,                                     !- Minute 16
  0.166666666666667,                      !- Value Until Time 16
  10,                                     !- Hour 17
  59,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  9,                                      !- Minute 18
  0.133333333333334,                      !- Value Until Time 18
  11,                                     !- Hour 19
  19,                                     !- Minute 19
  0.116666666666667,                      !- Value Until Time 19
  11,                                     !- Hour 20
  29,                                     !- Minute 20
  0.1,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.116666666666667,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.133333333333333,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.166666666666666,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  9,                                      !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  14,                                     !- Hour 31
  19,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  14,                                     !- Hour 32
  29,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  39,                                     !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  14,                                     !- Hour 34
  49,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  14,                                     !- Hour 35
  59,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  9,                                      !- Minute 36
  0.141666666666667,                      !- Value Until Time 36
  15,                                     !- Hour 37
  19,                                     !- Minute 37
  0.133333333333334,                      !- Value Until Time 37
  15,                                     !- Hour 38
  29,                                     !- Minute 38
  0.125,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  39,                                     !- Minute 39
  0.116666666666667,                      !- Value Until Time 39
  15,                                     !- Hour 40
  49,                                     !- Minute 40
  0.108333333333334,                      !- Value Until Time 40
  15,                                     !- Hour 41
  59,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  9,                                      !- Minute 42
  0.091666666666667,                      !- Value Until Time 42
  16,                                     !- Hour 43
  19,                                     !- Minute 43
  0.0833333333333336,                     !- Value Until Time 43
  16,                                     !- Hour 44
  29,                                     !- Minute 44
  0.0750000000000002,                     !- Value Until Time 44
  16,                                     !- Hour 45
  39,                                     !- Minute 45
  0.0666666666666668,                     !- Value Until Time 45
  16,                                     !- Hour 46
  49,                                     !- Minute 46
  0.0583333333333334,                     !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.05,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  10,                                     !- Minute 48
  0.0416666666666666,                     !- Value Until Time 48
  17,                                     !- Hour 49
  20,                                     !- Minute 49
  0.0333333333333332,                     !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0249999999999998,                     !- Value Until Time 50
  17,                                     !- Hour 51
  40,                                     !- Minute 51
  0.0166666666666664,                     !- Value Until Time 51
  17,                                     !- Hour 52
  50,                                     !- Minute 52
  0.00833333333333304,                    !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Day,
  {b81f9ca3-6f1d-4b51-bbf3-43099791efd2}, !- Handle
  D_OfS_All_DHW_DHW_Yr Summer Design Day, !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {d15c5ca8-71fe-48ce-a231-3bcc12fbc972}, !- Handle
  Schedule Rule 17,                       !- Name
  {62fb5b73-265e-4e4f-803c-f3d72efe1ec3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76e35498-04dd-4954-8087-5074bc724d56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76e35498-04dd-4954-8087-5074bc724d56}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sun Day,           !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f6c8ee38-71af-4059-9ec7-ca7bfc295029}, !- Handle
  D_OfS_All_DHW_DHW_Yr Winter Design Day, !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:WaterUse:Connections,
  {76f7c56b-2f65-4bc2-92f4-bd70f0e737cd}, !- Handle
  OfS OfficeSmall - DEER 2015 WUC 0.3gpm at 135F, !- Name
  {b507dce7-94a3-4a4d-9982-49a0413a4d8a}, !- Inlet Node Name
  {36f3d019-77ec-406e-87b0-2364051fd529}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1cfa8fd-6236-4f8d-bcd5-b978defc50f5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d82c613-5e51-4116-b18f-e269cfb42483}, !- Handle
  OfS OfficeSmall - DEER 2015 Service Water Use Def 0.3gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.89215416311393e-05,                   !- Peak Flow Rate {m3/s}
  {3674d5f3-c1d5-42ad-ad7e-d974f448bcf8}, !- Target Temperature Schedule Name
  {7132deca-def7-4f5f-a9ba-adfa37d1f8f1}, !- Sensible Fraction Schedule Name
  {5edc8413-606c-40a5-9db0-6868374b9f37}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7132deca-def7-4f5f-a9ba-adfa37d1f8f1}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  {1f61645b-e726-40d0-b8ab-419202c9de43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f61645b-e726-40d0-b8ab-419202c9de43}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5edc8413-606c-40a5-9db0-6868374b9f37}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  {d328fa56-e83d-4f49-98dc-065a0ef8ffe7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d328fa56-e83d-4f49-98dc-065a0ef8ffe7}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3674d5f3-c1d5-42ad-ad7e-d974f448bcf8}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  {ac172989-d2a3-4d4b-abee-3068af2852f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac172989-d2a3-4d4b-abee-3068af2852f3}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {f1cfa8fd-6236-4f8d-bcd5-b978defc50f5}, !- Handle
  OfS OfficeSmall - DEER 2015 Service Water Use 0.3gpm at 135F, !- Name
  {9d82c613-5e51-4116-b18f-e269cfb42483}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {62fb5b73-265e-4e4f-803c-f3d72efe1ec3}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {6765c198-35f1-4d11-9b2a-6793a4a55fe3}, !- Handle
  OfS Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {94610c0b-96ad-4cbc-a316-f444fe1cf9f0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {79d8e6cd-9430-4fa5-b1de-7f157897effe}, !- Plant Side Inlet Node Name
  {4e5d6ff7-21bb-499d-8f26-c0a80582e74c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0fcfff36-9eaf-4acb-9247-edc44c8c4d53}, !- Demand Side Inlet Node Name
  {bc91a136-2180-47a8-86b9-a7b51a643f09}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {955b5423-eda8-4498-8e2b-004ff9685a1b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a408ac75-fd12-45ff-9cca-f05cfa897941}, !- Demand Mixer Name
  {acc1c02e-3b30-46f2-a8ed-22c1e1963e8c}, !- Demand Splitter Name
  {b5fe041d-e92d-4b89-a6a4-ee311d47084e}, !- Supply Mixer Name
  {c46debd4-3114-4690-bb86-a17382b6db54}; !- Supply Splitter Name

OS:Node,
  {fab96ccf-d613-402a-874e-de5bafde4a39}, !- Handle
  OfS Shared Service Water Loop Supply Inlet Node, !- Name
  {79d8e6cd-9430-4fa5-b1de-7f157897effe}, !- Inlet Port
  {7b63e548-ddff-4a9a-b7f5-8a0a5830978c}; !- Outlet Port

OS:Node,
  {94610c0b-96ad-4cbc-a316-f444fe1cf9f0}, !- Handle
  OfS Shared Service Water Loop Supply Outlet Node, !- Name
  {481640ab-03c4-4c45-8ceb-79a57dbc4d91}, !- Inlet Port
  {4e5d6ff7-21bb-499d-8f26-c0a80582e74c}; !- Outlet Port

OS:Node,
  {64f3d154-14c3-444f-8670-5cd0f01cacdb}, !- Handle
  40gal NaturalGas Water Heater - 19kBtu/hr Supply Inlet Water Node, !- Name
  {14b7de2d-1351-4b81-9382-97466441a7f6}, !- Inlet Port
  {14fde5d8-ee8d-4247-9a75-383274a200b2}; !- Outlet Port

OS:Connector:Mixer,
  {b5fe041d-e92d-4b89-a6a4-ee311d47084e}, !- Handle
  Connector Mixer 1,                      !- Name
  {cdbaf27a-5090-4dce-a65c-40c3e2280aa8}, !- Outlet Branch Name
  {b7b3d018-0072-493a-a56c-04da85bc7cf8}, !- Inlet Branch Name 1
  {a1c12dfe-96ae-4f5a-be58-7b2a139ecc7f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c46debd4-3114-4690-bb86-a17382b6db54}, !- Handle
  Connector Splitter 1,                   !- Name
  {9f11b1f2-6c79-4a2d-95e6-5a29cab8c649}, !- Inlet Branch Name
  {14b7de2d-1351-4b81-9382-97466441a7f6}, !- Outlet Branch Name 1
  {0febadf9-511d-423a-8f1d-f6523bf0b586}; !- Outlet Branch Name 2

OS:Connection,
  {79d8e6cd-9430-4fa5-b1de-7f157897effe}, !- Handle
  {6765c198-35f1-4d11-9b2a-6793a4a55fe3}, !- Source Object
  14,                                     !- Outlet Port
  {fab96ccf-d613-402a-874e-de5bafde4a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b7de2d-1351-4b81-9382-97466441a7f6}, !- Handle
  {c46debd4-3114-4690-bb86-a17382b6db54}, !- Source Object
  3,                                      !- Outlet Port
  {64f3d154-14c3-444f-8670-5cd0f01cacdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5d6ff7-21bb-499d-8f26-c0a80582e74c}, !- Handle
  {94610c0b-96ad-4cbc-a316-f444fe1cf9f0}, !- Source Object
  3,                                      !- Outlet Port
  {6765c198-35f1-4d11-9b2a-6793a4a55fe3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2a79c005-d777-4502-aa98-c9f894f2d76d}, !- Handle
  OfS Shared Service Water Loop Demand Inlet Node, !- Name
  {0fcfff36-9eaf-4acb-9247-edc44c8c4d53}, !- Inlet Port
  {fbabaa78-88be-412e-87c6-960a9cf9aa67}; !- Outlet Port

OS:Node,
  {afa95c7d-b7e1-4a0d-9295-712b42eafee9}, !- Handle
  OfS Shared Service Water Loop Demand Outlet Node, !- Name
  {2304b593-afd2-4303-a213-72cd92c1cde8}, !- Inlet Port
  {bc91a136-2180-47a8-86b9-a7b51a643f09}; !- Outlet Port

OS:Node,
  {104fe129-5a71-4962-95d9-488d861072fa}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {25c558bd-6984-4477-8253-bcfa484dc99c}, !- Inlet Port
  {fa7349e8-13a0-4885-be7b-0e1a81109a2b}; !- Outlet Port

OS:Connector:Mixer,
  {a408ac75-fd12-45ff-9cca-f05cfa897941}, !- Handle
  Connector Mixer 2,                      !- Name
  {7a8c313f-9781-428a-9797-cf2bf8dd979b}, !- Outlet Branch Name
  {3ccfdf80-bb4c-4e86-861e-dcee820e847d}, !- Inlet Branch Name 1
  {957b27d0-c876-478f-be1f-e6b928aa64ce}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {acc1c02e-3b30-46f2-a8ed-22c1e1963e8c}, !- Handle
  Connector Splitter 2,                   !- Name
  {e035ea30-2fb6-44ca-a931-14bd4c078277}, !- Inlet Branch Name
  {25c558bd-6984-4477-8253-bcfa484dc99c}, !- Outlet Branch Name 1
  {824fd404-b5b1-45c6-9ce9-91b23dbebcc6}; !- Outlet Branch Name 2

OS:Connection,
  {0fcfff36-9eaf-4acb-9247-edc44c8c4d53}, !- Handle
  {6765c198-35f1-4d11-9b2a-6793a4a55fe3}, !- Source Object
  17,                                     !- Outlet Port
  {2a79c005-d777-4502-aa98-c9f894f2d76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c558bd-6984-4477-8253-bcfa484dc99c}, !- Handle
  {acc1c02e-3b30-46f2-a8ed-22c1e1963e8c}, !- Source Object
  3,                                      !- Outlet Port
  {104fe129-5a71-4962-95d9-488d861072fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc91a136-2180-47a8-86b9-a7b51a643f09}, !- Handle
  {afa95c7d-b7e1-4a0d-9295-712b42eafee9}, !- Source Object
  3,                                      !- Outlet Port
  {6765c198-35f1-4d11-9b2a-6793a4a55fe3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bd2d6285-5c97-44c3-bec0-46be6d1228d8}, !- Handle
  {6765c198-35f1-4d11-9b2a-6793a4a55fe3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {955b5423-eda8-4498-8e2b-004ff9685a1b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {7b01e1f6-0f04-49c5-a7c9-71d8aae1d626}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {20928d3f-01f5-4cc1-aa14-b69f3282cadb}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7b01e1f6-0f04-49c5-a7c9-71d8aae1d626}, !- Schedule Type Limits Name
  {45a8eafa-8e69-4ab9-8b68-4c7d79520216}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45a8eafa-8e69-4ab9-8b68-4c7d79520216}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7b01e1f6-0f04-49c5-a7c9-71d8aae1d626}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {76284ab3-3db6-4de5-b7f8-0ebad9905d7e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {20928d3f-01f5-4cc1-aa14-b69f3282cadb}, !- Schedule Name
  {94610c0b-96ad-4cbc-a316-f444fe1cf9f0}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e6c1d25f-5722-476b-a0e7-b6212599ff8a}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {7b63e548-ddff-4a9a-b7f5-8a0a5830978c}, !- Inlet Node Name
  {1772cdab-44dc-472e-b88e-7fe43d987536}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {9785d16c-3953-46c1-b24d-52df5b6b651c}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {1772cdab-44dc-472e-b88e-7fe43d987536}, !- Inlet Port
  {9f11b1f2-6c79-4a2d-95e6-5a29cab8c649}; !- Outlet Port

OS:Connection,
  {7b63e548-ddff-4a9a-b7f5-8a0a5830978c}, !- Handle
  {fab96ccf-d613-402a-874e-de5bafde4a39}, !- Source Object
  3,                                      !- Outlet Port
  {e6c1d25f-5722-476b-a0e7-b6212599ff8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1772cdab-44dc-472e-b88e-7fe43d987536}, !- Handle
  {e6c1d25f-5722-476b-a0e7-b6212599ff8a}, !- Source Object
  3,                                      !- Outlet Port
  {9785d16c-3953-46c1-b24d-52df5b6b651c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f11b1f2-6c79-4a2d-95e6-5a29cab8c649}, !- Handle
  {9785d16c-3953-46c1-b24d-52df5b6b651c}, !- Source Object
  3,                                      !- Outlet Port
  {c46debd4-3114-4690-bb86-a17382b6db54}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {2c8454fb-4e48-4b37-b787-88c6a9672678}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {13ba689f-87c5-4e90-9575-8819fae0b7a9}, !- Handle
  40gal NaturalGas Water Heater - 19kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {20928d3f-01f5-4cc1-aa14-b69f3282cadb}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5537.4285802191,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9cc1f662-a1fe-4cf2-8a37-41ed34227674}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.08843717845468,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.08843717845468,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {14fde5d8-ee8d-4247-9a75-383274a200b2}, !- Use Side Inlet Node Name
  {cbfceda7-8bf0-47dc-841c-aa84488bb280}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9cc1f662-a1fe-4cf2-8a37-41ed34227674}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {2c8454fb-4e48-4b37-b787-88c6a9672678}, !- Schedule Type Limits Name
  {a495189b-0f44-41ee-90f4-8ec6de789edd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a495189b-0f44-41ee-90f4-8ec6de789edd}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {2c8454fb-4e48-4b37-b787-88c6a9672678}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {512ed846-3c56-4cec-a7fd-9d73cc0ebcab}, !- Handle
  40gal NaturalGas Water Heater - 19kBtu/hr Supply Outlet Water Node, !- Name
  {cbfceda7-8bf0-47dc-841c-aa84488bb280}, !- Inlet Port
  {b7b3d018-0072-493a-a56c-04da85bc7cf8}; !- Outlet Port

OS:Connection,
  {14fde5d8-ee8d-4247-9a75-383274a200b2}, !- Handle
  {64f3d154-14c3-444f-8670-5cd0f01cacdb}, !- Source Object
  3,                                      !- Outlet Port
  {13ba689f-87c5-4e90-9575-8819fae0b7a9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cbfceda7-8bf0-47dc-841c-aa84488bb280}, !- Handle
  {13ba689f-87c5-4e90-9575-8819fae0b7a9}, !- Source Object
  32,                                     !- Outlet Port
  {512ed846-3c56-4cec-a7fd-9d73cc0ebcab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b3d018-0072-493a-a56c-04da85bc7cf8}, !- Handle
  {512ed846-3c56-4cec-a7fd-9d73cc0ebcab}, !- Source Object
  3,                                      !- Outlet Port
  {b5fe041d-e92d-4b89-a6a4-ee311d47084e}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {d9275574-2af3-4b46-a5db-4ff7b74fd9e3}, !- Handle
  {13ba689f-87c5-4e90-9575-8819fae0b7a9}; !- Object Name

OS:Schedule:Ruleset,
  {21d21784-c9ab-4191-b613-85deeae4eaf6}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  {66dc4e70-268d-4086-a3a6-597bda0c7a5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66dc4e70-268d-4086-a3a6-597bda0c7a5f}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6731e17-0d48-42dd-9c33-7029645a9b47}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  {3a84557f-287f-4e78-b108-25d799e7e28e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a84557f-287f-4e78-b108-25d799e7e28e}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {53d20900-5bae-401f-9e76-229d2f10a23a}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c35df069-d8a3-4a54-96eb-42c945f00b22}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  {be5a16d8-1fea-4945-859b-1efc4c0d7a66}, !- Surface Rendering Name
  {53d20900-5bae-401f-9e76-229d2f10a23a}; !- Layer 1

OS:Pipe:Indoor,
  {436f8aec-e96c-47ec-b7b6-b4758eba8b1d}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft, !- Name
  {c35df069-d8a3-4a54-96eb-42c945f00b22}, !- Construction
  {fbabaa78-88be-412e-87c6-960a9cf9aa67}, !- Fluid Inlet Node
  {6f55d1cf-5f34-4a06-a674-59caecca0a7e}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {21d21784-c9ab-4191-b613-85deeae4eaf6}, !- Ambient Temperature Schedule
  {b6731e17-0d48-42dd-9c33-7029645a9b47}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {9557a468-9270-4564-82b5-a989a94bb190}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {6f55d1cf-5f34-4a06-a674-59caecca0a7e}, !- Inlet Port
  {e035ea30-2fb6-44ca-a931-14bd4c078277}; !- Outlet Port

OS:Connection,
  {fbabaa78-88be-412e-87c6-960a9cf9aa67}, !- Handle
  {2a79c005-d777-4502-aa98-c9f894f2d76d}, !- Source Object
  3,                                      !- Outlet Port
  {436f8aec-e96c-47ec-b7b6-b4758eba8b1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f55d1cf-5f34-4a06-a674-59caecca0a7e}, !- Handle
  {436f8aec-e96c-47ec-b7b6-b4758eba8b1d}, !- Source Object
  4,                                      !- Outlet Port
  {9557a468-9270-4564-82b5-a989a94bb190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e035ea30-2fb6-44ca-a931-14bd4c078277}, !- Handle
  {9557a468-9270-4564-82b5-a989a94bb190}, !- Source Object
  3,                                      !- Outlet Port
  {acc1c02e-3b30-46f2-a8ed-22c1e1963e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9499cc0d-da6c-406b-9c5d-0bfb4b3b29a9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {03d1e5c9-0cee-45a2-91c7-5c494b5a8585}, !- Inlet Node Name
  {e868e168-19b4-4398-8661-be3c28a3d279}; !- Outlet Node Name

OS:Node,
  {fa011967-7599-47eb-980c-f9a90be61a9b}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {0febadf9-511d-423a-8f1d-f6523bf0b586}, !- Inlet Port
  {03d1e5c9-0cee-45a2-91c7-5c494b5a8585}; !- Outlet Port

OS:Connection,
  {0febadf9-511d-423a-8f1d-f6523bf0b586}, !- Handle
  {c46debd4-3114-4690-bb86-a17382b6db54}, !- Source Object
  4,                                      !- Outlet Port
  {fa011967-7599-47eb-980c-f9a90be61a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e436bbce-ec18-4153-8a57-e091ccdcbf5f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {e868e168-19b4-4398-8661-be3c28a3d279}, !- Inlet Port
  {a1c12dfe-96ae-4f5a-be58-7b2a139ecc7f}; !- Outlet Port

OS:Connection,
  {03d1e5c9-0cee-45a2-91c7-5c494b5a8585}, !- Handle
  {fa011967-7599-47eb-980c-f9a90be61a9b}, !- Source Object
  3,                                      !- Outlet Port
  {9499cc0d-da6c-406b-9c5d-0bfb4b3b29a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e868e168-19b4-4398-8661-be3c28a3d279}, !- Handle
  {9499cc0d-da6c-406b-9c5d-0bfb4b3b29a9}, !- Source Object
  3,                                      !- Outlet Port
  {e436bbce-ec18-4153-8a57-e091ccdcbf5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c12dfe-96ae-4f5a-be58-7b2a139ecc7f}, !- Handle
  {e436bbce-ec18-4153-8a57-e091ccdcbf5f}, !- Source Object
  3,                                      !- Outlet Port
  {b5fe041d-e92d-4b89-a6a4-ee311d47084e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c0b79e65-f5f1-4978-bab9-e07070cd09b0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {fa7349e8-13a0-4885-be7b-0e1a81109a2b}, !- Inlet Node Name
  {a4dd6971-95c0-495d-a54b-bc839b4f7c89}; !- Outlet Node Name

OS:Node,
  {fe20f1c3-d905-4fa9-be84-e8cde03f29cd}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {a4dd6971-95c0-495d-a54b-bc839b4f7c89}, !- Inlet Port
  {3ccfdf80-bb4c-4e86-861e-dcee820e847d}; !- Outlet Port

OS:Connection,
  {fa7349e8-13a0-4885-be7b-0e1a81109a2b}, !- Handle
  {104fe129-5a71-4962-95d9-488d861072fa}, !- Source Object
  3,                                      !- Outlet Port
  {c0b79e65-f5f1-4978-bab9-e07070cd09b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4dd6971-95c0-495d-a54b-bc839b4f7c89}, !- Handle
  {c0b79e65-f5f1-4978-bab9-e07070cd09b0}, !- Source Object
  3,                                      !- Outlet Port
  {fe20f1c3-d905-4fa9-be84-e8cde03f29cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ccfdf80-bb4c-4e86-861e-dcee820e847d}, !- Handle
  {fe20f1c3-d905-4fa9-be84-e8cde03f29cd}, !- Source Object
  3,                                      !- Outlet Port
  {a408ac75-fd12-45ff-9cca-f05cfa897941}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {175be120-b545-40c7-9dd3-d272f243b345}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7913bc3d-e27e-425b-bdaf-37d29b29aaef}, !- Inlet Node Name
  {481640ab-03c4-4c45-8ceb-79a57dbc4d91}; !- Outlet Node Name

OS:Node,
  {d203a818-89fd-4053-ae6f-bd65bd589241}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {cdbaf27a-5090-4dce-a65c-40c3e2280aa8}, !- Inlet Port
  {7913bc3d-e27e-425b-bdaf-37d29b29aaef}; !- Outlet Port

OS:Connection,
  {cdbaf27a-5090-4dce-a65c-40c3e2280aa8}, !- Handle
  {b5fe041d-e92d-4b89-a6a4-ee311d47084e}, !- Source Object
  2,                                      !- Outlet Port
  {d203a818-89fd-4053-ae6f-bd65bd589241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7913bc3d-e27e-425b-bdaf-37d29b29aaef}, !- Handle
  {d203a818-89fd-4053-ae6f-bd65bd589241}, !- Source Object
  3,                                      !- Outlet Port
  {175be120-b545-40c7-9dd3-d272f243b345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481640ab-03c4-4c45-8ceb-79a57dbc4d91}, !- Handle
  {175be120-b545-40c7-9dd3-d272f243b345}, !- Source Object
  3,                                      !- Outlet Port
  {94610c0b-96ad-4cbc-a316-f444fe1cf9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {51f9c71f-6e4e-4ad2-9017-bd78494f2400}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f9076361-e89b-4468-9f6f-ee7e7f163e68}, !- Inlet Node Name
  {2304b593-afd2-4303-a213-72cd92c1cde8}; !- Outlet Node Name

OS:Node,
  {5128feaa-f215-4f33-b4ba-402acded14b9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {7a8c313f-9781-428a-9797-cf2bf8dd979b}, !- Inlet Port
  {f9076361-e89b-4468-9f6f-ee7e7f163e68}; !- Outlet Port

OS:Connection,
  {7a8c313f-9781-428a-9797-cf2bf8dd979b}, !- Handle
  {a408ac75-fd12-45ff-9cca-f05cfa897941}, !- Source Object
  2,                                      !- Outlet Port
  {5128feaa-f215-4f33-b4ba-402acded14b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9076361-e89b-4468-9f6f-ee7e7f163e68}, !- Handle
  {5128feaa-f215-4f33-b4ba-402acded14b9}, !- Source Object
  3,                                      !- Outlet Port
  {51f9c71f-6e4e-4ad2-9017-bd78494f2400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2304b593-afd2-4303-a213-72cd92c1cde8}, !- Handle
  {51f9c71f-6e4e-4ad2-9017-bd78494f2400}, !- Source Object
  3,                                      !- Outlet Port
  {afa95c7d-b7e1-4a0d-9295-712b42eafee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {851a30a8-fe54-4c79-bb7a-8cd3f9a19428}, !- Handle
  OfS OfficeSmall - DEER 2015 WUC 0.3gpm at 135F Inlet Water Node, !- Name
  {824fd404-b5b1-45c6-9ce9-91b23dbebcc6}, !- Inlet Port
  {b507dce7-94a3-4a4d-9982-49a0413a4d8a}; !- Outlet Port

OS:Connection,
  {824fd404-b5b1-45c6-9ce9-91b23dbebcc6}, !- Handle
  {acc1c02e-3b30-46f2-a8ed-22c1e1963e8c}, !- Source Object
  4,                                      !- Outlet Port
  {851a30a8-fe54-4c79-bb7a-8cd3f9a19428}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dc6a07c-f4fa-4976-b765-f04804ef26a3}, !- Handle
  OfS OfficeSmall - DEER 2015 WUC 0.3gpm at 135F Outlet Water Node, !- Name
  {36f3d019-77ec-406e-87b0-2364051fd529}, !- Inlet Port
  {957b27d0-c876-478f-be1f-e6b928aa64ce}; !- Outlet Port

OS:Connection,
  {b507dce7-94a3-4a4d-9982-49a0413a4d8a}, !- Handle
  {851a30a8-fe54-4c79-bb7a-8cd3f9a19428}, !- Source Object
  3,                                      !- Outlet Port
  {76f7c56b-2f65-4bc2-92f4-bd70f0e737cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f3d019-77ec-406e-87b0-2364051fd529}, !- Handle
  {76f7c56b-2f65-4bc2-92f4-bd70f0e737cd}, !- Source Object
  3,                                      !- Outlet Port
  {8dc6a07c-f4fa-4976-b765-f04804ef26a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {957b27d0-c876-478f-be1f-e6b928aa64ce}, !- Handle
  {8dc6a07c-f4fa-4976-b765-f04804ef26a3}, !- Source Object
  3,                                      !- Outlet Port
  {a408ac75-fd12-45ff-9cca-f05cfa897941}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a903d5f3-a23b-410b-a5f3-daecbe04d536}, !- Handle
  OfS Hall - DEER 2015 Thermostat,        !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Handle
  D_OfS_All_HTemp_Yr,                     !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  {139ed070-f1b8-4196-b85e-3333da1799bf}, !- Default Day Schedule Name
  {d2a5ebe2-8078-4640-bdf6-2119c8ea0e4b}, !- Summer Design Day Schedule Name
  {c4cc2485-65a6-4799-8aa0-d7ccf43b1a44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {139ed070-f1b8-4196-b85e-3333da1799bf}, !- Handle
  D_OfS_All_HTemp_Yr Default,             !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5459c428-78aa-47d0-af85-88b8e8ec660f}, !- Handle
  Schedule Rule 19,                       !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b710571-7ddd-4b4f-9766-758fb8b27f72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b710571-7ddd-4b4f-9766-758fb8b27f72}, !- Handle
  D_OfS_All_HTemp_Yr Sat Day,             !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d2a5ebe2-8078-4640-bdf6-2119c8ea0e4b}, !- Handle
  D_OfS_All_HTemp_Yr Summer Design Day,   !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {652e5835-abfc-4bff-adc5-0c96e5d529a1}, !- Handle
  Schedule Rule 20,                       !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ed9cb9b-0580-4de9-a192-960f946c5ba8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ed9cb9b-0580-4de9-a192-960f946c5ba8}, !- Handle
  D_OfS_All_HTemp_Yr Sun Day,             !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  17.8;                                   !- Value Until Time 2

OS:Schedule:Day,
  {c4cc2485-65a6-4799-8aa0-d7ccf43b1a44}, !- Handle
  D_OfS_All_HTemp_Yr Winter Design Day,   !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}, !- Handle
  D_OfS_All_CTemp_Yr,                     !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  {a42ec68b-4e52-4445-aeb3-6d1c371994ab}, !- Default Day Schedule Name
  {4041793a-c972-4340-bbe4-8268c31191fd}, !- Summer Design Day Schedule Name
  {8432a0a5-3c3a-4ff7-b450-ce82de2c895b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a42ec68b-4e52-4445-aeb3-6d1c371994ab}, !- Handle
  D_OfS_All_CTemp_Yr Default,             !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {9414136c-c189-4918-b641-107b937cfcfd}, !- Handle
  Schedule Rule 22,                       !- Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79115aca-0cd4-4ed7-80cc-b5611b154383}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79115aca-0cd4-4ed7-80cc-b5611b154383}, !- Handle
  D_OfS_All_CTemp_Yr Sat Day,             !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4041793a-c972-4340-bbe4-8268c31191fd}, !- Handle
  D_OfS_All_CTemp_Yr Summer Design Day,   !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5d79042b-c250-410e-8af1-7b59287f28d4}, !- Handle
  Schedule Rule 23,                       !- Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a545f4ae-32c9-4ea5-8b29-d773710a5480}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a545f4ae-32c9-4ea5-8b29-d773710a5480}, !- Handle
  D_OfS_All_CTemp_Yr Sun Day,             !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  27.8;                                   !- Value Until Time 2

OS:Schedule:Day,
  {8432a0a5-3c3a-4ff7-b450-ce82de2c895b}, !- Handle
  D_OfS_All_CTemp_Yr Winter Design Day,   !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {5d67c643-bcf0-478c-bdd1-afc67ed5dcd6}, !- Handle
  OfS Hall - DEER 2015 Thermostat 1,      !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e86e03b-7254-4967-a1d0-454b69dbc313}, !- Handle
  OfS Hall - DEER 2015 Thermostat 2,      !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02eaddcc-c62a-4224-97e1-d3e891691b4c}, !- Handle
  OfS Hall - DEER 2015 Thermostat 3,      !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b1a290f-03c1-45c9-a5cc-b8e8c4531642}, !- Handle
  OfS Hall - DEER 2015 Thermostat 4,      !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f99182c1-dc53-4bba-85bc-db3b36fca955}, !- Handle
  OfS Hall - DEER 2015 Thermostat 5,      !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c26e343-f46c-49f1-bfaf-a7da6a7dc80e}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d5b28f8-9831-4164-a376-5b3262d79815}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 1, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76a90bb5-b74c-4158-bb80-1cf7238cfaf5}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 2, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90f5f529-5f23-47ed-93d1-d3727689a9f2}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 3, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b56c624-dc04-472c-a4dd-3a8934d46a35}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 4, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5bbb8862-87df-415c-9046-f41189446718}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 5, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d987934a-900f-42a7-859c-89196ee08816}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 6, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d2049a4-421a-4640-924d-6f293b12c26f}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 7, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2ab6103-8b71-418e-9720-dd379d2532d5}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 8, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e347cd58-66c6-4e7a-835a-2c7e5184ede6}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 9, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84985560-67ac-4b07-8d0b-64114e3ba500}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 10, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9bebc201-cc8e-459c-8bd8-f55b4a743877}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 11, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c36ea47-075b-41de-8806-1ff385c2c060}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 12, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c23fafa7-6cd4-48cd-afc1-1625ae14e601}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 13, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6ed1f69-34e7-470c-b90e-45a01d1fc4fa}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 14, !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Heating Setpoint Temperature Schedule Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {0d0813a1-9bae-45cd-a2fc-8ff90be8f556}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {05505b63-ec42-489c-8ceb-7c11fb63034d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {866bb20d-df31-4a8e-b0b2-7590b128002f}, !- Plant Side Inlet Node Name
  {ebc6320a-3db3-426e-8b43-122731290813}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5026f928-1333-46f3-8703-ab9fefbdaf27}, !- Demand Side Inlet Node Name
  {8980508f-9508-4c24-80f5-238f80e1a4e5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {66d01b7f-95fc-4b6d-8d5c-bb6154962fe2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Demand Mixer Name
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Demand Splitter Name
  {8f4efe6d-6f3d-4717-a239-6929b1eef8bd}, !- Supply Mixer Name
  {57e9cb3b-1500-4abc-88d0-ab88d28c774e}; !- Supply Splitter Name

OS:Node,
  {9333e0b6-982d-41c1-82b0-25b0918e76ba}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {866bb20d-df31-4a8e-b0b2-7590b128002f}, !- Inlet Port
  {1ae013a7-0a80-47ea-86c4-df6f02cd1d0d}; !- Outlet Port

OS:Node,
  {05505b63-ec42-489c-8ceb-7c11fb63034d}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {9234a368-e006-4042-b58c-c0e2d2ad05e1}, !- Inlet Port
  {ebc6320a-3db3-426e-8b43-122731290813}; !- Outlet Port

OS:Node,
  {ad197159-ad5e-4c7c-a737-0c442a74404c}, !- Handle
  Hot Water Loop District Heating Inlet Water Node, !- Name
  {3a5b6bae-33bc-453e-8c7b-834e80118ec4}, !- Inlet Port
  {32ccecab-dd39-4ecb-9257-cc3d041716b7}; !- Outlet Port

OS:Connector:Mixer,
  {8f4efe6d-6f3d-4717-a239-6929b1eef8bd}, !- Handle
  Connector Mixer 3,                      !- Name
  {2fc7ec6c-1225-40e9-900a-b275f5bdd004}, !- Outlet Branch Name
  {aa4c3f34-a00b-4a7c-b11a-fe034a1a2632}, !- Inlet Branch Name 1
  {ff7aa0e6-6844-4d4a-bb5f-e71075d7474f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {57e9cb3b-1500-4abc-88d0-ab88d28c774e}, !- Handle
  Connector Splitter 3,                   !- Name
  {ff6371eb-89ee-4faf-954d-18fccab6ad4a}, !- Inlet Branch Name
  {3a5b6bae-33bc-453e-8c7b-834e80118ec4}, !- Outlet Branch Name 1
  {aa432408-ca29-4531-9527-2f4deaa9aa9b}; !- Outlet Branch Name 2

OS:Connection,
  {866bb20d-df31-4a8e-b0b2-7590b128002f}, !- Handle
  {0d0813a1-9bae-45cd-a2fc-8ff90be8f556}, !- Source Object
  14,                                     !- Outlet Port
  {9333e0b6-982d-41c1-82b0-25b0918e76ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5b6bae-33bc-453e-8c7b-834e80118ec4}, !- Handle
  {57e9cb3b-1500-4abc-88d0-ab88d28c774e}, !- Source Object
  3,                                      !- Outlet Port
  {ad197159-ad5e-4c7c-a737-0c442a74404c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc6320a-3db3-426e-8b43-122731290813}, !- Handle
  {05505b63-ec42-489c-8ceb-7c11fb63034d}, !- Source Object
  3,                                      !- Outlet Port
  {0d0813a1-9bae-45cd-a2fc-8ff90be8f556}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {008ca7de-26a2-41e7-90b9-a2465de0c637}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {5026f928-1333-46f3-8703-ab9fefbdaf27}, !- Inlet Port
  {bd71042c-4d1c-4f84-ad7b-dc073c1c2cd3}; !- Outlet Port

OS:Node,
  {06cd7f74-1b9b-47c0-9682-3aac1bfec710}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {9e6dad75-15e4-41a1-b326-9d9f0a365287}, !- Inlet Port
  {8980508f-9508-4c24-80f5-238f80e1a4e5}; !- Outlet Port

OS:Node,
  {791f8ff2-5c75-4c1c-9075-2c096449f384}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {6b817bbf-7526-4649-abd7-f00eae051d61}, !- Inlet Port
  {f2266f8a-62f1-4c05-afbc-c81036454345}; !- Outlet Port

OS:Connector:Mixer,
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Handle
  Connector Mixer 4,                      !- Name
  {b22fa293-80c9-4620-8c29-c13478ca6be4}, !- Outlet Branch Name
  {6b8f57fe-04f0-4a49-8aea-d83f56cbc330}, !- Inlet Branch Name 1
  {e299db1d-5755-4093-bf18-df206e77d52a}, !- Inlet Branch Name 2
  {9b84bbf6-3df2-486f-baf6-13ca47d3d560}, !- Inlet Branch Name 3
  {f930f7b0-2cc1-422f-8163-65ea89b83f41}, !- Inlet Branch Name 4
  {1620c101-8f82-444b-a693-372da24a2fb1}, !- Inlet Branch Name 5
  {bc2de4a3-c0a9-410b-9b43-63704b707c36}, !- Inlet Branch Name 6
  {7c52c1ae-0cf4-4cbe-a4eb-5d0dda2934c4}, !- Inlet Branch Name 7
  {e4b90c48-e57e-4d69-a996-21b1ee0f51e4}, !- Inlet Branch Name 8
  {59f5d8d4-02ed-4529-be09-76841ea0580d}, !- Inlet Branch Name 9
  {f6026e2c-a012-452d-9bde-55f657797098}, !- Inlet Branch Name 10
  {cc9bcf85-92b1-4b57-aa0d-524ec8198d4a}, !- Inlet Branch Name 11
  {b5aac73a-d5d5-4cdf-8174-8fe8e4b178f9}, !- Inlet Branch Name 12
  {e2688c24-ee36-4059-add8-0477d0596e99}, !- Inlet Branch Name 13
  {acb65410-336c-4afd-9e10-b60847e51e8f}, !- Inlet Branch Name 14
  {b0c6bec7-f90f-4deb-933f-3f1b05222252}, !- Inlet Branch Name 15
  {ae1545b5-2764-4d60-9769-78178548fb0b}, !- Inlet Branch Name 16
  {d5fd662b-65a1-4b11-9e21-88bd7c945094}, !- Inlet Branch Name 17
  {70ae18e8-bd85-422a-9e6b-05d3c97594de}, !- Inlet Branch Name 18
  {e0fee02a-827f-4f91-9031-fffeb61ac093}, !- Inlet Branch Name 19
  {6076aab7-18bc-48f0-a35e-19cf4977264a}, !- Inlet Branch Name 20
  {b2e68fd8-819c-42b2-8738-108ddd5b13b7}, !- Inlet Branch Name 21
  {3485868a-f92a-4fbc-9cf2-c95438f56c18}, !- Inlet Branch Name 22
  {4f040f24-ab2f-4ddf-a2c0-45e3c4213ab9}, !- Inlet Branch Name 23
  {d054d995-707a-42af-893d-23161b11011b}; !- Inlet Branch Name 24

OS:Connector:Splitter,
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Handle
  Connector Splitter 4,                   !- Name
  {222df10d-9548-49c9-a340-54bb1e0e9ec3}, !- Inlet Branch Name
  {6b817bbf-7526-4649-abd7-f00eae051d61}, !- Outlet Branch Name 1
  {6997ffec-8e64-4b16-b08f-75284fc801d2}, !- Outlet Branch Name 2
  {d09776cd-aeb6-433b-b7b8-df901f617c8a}, !- Outlet Branch Name 3
  {bbff5e37-2c55-453d-a2a6-10bc09f90198}, !- Outlet Branch Name 4
  {116ba812-a915-471c-a981-dff5451f8314}, !- Outlet Branch Name 5
  {f2f63348-74d5-4905-8139-55a70e73389a}, !- Outlet Branch Name 6
  {a52ea74f-45ae-481a-86b5-7ee10e231e63}, !- Outlet Branch Name 7
  {73800fe5-94e9-4f91-b170-3743b9a92af0}, !- Outlet Branch Name 8
  {553ad9cb-9e20-4924-843e-1bb5351f722d}, !- Outlet Branch Name 9
  {f1e114b8-eb08-4931-b0e6-2110881c4023}, !- Outlet Branch Name 10
  {57815717-af7a-490a-86a9-61e3b5b607a8}, !- Outlet Branch Name 11
  {8ce341c0-e3ea-4083-89ae-a6b26c7d6ff8}, !- Outlet Branch Name 12
  {543eb988-2650-45e0-b231-19c916e01c88}, !- Outlet Branch Name 13
  {e1c7aa6b-1c7d-4794-ba07-3d44b0fd1347}, !- Outlet Branch Name 14
  {6d7e6d74-450f-4a27-90af-96517c56d577}, !- Outlet Branch Name 15
  {ba68ddaf-5b17-49e2-a2f1-b4af287b8ccc}, !- Outlet Branch Name 16
  {313fcc1e-c5a2-4274-99eb-dbf403860517}, !- Outlet Branch Name 17
  {3ea7882c-534d-4b4f-ad4b-3620f6798ee1}, !- Outlet Branch Name 18
  {f59c2938-b7a1-4f55-bdaa-347cf54ae13e}, !- Outlet Branch Name 19
  {90482a0c-cb90-48e6-bab6-763566aa42ce}, !- Outlet Branch Name 20
  {4158ccf1-4840-4d61-8d76-066db585bf1e}, !- Outlet Branch Name 21
  {ce63490b-2839-47ac-9e5d-db9ea704dfa5}, !- Outlet Branch Name 22
  {46f1ab61-2d19-4d26-a912-63d5d44e5cc2}, !- Outlet Branch Name 23
  {680dc028-0bc4-490e-9d02-1b21c438787d}; !- Outlet Branch Name 24

OS:Connection,
  {5026f928-1333-46f3-8703-ab9fefbdaf27}, !- Handle
  {0d0813a1-9bae-45cd-a2fc-8ff90be8f556}, !- Source Object
  17,                                     !- Outlet Port
  {008ca7de-26a2-41e7-90b9-a2465de0c637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b817bbf-7526-4649-abd7-f00eae051d61}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  3,                                      !- Outlet Port
  {791f8ff2-5c75-4c1c-9075-2c096449f384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8980508f-9508-4c24-80f5-238f80e1a4e5}, !- Handle
  {06cd7f74-1b9b-47c0-9682-3aac1bfec710}, !- Source Object
  3,                                      !- Outlet Port
  {0d0813a1-9bae-45cd-a2fc-8ff90be8f556}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9b6a87ce-fb1f-4370-9e47-d056b990f9da}, !- Handle
  {0d0813a1-9bae-45cd-a2fc-8ff90be8f556}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {66d01b7f-95fc-4b6d-8d5c-bb6154962fe2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {cb88a661-5c47-4af5-96c8-2e757dec4d5a}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  {b5d7fd1d-9e2c-4cd6-8c95-1cb599709376}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5d7fd1d-9e2c-4cd6-8c95-1cb599709376}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {37ab01ac-9c6d-4c21-b47a-092139a57d8c}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {cb88a661-5c47-4af5-96c8-2e757dec4d5a}, !- Schedule Name
  {05505b63-ec42-489c-8ceb-7c11fb63034d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {becee111-a918-455b-ac38-40b468fb3306}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {1ae013a7-0a80-47ea-86c4-df6f02cd1d0d}, !- Inlet Node Name
  {b25246db-be57-48ac-8134-e4f33ae5678a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {fbf5073f-96e5-43b2-8dec-343d56cd26b2}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {b25246db-be57-48ac-8134-e4f33ae5678a}, !- Inlet Port
  {ff6371eb-89ee-4faf-954d-18fccab6ad4a}; !- Outlet Port

OS:Connection,
  {1ae013a7-0a80-47ea-86c4-df6f02cd1d0d}, !- Handle
  {9333e0b6-982d-41c1-82b0-25b0918e76ba}, !- Source Object
  3,                                      !- Outlet Port
  {becee111-a918-455b-ac38-40b468fb3306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25246db-be57-48ac-8134-e4f33ae5678a}, !- Handle
  {becee111-a918-455b-ac38-40b468fb3306}, !- Source Object
  3,                                      !- Outlet Port
  {fbf5073f-96e5-43b2-8dec-343d56cd26b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff6371eb-89ee-4faf-954d-18fccab6ad4a}, !- Handle
  {fbf5073f-96e5-43b2-8dec-343d56cd26b2}, !- Source Object
  3,                                      !- Outlet Port
  {57e9cb3b-1500-4abc-88d0-ab88d28c774e}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating,
  {8cf6e3e5-beff-40e5-a72a-521a5108b608}, !- Handle
  Hot Water Loop District Heating,        !- Name
  {32ccecab-dd39-4ecb-9257-cc3d041716b7}, !- Hot Water Inlet Node Name
  {727bcc3b-1f73-4e80-8ed1-c6248ba07c18}, !- Hot Water Outlet Node Name
  autosize;                               !- Nominal Capacity {W}

OS:Node,
  {8c47fd8c-ddaa-4690-a545-7a627918e260}, !- Handle
  Hot Water Loop District Heating Outlet Water Node, !- Name
  {727bcc3b-1f73-4e80-8ed1-c6248ba07c18}, !- Inlet Port
  {aa4c3f34-a00b-4a7c-b11a-fe034a1a2632}; !- Outlet Port

OS:Connection,
  {32ccecab-dd39-4ecb-9257-cc3d041716b7}, !- Handle
  {ad197159-ad5e-4c7c-a737-0c442a74404c}, !- Source Object
  3,                                      !- Outlet Port
  {8cf6e3e5-beff-40e5-a72a-521a5108b608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727bcc3b-1f73-4e80-8ed1-c6248ba07c18}, !- Handle
  {8cf6e3e5-beff-40e5-a72a-521a5108b608}, !- Source Object
  3,                                      !- Outlet Port
  {8c47fd8c-ddaa-4690-a545-7a627918e260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4c3f34-a00b-4a7c-b11a-fe034a1a2632}, !- Handle
  {8c47fd8c-ddaa-4690-a545-7a627918e260}, !- Source Object
  3,                                      !- Outlet Port
  {8f4efe6d-6f3d-4717-a239-6929b1eef8bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82589c2e-8aa5-40ce-833e-8eba3a764b96}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {354ed8ec-e3c8-4a8e-9c6e-ecc867e08ab9}, !- Inlet Node Name
  {25dabbb8-9a55-477e-8276-b1df8f5e7c36}; !- Outlet Node Name

OS:Node,
  {1c429929-d48f-43b1-9226-3be2a7bb0cd8}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {aa432408-ca29-4531-9527-2f4deaa9aa9b}, !- Inlet Port
  {354ed8ec-e3c8-4a8e-9c6e-ecc867e08ab9}; !- Outlet Port

OS:Connection,
  {aa432408-ca29-4531-9527-2f4deaa9aa9b}, !- Handle
  {57e9cb3b-1500-4abc-88d0-ab88d28c774e}, !- Source Object
  4,                                      !- Outlet Port
  {1c429929-d48f-43b1-9226-3be2a7bb0cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc9aba02-4c44-4b01-a87d-b66bf69a64bb}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {25dabbb8-9a55-477e-8276-b1df8f5e7c36}, !- Inlet Port
  {ff7aa0e6-6844-4d4a-bb5f-e71075d7474f}; !- Outlet Port

OS:Connection,
  {354ed8ec-e3c8-4a8e-9c6e-ecc867e08ab9}, !- Handle
  {1c429929-d48f-43b1-9226-3be2a7bb0cd8}, !- Source Object
  3,                                      !- Outlet Port
  {82589c2e-8aa5-40ce-833e-8eba3a764b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25dabbb8-9a55-477e-8276-b1df8f5e7c36}, !- Handle
  {82589c2e-8aa5-40ce-833e-8eba3a764b96}, !- Source Object
  3,                                      !- Outlet Port
  {bc9aba02-4c44-4b01-a87d-b66bf69a64bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7aa0e6-6844-4d4a-bb5f-e71075d7474f}, !- Handle
  {bc9aba02-4c44-4b01-a87d-b66bf69a64bb}, !- Source Object
  3,                                      !- Outlet Port
  {8f4efe6d-6f3d-4717-a239-6929b1eef8bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {12978ef6-a7e2-4d7c-8db4-f9006814f05f}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {f2266f8a-62f1-4c05-afbc-c81036454345}, !- Inlet Node Name
  {d0929ff6-c3a7-4ab0-a4ff-cf6355ed645a}; !- Outlet Node Name

OS:Node,
  {10890f8c-5b33-4788-9d4e-98af17296d84}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {d0929ff6-c3a7-4ab0-a4ff-cf6355ed645a}, !- Inlet Port
  {6b8f57fe-04f0-4a49-8aea-d83f56cbc330}; !- Outlet Port

OS:Connection,
  {f2266f8a-62f1-4c05-afbc-c81036454345}, !- Handle
  {791f8ff2-5c75-4c1c-9075-2c096449f384}, !- Source Object
  3,                                      !- Outlet Port
  {12978ef6-a7e2-4d7c-8db4-f9006814f05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0929ff6-c3a7-4ab0-a4ff-cf6355ed645a}, !- Handle
  {12978ef6-a7e2-4d7c-8db4-f9006814f05f}, !- Source Object
  3,                                      !- Outlet Port
  {10890f8c-5b33-4788-9d4e-98af17296d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8f57fe-04f0-4a49-8aea-d83f56cbc330}, !- Handle
  {10890f8c-5b33-4788-9d4e-98af17296d84}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5328cf47-e4d4-4d22-9d70-3083c69d089c}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {ceb45f40-dacd-40a0-b545-b8c44840a2f1}, !- Inlet Node Name
  {9234a368-e006-4042-b58c-c0e2d2ad05e1}; !- Outlet Node Name

OS:Node,
  {922175ec-dca3-4566-bd66-4fd18fe10ff6}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {2fc7ec6c-1225-40e9-900a-b275f5bdd004}, !- Inlet Port
  {ceb45f40-dacd-40a0-b545-b8c44840a2f1}; !- Outlet Port

OS:Connection,
  {2fc7ec6c-1225-40e9-900a-b275f5bdd004}, !- Handle
  {8f4efe6d-6f3d-4717-a239-6929b1eef8bd}, !- Source Object
  2,                                      !- Outlet Port
  {922175ec-dca3-4566-bd66-4fd18fe10ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb45f40-dacd-40a0-b545-b8c44840a2f1}, !- Handle
  {922175ec-dca3-4566-bd66-4fd18fe10ff6}, !- Source Object
  3,                                      !- Outlet Port
  {5328cf47-e4d4-4d22-9d70-3083c69d089c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9234a368-e006-4042-b58c-c0e2d2ad05e1}, !- Handle
  {5328cf47-e4d4-4d22-9d70-3083c69d089c}, !- Source Object
  3,                                      !- Outlet Port
  {05505b63-ec42-489c-8ceb-7c11fb63034d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {42838da8-e456-4e8a-823d-cd2a472dd14e}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {bd71042c-4d1c-4f84-ad7b-dc073c1c2cd3}, !- Inlet Node Name
  {753a383c-b8c7-47ae-a29b-f6db85359129}; !- Outlet Node Name

OS:Node,
  {39f47075-582f-42c7-828b-5bb11be8e3d8}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {753a383c-b8c7-47ae-a29b-f6db85359129}, !- Inlet Port
  {222df10d-9548-49c9-a340-54bb1e0e9ec3}; !- Outlet Port

OS:Connection,
  {bd71042c-4d1c-4f84-ad7b-dc073c1c2cd3}, !- Handle
  {008ca7de-26a2-41e7-90b9-a2465de0c637}, !- Source Object
  3,                                      !- Outlet Port
  {42838da8-e456-4e8a-823d-cd2a472dd14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753a383c-b8c7-47ae-a29b-f6db85359129}, !- Handle
  {42838da8-e456-4e8a-823d-cd2a472dd14e}, !- Source Object
  3,                                      !- Outlet Port
  {39f47075-582f-42c7-828b-5bb11be8e3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222df10d-9548-49c9-a340-54bb1e0e9ec3}, !- Handle
  {39f47075-582f-42c7-828b-5bb11be8e3d8}, !- Source Object
  3,                                      !- Outlet Port
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b31975a-026f-4822-b8e3-cb52c46d645c}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {db58fb7f-a757-4513-8d17-cb378a6e313c}, !- Inlet Node Name
  {9e6dad75-15e4-41a1-b326-9d9f0a365287}; !- Outlet Node Name

OS:Node,
  {90aca28e-c34e-484b-9086-dd4bd53481b8}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {b22fa293-80c9-4620-8c29-c13478ca6be4}, !- Inlet Port
  {db58fb7f-a757-4513-8d17-cb378a6e313c}; !- Outlet Port

OS:Connection,
  {b22fa293-80c9-4620-8c29-c13478ca6be4}, !- Handle
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Source Object
  2,                                      !- Outlet Port
  {90aca28e-c34e-484b-9086-dd4bd53481b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db58fb7f-a757-4513-8d17-cb378a6e313c}, !- Handle
  {90aca28e-c34e-484b-9086-dd4bd53481b8}, !- Source Object
  3,                                      !- Outlet Port
  {8b31975a-026f-4822-b8e3-cb52c46d645c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e6dad75-15e4-41a1-b326-9d9f0a365287}, !- Handle
  {8b31975a-026f-4822-b8e3-cb52c46d645c}, !- Source Object
  3,                                      !- Outlet Port
  {06cd7f74-1b9b-47c0-9682-3aac1bfec710}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {51c0b31f-4988-4f55-80d0-e5b80e19981f}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ea3c38d7-d201-49d5-956b-a2112bc3e264}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7473995c-4110-46f4-b74a-c91bef9ee65f}, !- Plant Side Inlet Node Name
  {af65de95-ac9c-4902-b2eb-09d78f9c98b7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8451e4de-b251-4ce5-9aee-79cf90ea4071}, !- Demand Side Inlet Node Name
  {397c7490-6cb2-4d74-a4a2-6342e2589b44}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0d6e14cb-81dc-4cc7-a38a-f9995e9f0bb1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6cac4b6c-ec48-4e90-a708-098852867919}, !- Demand Mixer Name
  {67b86b44-9f17-4d68-823e-dcb5653ac346}, !- Demand Splitter Name
  {8b1d1bed-125c-4acf-9335-940e20d6458a}, !- Supply Mixer Name
  {c251a7e0-3626-46e3-ac91-886f03a64768}; !- Supply Splitter Name

OS:Node,
  {d05bf450-19fe-4107-bd25-13960716f487}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {7473995c-4110-46f4-b74a-c91bef9ee65f}, !- Inlet Port
  {3c8f6936-448e-4b70-aa72-85c56df9be23}; !- Outlet Port

OS:Node,
  {ea3c38d7-d201-49d5-956b-a2112bc3e264}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {6ff24340-f6ff-4884-8fe0-77d2867566b5}, !- Inlet Port
  {af65de95-ac9c-4902-b2eb-09d78f9c98b7}; !- Outlet Port

OS:Node,
  {b662102c-01ad-4011-b96f-63745286f1d4}, !- Handle
  Purchased Cooling Inlet Water Node,     !- Name
  {b85269d9-f09a-4711-94de-5608225683aa}, !- Inlet Port
  {c38e9aff-816a-4ac0-b98d-fffffd55c798}; !- Outlet Port

OS:Connector:Mixer,
  {8b1d1bed-125c-4acf-9335-940e20d6458a}, !- Handle
  Connector Mixer 5,                      !- Name
  {e0b44b94-2baa-45cb-b112-6d980725b95f}, !- Outlet Branch Name
  {d0f30737-5779-44f1-82bd-722742d4cbfd}, !- Inlet Branch Name 1
  {b48efedd-749c-4adf-babf-037b400628af}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c251a7e0-3626-46e3-ac91-886f03a64768}, !- Handle
  Connector Splitter 5,                   !- Name
  {61ef0069-6ad3-48ed-a14c-37c9a30281a6}, !- Inlet Branch Name
  {b85269d9-f09a-4711-94de-5608225683aa}, !- Outlet Branch Name 1
  {4563350b-402f-4763-bfed-315edf7087ae}; !- Outlet Branch Name 2

OS:Connection,
  {7473995c-4110-46f4-b74a-c91bef9ee65f}, !- Handle
  {51c0b31f-4988-4f55-80d0-e5b80e19981f}, !- Source Object
  14,                                     !- Outlet Port
  {d05bf450-19fe-4107-bd25-13960716f487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85269d9-f09a-4711-94de-5608225683aa}, !- Handle
  {c251a7e0-3626-46e3-ac91-886f03a64768}, !- Source Object
  3,                                      !- Outlet Port
  {b662102c-01ad-4011-b96f-63745286f1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af65de95-ac9c-4902-b2eb-09d78f9c98b7}, !- Handle
  {ea3c38d7-d201-49d5-956b-a2112bc3e264}, !- Source Object
  3,                                      !- Outlet Port
  {51c0b31f-4988-4f55-80d0-e5b80e19981f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {85627392-b1ab-4e1f-898e-3156766ac3f4}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {8451e4de-b251-4ce5-9aee-79cf90ea4071}, !- Inlet Port
  {1671e43f-8903-42e4-8c2f-3142faf3ba85}; !- Outlet Port

OS:Node,
  {e029069f-388a-4718-bd29-48b6e09f6af2}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {ccc2c22a-d6ee-4150-85f3-0f3c8cb2e70f}, !- Inlet Port
  {397c7490-6cb2-4d74-a4a2-6342e2589b44}; !- Outlet Port

OS:Node,
  {40dc2718-5791-42c3-97a1-87610ce703a1}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {962f9c00-3cb7-479c-8b7c-055254bf1542}, !- Inlet Port
  {b9c4912d-3c38-49cc-bf45-a4f18969758f}; !- Outlet Port

OS:Connector:Mixer,
  {6cac4b6c-ec48-4e90-a708-098852867919}, !- Handle
  Connector Mixer 6,                      !- Name
  {34a732b1-b8c4-4d39-8c7e-6bba6907b26c}, !- Outlet Branch Name
  {2f07eb71-3282-4d91-a7e9-dfafcdb29941}, !- Inlet Branch Name 1
  {bfb9284b-f088-4ad7-b3a5-36ad866bba17}, !- Inlet Branch Name 2
  {cd4a3d56-f2a3-4dea-842e-d92ae6d40557}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {67b86b44-9f17-4d68-823e-dcb5653ac346}, !- Handle
  Connector Splitter 6,                   !- Name
  {5385e9c5-c086-4892-8c1f-ae85ff4e324d}, !- Inlet Branch Name
  {962f9c00-3cb7-479c-8b7c-055254bf1542}, !- Outlet Branch Name 1
  {17f04fcd-f0a2-4ebe-8f48-d2dfffac39ec}, !- Outlet Branch Name 2
  {acc6ec0c-8bc2-4ed7-9789-82ba64e9b014}; !- Outlet Branch Name 3

OS:Connection,
  {8451e4de-b251-4ce5-9aee-79cf90ea4071}, !- Handle
  {51c0b31f-4988-4f55-80d0-e5b80e19981f}, !- Source Object
  17,                                     !- Outlet Port
  {85627392-b1ab-4e1f-898e-3156766ac3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {962f9c00-3cb7-479c-8b7c-055254bf1542}, !- Handle
  {67b86b44-9f17-4d68-823e-dcb5653ac346}, !- Source Object
  3,                                      !- Outlet Port
  {40dc2718-5791-42c3-97a1-87610ce703a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397c7490-6cb2-4d74-a4a2-6342e2589b44}, !- Handle
  {e029069f-388a-4718-bd29-48b6e09f6af2}, !- Source Object
  3,                                      !- Outlet Port
  {51c0b31f-4988-4f55-80d0-e5b80e19981f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6ea03280-42b8-4e47-b20a-36a45cc22ece}, !- Handle
  {51c0b31f-4988-4f55-80d0-e5b80e19981f}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0d6e14cb-81dc-4cc7-a38a-f9995e9f0bb1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {520ad0bb-aff7-4155-a9ff-70c71f80a779}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  {83b6e254-0f8e-402f-87c9-555e29aadb25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83b6e254-0f8e-402f-87c9-555e29aadb25}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1dd55ea9-151d-4bbe-ab2a-e1d16c668840}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {520ad0bb-aff7-4155-a9ff-70c71f80a779}, !- Schedule Name
  {ea3c38d7-d201-49d5-956b-a2112bc3e264}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {14fceab0-289d-411d-8452-7f50d1ffc283}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {3c8f6936-448e-4b70-aa72-85c56df9be23}, !- Inlet Node Name
  {8e563144-ce39-4780-a78b-c25b80056117}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {75ac6f7e-21d3-40a7-a0e6-2e2af1943c4e}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {8e563144-ce39-4780-a78b-c25b80056117}, !- Inlet Port
  {61ef0069-6ad3-48ed-a14c-37c9a30281a6}; !- Outlet Port

OS:Connection,
  {3c8f6936-448e-4b70-aa72-85c56df9be23}, !- Handle
  {d05bf450-19fe-4107-bd25-13960716f487}, !- Source Object
  3,                                      !- Outlet Port
  {14fceab0-289d-411d-8452-7f50d1ffc283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e563144-ce39-4780-a78b-c25b80056117}, !- Handle
  {14fceab0-289d-411d-8452-7f50d1ffc283}, !- Source Object
  3,                                      !- Outlet Port
  {75ac6f7e-21d3-40a7-a0e6-2e2af1943c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ef0069-6ad3-48ed-a14c-37c9a30281a6}, !- Handle
  {75ac6f7e-21d3-40a7-a0e6-2e2af1943c4e}, !- Source Object
  3,                                      !- Outlet Port
  {c251a7e0-3626-46e3-ac91-886f03a64768}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictCooling,
  {57cacf4c-5afe-432e-b1fe-849a9ae7e5ee}, !- Handle
  Purchased Cooling,                      !- Name
  {c38e9aff-816a-4ac0-b98d-fffffd55c798}, !- Chilled Water Inlet Node Name
  {b860099e-e072-45eb-ae63-6a206b2d3185}, !- Chilled Water Outlet Node Name
  autosize;                               !- Nominal Capacity {W}

OS:Node,
  {09d0134d-999e-4365-8abb-fab5c9e5c6e3}, !- Handle
  Purchased Cooling Outlet Water Node,    !- Name
  {b860099e-e072-45eb-ae63-6a206b2d3185}, !- Inlet Port
  {d0f30737-5779-44f1-82bd-722742d4cbfd}; !- Outlet Port

OS:Connection,
  {c38e9aff-816a-4ac0-b98d-fffffd55c798}, !- Handle
  {b662102c-01ad-4011-b96f-63745286f1d4}, !- Source Object
  3,                                      !- Outlet Port
  {57cacf4c-5afe-432e-b1fe-849a9ae7e5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b860099e-e072-45eb-ae63-6a206b2d3185}, !- Handle
  {57cacf4c-5afe-432e-b1fe-849a9ae7e5ee}, !- Source Object
  3,                                      !- Outlet Port
  {09d0134d-999e-4365-8abb-fab5c9e5c6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f30737-5779-44f1-82bd-722742d4cbfd}, !- Handle
  {09d0134d-999e-4365-8abb-fab5c9e5c6e3}, !- Source Object
  3,                                      !- Outlet Port
  {8b1d1bed-125c-4acf-9335-940e20d6458a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {70871407-acde-4101-bf4b-0ca270660cdb}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {21747c1c-4328-454a-a154-fa19dc8004cb}, !- Inlet Node Name
  {5f759506-3911-410e-92dd-ce7399d7f663}; !- Outlet Node Name

OS:Node,
  {87120447-e45d-4bed-9679-e52cdc5e45f5}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {4563350b-402f-4763-bfed-315edf7087ae}, !- Inlet Port
  {21747c1c-4328-454a-a154-fa19dc8004cb}; !- Outlet Port

OS:Connection,
  {4563350b-402f-4763-bfed-315edf7087ae}, !- Handle
  {c251a7e0-3626-46e3-ac91-886f03a64768}, !- Source Object
  4,                                      !- Outlet Port
  {87120447-e45d-4bed-9679-e52cdc5e45f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04b05253-2ff5-46b0-97ab-3ffda972e823}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {5f759506-3911-410e-92dd-ce7399d7f663}, !- Inlet Port
  {b48efedd-749c-4adf-babf-037b400628af}; !- Outlet Port

OS:Connection,
  {21747c1c-4328-454a-a154-fa19dc8004cb}, !- Handle
  {87120447-e45d-4bed-9679-e52cdc5e45f5}, !- Source Object
  3,                                      !- Outlet Port
  {70871407-acde-4101-bf4b-0ca270660cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f759506-3911-410e-92dd-ce7399d7f663}, !- Handle
  {70871407-acde-4101-bf4b-0ca270660cdb}, !- Source Object
  3,                                      !- Outlet Port
  {04b05253-2ff5-46b0-97ab-3ffda972e823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b48efedd-749c-4adf-babf-037b400628af}, !- Handle
  {04b05253-2ff5-46b0-97ab-3ffda972e823}, !- Source Object
  3,                                      !- Outlet Port
  {8b1d1bed-125c-4acf-9335-940e20d6458a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {60f284d0-46b7-4926-9b6e-84865dcd4fcf}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {b9c4912d-3c38-49cc-bf45-a4f18969758f}, !- Inlet Node Name
  {d08e1319-4c40-43a1-bc68-b72b8beca73c}; !- Outlet Node Name

OS:Node,
  {37e0de3b-d770-40f6-80f8-06ec4f63c0b3}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {d08e1319-4c40-43a1-bc68-b72b8beca73c}, !- Inlet Port
  {2f07eb71-3282-4d91-a7e9-dfafcdb29941}; !- Outlet Port

OS:Connection,
  {b9c4912d-3c38-49cc-bf45-a4f18969758f}, !- Handle
  {40dc2718-5791-42c3-97a1-87610ce703a1}, !- Source Object
  3,                                      !- Outlet Port
  {60f284d0-46b7-4926-9b6e-84865dcd4fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d08e1319-4c40-43a1-bc68-b72b8beca73c}, !- Handle
  {60f284d0-46b7-4926-9b6e-84865dcd4fcf}, !- Source Object
  3,                                      !- Outlet Port
  {37e0de3b-d770-40f6-80f8-06ec4f63c0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f07eb71-3282-4d91-a7e9-dfafcdb29941}, !- Handle
  {37e0de3b-d770-40f6-80f8-06ec4f63c0b3}, !- Source Object
  3,                                      !- Outlet Port
  {6cac4b6c-ec48-4e90-a708-098852867919}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7e0a83c7-a1b6-4567-bcb3-8ddc501af944}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {069ce2e4-a373-48a2-98af-653d10c7dea0}, !- Inlet Node Name
  {6ff24340-f6ff-4884-8fe0-77d2867566b5}; !- Outlet Node Name

OS:Node,
  {94796820-8da6-4fa2-ab11-557d566cac2b}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {e0b44b94-2baa-45cb-b112-6d980725b95f}, !- Inlet Port
  {069ce2e4-a373-48a2-98af-653d10c7dea0}; !- Outlet Port

OS:Connection,
  {e0b44b94-2baa-45cb-b112-6d980725b95f}, !- Handle
  {8b1d1bed-125c-4acf-9335-940e20d6458a}, !- Source Object
  2,                                      !- Outlet Port
  {94796820-8da6-4fa2-ab11-557d566cac2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069ce2e4-a373-48a2-98af-653d10c7dea0}, !- Handle
  {94796820-8da6-4fa2-ab11-557d566cac2b}, !- Source Object
  3,                                      !- Outlet Port
  {7e0a83c7-a1b6-4567-bcb3-8ddc501af944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff24340-f6ff-4884-8fe0-77d2867566b5}, !- Handle
  {7e0a83c7-a1b6-4567-bcb3-8ddc501af944}, !- Source Object
  3,                                      !- Outlet Port
  {ea3c38d7-d201-49d5-956b-a2112bc3e264}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cd030c67-629e-486a-ad70-e7510d4c8e85}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {1671e43f-8903-42e4-8c2f-3142faf3ba85}, !- Inlet Node Name
  {47106c67-7cc5-42c8-a669-4fdf33a42812}; !- Outlet Node Name

OS:Node,
  {fdbc094f-fc29-4b4a-9cc5-99e44f52a9c5}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {47106c67-7cc5-42c8-a669-4fdf33a42812}, !- Inlet Port
  {5385e9c5-c086-4892-8c1f-ae85ff4e324d}; !- Outlet Port

OS:Connection,
  {1671e43f-8903-42e4-8c2f-3142faf3ba85}, !- Handle
  {85627392-b1ab-4e1f-898e-3156766ac3f4}, !- Source Object
  3,                                      !- Outlet Port
  {cd030c67-629e-486a-ad70-e7510d4c8e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47106c67-7cc5-42c8-a669-4fdf33a42812}, !- Handle
  {cd030c67-629e-486a-ad70-e7510d4c8e85}, !- Source Object
  3,                                      !- Outlet Port
  {fdbc094f-fc29-4b4a-9cc5-99e44f52a9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5385e9c5-c086-4892-8c1f-ae85ff4e324d}, !- Handle
  {fdbc094f-fc29-4b4a-9cc5-99e44f52a9c5}, !- Source Object
  3,                                      !- Outlet Port
  {67b86b44-9f17-4d68-823e-dcb5653ac346}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {428ebe30-771d-4661-b385-f4e72f247371}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {90669246-8830-45e8-8ce0-19dec420742f}, !- Inlet Node Name
  {ccc2c22a-d6ee-4150-85f3-0f3c8cb2e70f}; !- Outlet Node Name

OS:Node,
  {f4309c6f-e3aa-44db-b763-db5e58feb3a2}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {34a732b1-b8c4-4d39-8c7e-6bba6907b26c}, !- Inlet Port
  {90669246-8830-45e8-8ce0-19dec420742f}; !- Outlet Port

OS:Connection,
  {34a732b1-b8c4-4d39-8c7e-6bba6907b26c}, !- Handle
  {6cac4b6c-ec48-4e90-a708-098852867919}, !- Source Object
  2,                                      !- Outlet Port
  {f4309c6f-e3aa-44db-b763-db5e58feb3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90669246-8830-45e8-8ce0-19dec420742f}, !- Handle
  {f4309c6f-e3aa-44db-b763-db5e58feb3a2}, !- Source Object
  3,                                      !- Outlet Port
  {428ebe30-771d-4661-b385-f4e72f247371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc2c22a-d6ee-4150-85f3-0f3c8cb2e70f}, !- Handle
  {428ebe30-771d-4661-b385-f4e72f247371}, !- Source Object
  3,                                      !- Outlet Port
  {e029069f-388a-4718-bd29-48b6e09f6af2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {467e8cc4-5137-4389-a869-216bc8fd1232}, !- Handle
  12 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule
  {7a6c311e-371b-4235-9264-92722f06fcc5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d4787975-29c7-430b-8273-e22cdca43018}, !- Supply Side Inlet Node Name
  {3e03b051-042b-4c8d-9e37-750253c1ae59}, !- Demand Side Outlet Node Name
  {1282d1f4-be8e-45f9-8762-171c58dea076}, !- Demand Side Inlet Node A
  {913867b8-2722-438d-b4c3-00dcc2dab2da}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Demand Mixer Name
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3eb0579d-8c46-493f-bbf5-e64a223c918d}, !- Handle
  12 Zone VAV Supply Inlet Node,          !- Name
  {d4787975-29c7-430b-8273-e22cdca43018}, !- Inlet Port
  {1014fc14-670b-4f2f-aa79-3093042d3742}; !- Outlet Port

OS:Node,
  {d5056a70-08e4-41e3-a6cf-34e50b4bb559}, !- Handle
  12 Zone VAV Supply Outlet Node,         !- Name
  {9182ca99-740c-4e89-aa0c-f29bccd5d4af}, !- Inlet Port
  {913867b8-2722-438d-b4c3-00dcc2dab2da}; !- Outlet Port

OS:Connection,
  {d4787975-29c7-430b-8273-e22cdca43018}, !- Handle
  {467e8cc4-5137-4389-a869-216bc8fd1232}, !- Source Object
  9,                                      !- Outlet Port
  {3eb0579d-8c46-493f-bbf5-e64a223c918d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913867b8-2722-438d-b4c3-00dcc2dab2da}, !- Handle
  {d5056a70-08e4-41e3-a6cf-34e50b4bb559}, !- Source Object
  3,                                      !- Outlet Port
  {467e8cc4-5137-4389-a869-216bc8fd1232}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b7be23ac-2459-4b44-b6ca-9d4aeb8d9e9c}, !- Handle
  12 Zone VAV Demand Inlet Node,          !- Name
  {1282d1f4-be8e-45f9-8762-171c58dea076}, !- Inlet Port
  {e85cc9f6-93c5-403b-8e07-132e37263dd9}; !- Outlet Port

OS:Node,
  {259a502f-d8c0-4cb2-9faf-4a26be291157}, !- Handle
  12 Zone VAV Demand Outlet Node,         !- Name
  {253de615-0f0b-4f6a-baa2-b5755ad72ae2}, !- Inlet Port
  {3e03b051-042b-4c8d-9e37-750253c1ae59}; !- Outlet Port

OS:Node,
  {67c84e04-bc28-4f0a-a2c9-9094d65c9d8a}, !- Handle
  Zone OfS Hall A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b8c5b7f9-412d-4621-ae5b-497b086f7062}, !- Inlet Port
  {27212082-f049-40da-b2e6-28713a444b66}; !- Outlet Port

OS:Connection,
  {1282d1f4-be8e-45f9-8762-171c58dea076}, !- Handle
  {467e8cc4-5137-4389-a869-216bc8fd1232}, !- Source Object
  11,                                     !- Outlet Port
  {b7be23ac-2459-4b44-b6ca-9d4aeb8d9e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e03b051-042b-4c8d-9e37-750253c1ae59}, !- Handle
  {259a502f-d8c0-4cb2-9faf-4a26be291157}, !- Source Object
  3,                                      !- Outlet Port
  {467e8cc4-5137-4389-a869-216bc8fd1232}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e85cc9f6-93c5-403b-8e07-132e37263dd9}, !- Inlet Node Name
  {c725310f-23f9-4a9a-a68a-cd6162d5dfa3}, !- Outlet Node Name 1
  {02142224-24a0-41d9-b257-3d1f2cea9b4e}, !- Outlet Node Name 2
  {0b936c28-2831-403e-859c-77c53095743f}, !- Outlet Node Name 3
  {41521c46-b8c6-4331-a24a-e811cc47fc5f}, !- Outlet Node Name 4
  {9d4cfcb0-69e9-473a-a32a-d70549e64752}, !- Outlet Node Name 5
  {bf5739a6-3ff9-482e-afeb-4cda6b737159}, !- Outlet Node Name 6
  {e8783b0f-45ca-4c58-953e-91ad48318e08}, !- Outlet Node Name 7
  {9ace28a6-8dd5-4419-9ac5-635749e8b39e}, !- Outlet Node Name 8
  {c4868d7e-5901-470f-a269-88d16a12c4e4}, !- Outlet Node Name 9
  {f5093b26-5f94-4a04-bed2-94c51cd800a8}, !- Outlet Node Name 10
  {1477a48f-79aa-4d75-98e4-2550133d7219}, !- Outlet Node Name 11
  {9c4cb28f-9e08-4802-be87-c04fdbc35573}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {253de615-0f0b-4f6a-baa2-b5755ad72ae2}, !- Outlet Node Name
  {1d0ef798-a9d3-4e49-a7f2-993723688046}, !- Inlet Node Name 1
  {07e0d8ed-7c1c-4993-9250-9720aa5e132e}, !- Inlet Node Name 2
  {266b1db8-d2a0-41c2-a72b-52d75c667a4f}, !- Inlet Node Name 3
  {7fbe6dfd-7bc3-427f-91af-52d7f246a634}, !- Inlet Node Name 4
  {be8389c7-42fc-4bf8-9e95-3a3ee80c41d9}, !- Inlet Node Name 5
  {eafe1d5d-3ff2-4462-a588-fe7020a2917d}, !- Inlet Node Name 6
  {088ba8a2-6aca-4b65-b638-2dc4969ea5e7}, !- Inlet Node Name 7
  {f9baf11d-cbc5-4adb-a367-6729d8150c82}, !- Inlet Node Name 8
  {049b13a1-8f54-46a7-990f-5be392cf2716}, !- Inlet Node Name 9
  {dbf89266-c632-4275-8079-01e9561ee276}, !- Inlet Node Name 10
  {6bc6a4a7-d4e2-4d9a-ad7b-aa6c8ac24fb4}, !- Inlet Node Name 11
  {0fdb83f4-35d0-4a01-8a6c-18f5101fb6b1}; !- Inlet Node Name 12

OS:Connection,
  {e85cc9f6-93c5-403b-8e07-132e37263dd9}, !- Handle
  {b7be23ac-2459-4b44-b6ca-9d4aeb8d9e9c}, !- Source Object
  3,                                      !- Outlet Port
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {253de615-0f0b-4f6a-baa2-b5755ad72ae2}, !- Handle
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Source Object
  2,                                      !- Outlet Port
  {259a502f-d8c0-4cb2-9faf-4a26be291157}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f8563c8-35a3-44ae-9319-d861ac9bc7eb}, !- Handle
  {467e8cc4-5137-4389-a869-216bc8fd1232}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.510269575587843,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7a6c311e-371b-4235-9264-92722f06fcc5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {2678faa4-4782-4981-9312-350b6ac1744c}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {010e3647-5352-4a97-9122-d12eece82c0e}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  {940d28f8-e2e7-46f0-b946-f44658adfb5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {940d28f8-e2e7-46f0-b946-f44658adfb5c}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e5a9901a-1892-4191-af82-b2aca15a7d0c}, !- Handle
  12 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {010e3647-5352-4a97-9122-d12eece82c0e}, !- Schedule Name
  {d5056a70-08e4-41e3-a6cf-34e50b4bb559}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {9b740a50-59db-43e7-a1d7-cb1ae93d37b5}, !- Handle
  12 Zone VAV Fan,                        !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cd8101d2-048b-4b08-987f-434d125694c0}, !- Air Inlet Node Name
  {9182ca99-740c-4e89-aa0c-f29bccd5d4af}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {9182ca99-740c-4e89-aa0c-f29bccd5d4af}, !- Handle
  {9b740a50-59db-43e7-a1d7-cb1ae93d37b5}, !- Source Object
  17,                                     !- Outlet Port
  {d5056a70-08e4-41e3-a6cf-34e50b4bb559}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a29f963d-90b9-49c1-b63f-99e8a8e35b91}, !- Handle
  12 Zone VAV Main Htg Coil,              !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {26e63cd1-f0b2-4ffb-801a-b7d50626090d}, !- Water Inlet Node Name
  {74f1a84e-3315-4186-a7b9-c4ea7128b6fa}, !- Water Outlet Node Name
  {cf222409-403f-4ad3-a447-d4d2f22cbf8b}, !- Air Inlet Node Name
  {2a7e960f-bb9a-4831-b9c4-e54679bcba81}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d383247c-fbeb-4361-a317-70b36f1fd83a}, !- Handle
  12 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {6997ffec-8e64-4b16-b08f-75284fc801d2}, !- Inlet Port
  {26e63cd1-f0b2-4ffb-801a-b7d50626090d}; !- Outlet Port

OS:Connection,
  {6997ffec-8e64-4b16-b08f-75284fc801d2}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  4,                                      !- Outlet Port
  {d383247c-fbeb-4361-a317-70b36f1fd83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38e152fe-3b39-4b6d-ad01-993581d746a1}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {74f1a84e-3315-4186-a7b9-c4ea7128b6fa}, !- Inlet Port
  {e299db1d-5755-4093-bf18-df206e77d52a}; !- Outlet Port

OS:Connection,
  {26e63cd1-f0b2-4ffb-801a-b7d50626090d}, !- Handle
  {d383247c-fbeb-4361-a317-70b36f1fd83a}, !- Source Object
  3,                                      !- Outlet Port
  {a29f963d-90b9-49c1-b63f-99e8a8e35b91}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74f1a84e-3315-4186-a7b9-c4ea7128b6fa}, !- Handle
  {a29f963d-90b9-49c1-b63f-99e8a8e35b91}, !- Source Object
  6,                                      !- Outlet Port
  {38e152fe-3b39-4b6d-ad01-993581d746a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e299db1d-5755-4093-bf18-df206e77d52a}, !- Handle
  {38e152fe-3b39-4b6d-ad01-993581d746a1}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b5ff30c4-eb53-407f-8d05-03aefa29dcc7}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {2a7e960f-bb9a-4831-b9c4-e54679bcba81}, !- Inlet Port
  {cd8101d2-048b-4b08-987f-434d125694c0}; !- Outlet Port

OS:Connection,
  {2a7e960f-bb9a-4831-b9c4-e54679bcba81}, !- Handle
  {a29f963d-90b9-49c1-b63f-99e8a8e35b91}, !- Source Object
  8,                                      !- Outlet Port
  {b5ff30c4-eb53-407f-8d05-03aefa29dcc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8101d2-048b-4b08-987f-434d125694c0}, !- Handle
  {b5ff30c4-eb53-407f-8d05-03aefa29dcc7}, !- Source Object
  3,                                      !- Outlet Port
  {9b740a50-59db-43e7-a1d7-cb1ae93d37b5}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f65127eb-2f5a-45b9-a33e-2f16709ea155}, !- Handle
  12 Zone VAV Main Htg Coil Controller,   !- Name
  {a29f963d-90b9-49c1-b63f-99e8a8e35b91}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {f3169bc9-d7d0-4d5f-b7ec-085ecaf91de1}, !- Handle
  12 Zone VAV Clg Coil,                   !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9a954b49-772f-45cc-bb66-bb78f57c7837}, !- Water Inlet Node Name
  {b783748f-1d3a-42d7-a452-687ba7a2a0a3}, !- Water Outlet Node Name
  {2b93a358-93a5-4bd8-88e2-782ff109f15f}, !- Air Inlet Node Name
  {be04fb15-d028-441f-8f78-957e78d87b65}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a521cd25-c82c-4507-a366-bde68e0f7e9a}, !- Handle
  12 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {17f04fcd-f0a2-4ebe-8f48-d2dfffac39ec}, !- Inlet Port
  {9a954b49-772f-45cc-bb66-bb78f57c7837}; !- Outlet Port

OS:Connection,
  {17f04fcd-f0a2-4ebe-8f48-d2dfffac39ec}, !- Handle
  {67b86b44-9f17-4d68-823e-dcb5653ac346}, !- Source Object
  4,                                      !- Outlet Port
  {a521cd25-c82c-4507-a366-bde68e0f7e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c33fd71-bd53-482e-865e-0b17207686b4}, !- Handle
  12 Zone VAV Clg Coil Outlet Water Node, !- Name
  {b783748f-1d3a-42d7-a452-687ba7a2a0a3}, !- Inlet Port
  {bfb9284b-f088-4ad7-b3a5-36ad866bba17}; !- Outlet Port

OS:Connection,
  {9a954b49-772f-45cc-bb66-bb78f57c7837}, !- Handle
  {a521cd25-c82c-4507-a366-bde68e0f7e9a}, !- Source Object
  3,                                      !- Outlet Port
  {f3169bc9-d7d0-4d5f-b7ec-085ecaf91de1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b783748f-1d3a-42d7-a452-687ba7a2a0a3}, !- Handle
  {f3169bc9-d7d0-4d5f-b7ec-085ecaf91de1}, !- Source Object
  11,                                     !- Outlet Port
  {0c33fd71-bd53-482e-865e-0b17207686b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb9284b-f088-4ad7-b3a5-36ad866bba17}, !- Handle
  {0c33fd71-bd53-482e-865e-0b17207686b4}, !- Source Object
  3,                                      !- Outlet Port
  {6cac4b6c-ec48-4e90-a708-098852867919}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6c8b5a70-019e-4cae-a1b9-279a62b8051e}, !- Handle
  12 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {be04fb15-d028-441f-8f78-957e78d87b65}, !- Inlet Port
  {cf222409-403f-4ad3-a447-d4d2f22cbf8b}; !- Outlet Port

OS:Connection,
  {be04fb15-d028-441f-8f78-957e78d87b65}, !- Handle
  {f3169bc9-d7d0-4d5f-b7ec-085ecaf91de1}, !- Source Object
  13,                                     !- Outlet Port
  {6c8b5a70-019e-4cae-a1b9-279a62b8051e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf222409-403f-4ad3-a447-d4d2f22cbf8b}, !- Handle
  {6c8b5a70-019e-4cae-a1b9-279a62b8051e}, !- Source Object
  3,                                      !- Outlet Port
  {a29f963d-90b9-49c1-b63f-99e8a8e35b91}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {05488a07-ff3d-4586-9fb0-12cf47c57007}, !- Handle
  12 Zone VAV Clg Coil Controller,        !- Name
  {f3169bc9-d7d0-4d5f-b7ec-085ecaf91de1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {a2af0476-1386-4c1e-9198-0393bf9d5eba}, !- Handle
  12 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a6738621-c079-4e21-9c54-9f865b22fdfb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6939223b-d00f-4069-b9a8-411e4eeebeaf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6939223b-d00f-4069-b9a8-411e4eeebeaf}, !- Handle
  12 Zone VAV Vent Controller,            !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e705e57-0c5f-4350-a196-61aeec95b9a8}, !- Handle
  12 Zone VAV OA System,                  !- Name
  {a2af0476-1386-4c1e-9198-0393bf9d5eba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d2a1c594-2ce5-44a8-85ac-d11a12ab304e}, !- Mixed Air Node Name
  {3452a6a7-dac1-456b-b542-c6e1cad098b5}, !- Outdoor Air Stream Node Name
  {76dd946f-2fab-4c98-99c7-d474349e30ed}, !- Relief Air Stream Node Name
  {1014fc14-670b-4f2f-aa79-3093042d3742}; !- Return Air Stream Node Name

OS:Node,
  {930ed902-768e-4001-ad48-d2f832c16608}, !- Handle
  12 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {3452a6a7-dac1-456b-b542-c6e1cad098b5}; !- Outlet Port

OS:Connection,
  {3452a6a7-dac1-456b-b542-c6e1cad098b5}, !- Handle
  {930ed902-768e-4001-ad48-d2f832c16608}, !- Source Object
  3,                                      !- Outlet Port
  {3e705e57-0c5f-4350-a196-61aeec95b9a8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9939bd43-d505-4ac7-bdff-d9c73ce5e856}, !- Handle
  12 Zone VAV Relief Air Node,            !- Name
  {76dd946f-2fab-4c98-99c7-d474349e30ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76dd946f-2fab-4c98-99c7-d474349e30ed}, !- Handle
  {3e705e57-0c5f-4350-a196-61aeec95b9a8}, !- Source Object
  7,                                      !- Outlet Port
  {9939bd43-d505-4ac7-bdff-d9c73ce5e856}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5f70d8e-5b11-42dc-a653-b7e2527a838b}, !- Handle
  12 Zone VAV Mixed Air Node,             !- Name
  {d2a1c594-2ce5-44a8-85ac-d11a12ab304e}, !- Inlet Port
  {2b93a358-93a5-4bd8-88e2-782ff109f15f}; !- Outlet Port

OS:Connection,
  {1014fc14-670b-4f2f-aa79-3093042d3742}, !- Handle
  {3eb0579d-8c46-493f-bbf5-e64a223c918d}, !- Source Object
  3,                                      !- Outlet Port
  {3e705e57-0c5f-4350-a196-61aeec95b9a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2a1c594-2ce5-44a8-85ac-d11a12ab304e}, !- Handle
  {3e705e57-0c5f-4350-a196-61aeec95b9a8}, !- Source Object
  5,                                      !- Outlet Port
  {e5f70d8e-5b11-42dc-a653-b7e2527a838b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b93a358-93a5-4bd8-88e2-782ff109f15f}, !- Handle
  {e5f70d8e-5b11-42dc-a653-b7e2527a838b}, !- Source Object
  3,                                      !- Outlet Port
  {f3169bc9-d7d0-4d5f-b7ec-085ecaf91de1}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2678faa4-4782-4981-9312-350b6ac1744c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {31dacb89-c5e6-456d-85f4-a1ff54977495}, !- Control Zone or Zone List Name
  {66871c9b-c8ef-44fe-9e68-50a0af336f67}, !- Cooling Control Zone or Zone List Name
  {f262f55a-472b-4e31-bff5-2bdd6ad382b4}, !- Heating Control Zone or Zone List Name
  {2d8e9b7d-9136-4326-9dc4-e7887f77e069}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {31dacb89-c5e6-456d-85f4-a1ff54977495}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {66871c9b-c8ef-44fe-9e68-50a0af336f67}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f262f55a-472b-4e31-bff5-2bdd6ad382b4}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d8e9b7d-9136-4326-9dc4-e7887f77e069}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {a2f3444b-936d-4858-bb74-e450a8a44233}, !- Handle
  Zone OfS Hall A  - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a078192d-ebf3-4fde-9f2c-cbaf828a2c29}, !- Water Inlet Node Name
  {45eab506-04bd-4b40-afd6-72d6902dd5e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {facf5fb6-c132-4893-8425-04de52959572}, !- Handle
  Zone OfS Hall A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d09776cd-aeb6-433b-b7b8-df901f617c8a}, !- Inlet Port
  {a078192d-ebf3-4fde-9f2c-cbaf828a2c29}; !- Outlet Port

OS:Connection,
  {d09776cd-aeb6-433b-b7b8-df901f617c8a}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  5,                                      !- Outlet Port
  {facf5fb6-c132-4893-8425-04de52959572}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64fc40ab-9a85-49e6-800d-9c2654346558}, !- Handle
  Zone OfS Hall A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {45eab506-04bd-4b40-afd6-72d6902dd5e4}, !- Inlet Port
  {9b84bbf6-3df2-486f-baf6-13ca47d3d560}; !- Outlet Port

OS:Connection,
  {a078192d-ebf3-4fde-9f2c-cbaf828a2c29}, !- Handle
  {facf5fb6-c132-4893-8425-04de52959572}, !- Source Object
  3,                                      !- Outlet Port
  {a2f3444b-936d-4858-bb74-e450a8a44233}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45eab506-04bd-4b40-afd6-72d6902dd5e4}, !- Handle
  {a2f3444b-936d-4858-bb74-e450a8a44233}, !- Source Object
  6,                                      !- Outlet Port
  {64fc40ab-9a85-49e6-800d-9c2654346558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b84bbf6-3df2-486f-baf6-13ca47d3d560}, !- Handle
  {64fc40ab-9a85-49e6-800d-9c2654346558}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {73bfa9e8-def8-44b3-9258-4cfd1b76cdcd}, !- Handle
  Zone OfS Hall A  - Story Ground Reheat Coil Controller, !- Name
  {a2f3444b-936d-4858-bb74-e450a8a44233}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {37c8adfc-a181-4ded-98b0-1a9abcaa82e4}, !- Handle
  Zone OfS Hall A  - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {4b8b304e-b0ea-4f25-a15f-93b797184198}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a2f3444b-936d-4858-bb74-e450a8a44233}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b8c5b7f9-412d-4621-ae5b-497b086f7062}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {108c6b06-7cbc-4ebe-8db8-61b4696f2ece}, !- Handle
  Zone OfS Hall A  - Story Ground Return Air Node, !- Name
  {010462ae-25fe-4c15-a140-204006e7ff8d}, !- Inlet Port
  {1d0ef798-a9d3-4e49-a7f2-993723688046}; !- Outlet Port

OS:Connection,
  {27212082-f049-40da-b2e6-28713a444b66}, !- Handle
  {67c84e04-bc28-4f0a-a2c9-9094d65c9d8a}, !- Source Object
  3,                                      !- Outlet Port
  {a822c8d8-efdc-49a6-a4d0-e758866b5afc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {010462ae-25fe-4c15-a140-204006e7ff8d}, !- Handle
  {7716e5ff-6a62-47ee-b185-ebebd782f297}, !- Source Object
  3,                                      !- Outlet Port
  {108c6b06-7cbc-4ebe-8db8-61b4696f2ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d0ef798-a9d3-4e49-a7f2-993723688046}, !- Handle
  {108c6b06-7cbc-4ebe-8db8-61b4696f2ece}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {959f0f24-1ac9-4109-b98b-9ac2716db89b}, !- Handle
  Zone OfS Hall A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c725310f-23f9-4a9a-a68a-cd6162d5dfa3}, !- Inlet Port
  {4b8b304e-b0ea-4f25-a15f-93b797184198}; !- Outlet Port

OS:Connection,
  {c725310f-23f9-4a9a-a68a-cd6162d5dfa3}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  3,                                      !- Outlet Port
  {959f0f24-1ac9-4109-b98b-9ac2716db89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8b304e-b0ea-4f25-a15f-93b797184198}, !- Handle
  {959f0f24-1ac9-4109-b98b-9ac2716db89b}, !- Source Object
  3,                                      !- Outlet Port
  {37c8adfc-a181-4ded-98b0-1a9abcaa82e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8c5b7f9-412d-4621-ae5b-497b086f7062}, !- Handle
  {37c8adfc-a181-4ded-98b0-1a9abcaa82e4}, !- Source Object
  12,                                     !- Outlet Port
  {67c84e04-bc28-4f0a-a2c9-9094d65c9d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2ec2ed07-be03-4d58-ad72-ee1a26bc4407}, !- Handle
  Zone OfS Hall A end_a - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3b2d9db6-0965-4ce7-9509-cf1a5e85f496}, !- Water Inlet Node Name
  {bb88dbfa-77d0-4865-889b-6d82db3f88da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fda8ec56-16c9-41cc-afba-78121377cde4}, !- Handle
  Zone OfS Hall A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bbff5e37-2c55-453d-a2a6-10bc09f90198}, !- Inlet Port
  {3b2d9db6-0965-4ce7-9509-cf1a5e85f496}; !- Outlet Port

OS:Connection,
  {bbff5e37-2c55-453d-a2a6-10bc09f90198}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  6,                                      !- Outlet Port
  {fda8ec56-16c9-41cc-afba-78121377cde4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6091cf07-32db-4261-acc1-47518be9f0a5}, !- Handle
  Zone OfS Hall A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bb88dbfa-77d0-4865-889b-6d82db3f88da}, !- Inlet Port
  {f930f7b0-2cc1-422f-8163-65ea89b83f41}; !- Outlet Port

OS:Connection,
  {3b2d9db6-0965-4ce7-9509-cf1a5e85f496}, !- Handle
  {fda8ec56-16c9-41cc-afba-78121377cde4}, !- Source Object
  3,                                      !- Outlet Port
  {2ec2ed07-be03-4d58-ad72-ee1a26bc4407}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bb88dbfa-77d0-4865-889b-6d82db3f88da}, !- Handle
  {2ec2ed07-be03-4d58-ad72-ee1a26bc4407}, !- Source Object
  6,                                      !- Outlet Port
  {6091cf07-32db-4261-acc1-47518be9f0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f930f7b0-2cc1-422f-8163-65ea89b83f41}, !- Handle
  {6091cf07-32db-4261-acc1-47518be9f0a5}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c23e528c-232c-4265-bc2f-5cd8793a7af5}, !- Handle
  Zone OfS Hall A end_a - Story Ground Reheat Coil Controller, !- Name
  {2ec2ed07-be03-4d58-ad72-ee1a26bc4407}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {330d1351-3b13-4afe-9f73-8a1318045efd}, !- Handle
  Zone OfS Hall A end_a - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {8c168d66-1ece-4e62-822f-d9ef92af2da6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ec2ed07-be03-4d58-ad72-ee1a26bc4407}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dd55fff4-fbc6-4207-a547-2a787e684a28}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {00b2ac63-17bd-44c4-8dcd-c8e094fc6657}, !- Handle
  Zone OfS Hall A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {dd55fff4-fbc6-4207-a547-2a787e684a28}, !- Inlet Port
  {b9c93973-80d4-4c98-8eb4-539ca930a7f4}; !- Outlet Port

OS:Node,
  {e5ffb176-e44b-47ac-9533-abf69c74f4e1}, !- Handle
  Zone OfS Hall A end_a - Story Ground Return Air Node, !- Name
  {2288010a-8131-4de8-ae00-f782af90c519}, !- Inlet Port
  {07e0d8ed-7c1c-4993-9250-9720aa5e132e}; !- Outlet Port

OS:Connection,
  {b9c93973-80d4-4c98-8eb4-539ca930a7f4}, !- Handle
  {00b2ac63-17bd-44c4-8dcd-c8e094fc6657}, !- Source Object
  3,                                      !- Outlet Port
  {abd81436-4456-4787-a425-58308daf136d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2288010a-8131-4de8-ae00-f782af90c519}, !- Handle
  {e214814e-970f-44e9-9312-48f728280192}, !- Source Object
  3,                                      !- Outlet Port
  {e5ffb176-e44b-47ac-9533-abf69c74f4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e0d8ed-7c1c-4993-9250-9720aa5e132e}, !- Handle
  {e5ffb176-e44b-47ac-9533-abf69c74f4e1}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {842b52d8-e26a-4353-b924-b5909e2ac58c}, !- Handle
  Zone OfS Hall A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {02142224-24a0-41d9-b257-3d1f2cea9b4e}, !- Inlet Port
  {8c168d66-1ece-4e62-822f-d9ef92af2da6}; !- Outlet Port

OS:Connection,
  {02142224-24a0-41d9-b257-3d1f2cea9b4e}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  4,                                      !- Outlet Port
  {842b52d8-e26a-4353-b924-b5909e2ac58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c168d66-1ece-4e62-822f-d9ef92af2da6}, !- Handle
  {842b52d8-e26a-4353-b924-b5909e2ac58c}, !- Source Object
  3,                                      !- Outlet Port
  {330d1351-3b13-4afe-9f73-8a1318045efd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd55fff4-fbc6-4207-a547-2a787e684a28}, !- Handle
  {330d1351-3b13-4afe-9f73-8a1318045efd}, !- Source Object
  12,                                     !- Outlet Port
  {00b2ac63-17bd-44c4-8dcd-c8e094fc6657}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7346eb1b-f6e3-40a3-a737-77e8ea82cb36}, !- Handle
  Zone OfS Hall B  - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7563cb38-bcb9-49e6-8eed-22a8cd1a90ff}, !- Water Inlet Node Name
  {b4743493-cc92-4419-b0e7-92805cec1ed8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c801426f-b988-4fdf-9690-6b9c2931f25b}, !- Handle
  Zone OfS Hall B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {116ba812-a915-471c-a981-dff5451f8314}, !- Inlet Port
  {7563cb38-bcb9-49e6-8eed-22a8cd1a90ff}; !- Outlet Port

OS:Connection,
  {116ba812-a915-471c-a981-dff5451f8314}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  7,                                      !- Outlet Port
  {c801426f-b988-4fdf-9690-6b9c2931f25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4120ecd1-45b6-4d80-8e76-827fc99658b9}, !- Handle
  Zone OfS Hall B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b4743493-cc92-4419-b0e7-92805cec1ed8}, !- Inlet Port
  {1620c101-8f82-444b-a693-372da24a2fb1}; !- Outlet Port

OS:Connection,
  {7563cb38-bcb9-49e6-8eed-22a8cd1a90ff}, !- Handle
  {c801426f-b988-4fdf-9690-6b9c2931f25b}, !- Source Object
  3,                                      !- Outlet Port
  {7346eb1b-f6e3-40a3-a737-77e8ea82cb36}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b4743493-cc92-4419-b0e7-92805cec1ed8}, !- Handle
  {7346eb1b-f6e3-40a3-a737-77e8ea82cb36}, !- Source Object
  6,                                      !- Outlet Port
  {4120ecd1-45b6-4d80-8e76-827fc99658b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1620c101-8f82-444b-a693-372da24a2fb1}, !- Handle
  {4120ecd1-45b6-4d80-8e76-827fc99658b9}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e7c69f19-ffca-4c6f-baf9-1b724ae1acf4}, !- Handle
  Zone OfS Hall B  - Story Ground Reheat Coil Controller, !- Name
  {7346eb1b-f6e3-40a3-a737-77e8ea82cb36}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fea9e274-f348-4ed3-b196-3a8d7aaefef3}, !- Handle
  Zone OfS Hall B  - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {de39bef0-99d8-4422-b783-41ce82986523}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.40407117192,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7346eb1b-f6e3-40a3-a737-77e8ea82cb36}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9a4a8225-1813-4d4f-bfc9-fbac5dceda7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {babc6ebf-2777-4bf6-95ca-fd22a12b6bff}, !- Handle
  Zone OfS Hall B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9a4a8225-1813-4d4f-bfc9-fbac5dceda7b}, !- Inlet Port
  {3cd1c339-4b77-499d-8643-ee75a9c7851e}; !- Outlet Port

OS:Node,
  {6ee19dbd-9245-48cf-8388-fa90966ba4a9}, !- Handle
  Zone OfS Hall B  - Story Ground Return Air Node, !- Name
  {df68477d-a773-436e-b2af-791555786efb}, !- Inlet Port
  {266b1db8-d2a0-41c2-a72b-52d75c667a4f}; !- Outlet Port

OS:Connection,
  {3cd1c339-4b77-499d-8643-ee75a9c7851e}, !- Handle
  {babc6ebf-2777-4bf6-95ca-fd22a12b6bff}, !- Source Object
  3,                                      !- Outlet Port
  {9d421817-d180-44e8-bc2b-396bf5a19961}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df68477d-a773-436e-b2af-791555786efb}, !- Handle
  {7fa6b951-ea4b-4ed2-b29b-0755b6da4e8d}, !- Source Object
  3,                                      !- Outlet Port
  {6ee19dbd-9245-48cf-8388-fa90966ba4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266b1db8-d2a0-41c2-a72b-52d75c667a4f}, !- Handle
  {6ee19dbd-9245-48cf-8388-fa90966ba4a9}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e4682c06-a078-4e45-9912-f2717def2b5d}, !- Handle
  Zone OfS Hall B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0b936c28-2831-403e-859c-77c53095743f}, !- Inlet Port
  {de39bef0-99d8-4422-b783-41ce82986523}; !- Outlet Port

OS:Connection,
  {0b936c28-2831-403e-859c-77c53095743f}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  5,                                      !- Outlet Port
  {e4682c06-a078-4e45-9912-f2717def2b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de39bef0-99d8-4422-b783-41ce82986523}, !- Handle
  {e4682c06-a078-4e45-9912-f2717def2b5d}, !- Source Object
  3,                                      !- Outlet Port
  {fea9e274-f348-4ed3-b196-3a8d7aaefef3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a4a8225-1813-4d4f-bfc9-fbac5dceda7b}, !- Handle
  {fea9e274-f348-4ed3-b196-3a8d7aaefef3}, !- Source Object
  12,                                     !- Outlet Port
  {babc6ebf-2777-4bf6-95ca-fd22a12b6bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ce2704c2-e37b-44ff-8ea0-640fcc6744e0}, !- Handle
  Zone OfS Hall B end_a - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {552f7f4c-51c8-4520-8573-cd839287497a}, !- Water Inlet Node Name
  {55808fae-5a99-4a12-ac20-9312b556b5ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a8f0857-5f56-4f4b-b109-140fa23d7aa1}, !- Handle
  Zone OfS Hall B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f2f63348-74d5-4905-8139-55a70e73389a}, !- Inlet Port
  {552f7f4c-51c8-4520-8573-cd839287497a}; !- Outlet Port

OS:Connection,
  {f2f63348-74d5-4905-8139-55a70e73389a}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  8,                                      !- Outlet Port
  {8a8f0857-5f56-4f4b-b109-140fa23d7aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf63acb9-7742-4479-8758-3dcbef75f947}, !- Handle
  Zone OfS Hall B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {55808fae-5a99-4a12-ac20-9312b556b5ef}, !- Inlet Port
  {bc2de4a3-c0a9-410b-9b43-63704b707c36}; !- Outlet Port

OS:Connection,
  {552f7f4c-51c8-4520-8573-cd839287497a}, !- Handle
  {8a8f0857-5f56-4f4b-b109-140fa23d7aa1}, !- Source Object
  3,                                      !- Outlet Port
  {ce2704c2-e37b-44ff-8ea0-640fcc6744e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55808fae-5a99-4a12-ac20-9312b556b5ef}, !- Handle
  {ce2704c2-e37b-44ff-8ea0-640fcc6744e0}, !- Source Object
  6,                                      !- Outlet Port
  {cf63acb9-7742-4479-8758-3dcbef75f947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc2de4a3-c0a9-410b-9b43-63704b707c36}, !- Handle
  {cf63acb9-7742-4479-8758-3dcbef75f947}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {02b0f57f-c54a-4e76-ab98-52e045ddfba0}, !- Handle
  Zone OfS Hall B end_a - Story Ground Reheat Coil Controller, !- Name
  {ce2704c2-e37b-44ff-8ea0-640fcc6744e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {138a9bf9-f4ed-473d-9e1e-11e35938ddbe}, !- Handle
  Zone OfS Hall B end_a - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {721c2160-5d49-47e0-87ca-10c765d9de11}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce2704c2-e37b-44ff-8ea0-640fcc6744e0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8471f7db-e2d4-44e4-9303-8fa59dc9a352}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {384ea727-14d3-4290-8d95-b63ad675a87d}, !- Handle
  Zone OfS Hall B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8471f7db-e2d4-44e4-9303-8fa59dc9a352}, !- Inlet Port
  {beae8a7d-78f5-4492-af9a-fa745960cabb}; !- Outlet Port

OS:Node,
  {b3f80068-b018-48c0-ac29-dc54508d7705}, !- Handle
  Zone OfS Hall B end_a - Story Ground Return Air Node, !- Name
  {e35863d6-753f-4559-a043-b1725c841137}, !- Inlet Port
  {7fbe6dfd-7bc3-427f-91af-52d7f246a634}; !- Outlet Port

OS:Connection,
  {beae8a7d-78f5-4492-af9a-fa745960cabb}, !- Handle
  {384ea727-14d3-4290-8d95-b63ad675a87d}, !- Source Object
  3,                                      !- Outlet Port
  {c7ee4574-32ad-4f81-bcc0-d0bea1c80fb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e35863d6-753f-4559-a043-b1725c841137}, !- Handle
  {14e66414-e5b2-4067-8225-2e5fb645da15}, !- Source Object
  3,                                      !- Outlet Port
  {b3f80068-b018-48c0-ac29-dc54508d7705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fbe6dfd-7bc3-427f-91af-52d7f246a634}, !- Handle
  {b3f80068-b018-48c0-ac29-dc54508d7705}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46ffe681-7dfe-4933-8dae-5ac889ecbeda}, !- Handle
  Zone OfS Hall B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {41521c46-b8c6-4331-a24a-e811cc47fc5f}, !- Inlet Port
  {721c2160-5d49-47e0-87ca-10c765d9de11}; !- Outlet Port

OS:Connection,
  {41521c46-b8c6-4331-a24a-e811cc47fc5f}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  6,                                      !- Outlet Port
  {46ffe681-7dfe-4933-8dae-5ac889ecbeda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {721c2160-5d49-47e0-87ca-10c765d9de11}, !- Handle
  {46ffe681-7dfe-4933-8dae-5ac889ecbeda}, !- Source Object
  3,                                      !- Outlet Port
  {138a9bf9-f4ed-473d-9e1e-11e35938ddbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8471f7db-e2d4-44e4-9303-8fa59dc9a352}, !- Handle
  {138a9bf9-f4ed-473d-9e1e-11e35938ddbe}, !- Source Object
  12,                                     !- Outlet Port
  {384ea727-14d3-4290-8d95-b63ad675a87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9c3ce2ca-922d-44a4-9cbb-58922f746d6b}, !- Handle
  Zone OfS Hall C  - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9ec26e3-afb5-4921-9f85-8bebeebd8e16}, !- Water Inlet Node Name
  {f7e670eb-2b0a-427c-aa49-7909f23fcff1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {05acd3e0-ecfd-4092-87a4-76b300dfd230}, !- Handle
  Zone OfS Hall C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a52ea74f-45ae-481a-86b5-7ee10e231e63}, !- Inlet Port
  {b9ec26e3-afb5-4921-9f85-8bebeebd8e16}; !- Outlet Port

OS:Connection,
  {a52ea74f-45ae-481a-86b5-7ee10e231e63}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  9,                                      !- Outlet Port
  {05acd3e0-ecfd-4092-87a4-76b300dfd230}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28042d6b-f115-4dd8-9b60-fdf138532d2d}, !- Handle
  Zone OfS Hall C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f7e670eb-2b0a-427c-aa49-7909f23fcff1}, !- Inlet Port
  {7c52c1ae-0cf4-4cbe-a4eb-5d0dda2934c4}; !- Outlet Port

OS:Connection,
  {b9ec26e3-afb5-4921-9f85-8bebeebd8e16}, !- Handle
  {05acd3e0-ecfd-4092-87a4-76b300dfd230}, !- Source Object
  3,                                      !- Outlet Port
  {9c3ce2ca-922d-44a4-9cbb-58922f746d6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7e670eb-2b0a-427c-aa49-7909f23fcff1}, !- Handle
  {9c3ce2ca-922d-44a4-9cbb-58922f746d6b}, !- Source Object
  6,                                      !- Outlet Port
  {28042d6b-f115-4dd8-9b60-fdf138532d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c52c1ae-0cf4-4cbe-a4eb-5d0dda2934c4}, !- Handle
  {28042d6b-f115-4dd8-9b60-fdf138532d2d}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f3a5b0e7-44ec-4be7-a777-a5a9860f604a}, !- Handle
  Zone OfS Hall C  - Story Ground Reheat Coil Controller, !- Name
  {9c3ce2ca-922d-44a4-9cbb-58922f746d6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {60729d5f-23a1-43e2-b32d-7cf4639883ea}, !- Handle
  Zone OfS Hall C  - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {9d36c34c-2d84-41db-8b68-489ae04df882}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9c3ce2ca-922d-44a4-9cbb-58922f746d6b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3e028362-88c4-4f1c-8a7a-4785692a8cf4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b8986ddd-f1c8-44ef-ad90-81f32abded2d}, !- Handle
  Zone OfS Hall C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3e028362-88c4-4f1c-8a7a-4785692a8cf4}, !- Inlet Port
  {2f57ce83-a1ab-44be-b887-e38523eebde8}; !- Outlet Port

OS:Node,
  {eb967d78-0dfa-4310-b695-a73967c18877}, !- Handle
  Zone OfS Hall C  - Story Ground Return Air Node, !- Name
  {311615aa-14f7-43ac-ba78-f70b829bd4d5}, !- Inlet Port
  {be8389c7-42fc-4bf8-9e95-3a3ee80c41d9}; !- Outlet Port

OS:Connection,
  {2f57ce83-a1ab-44be-b887-e38523eebde8}, !- Handle
  {b8986ddd-f1c8-44ef-ad90-81f32abded2d}, !- Source Object
  3,                                      !- Outlet Port
  {fdc4fb85-8939-4c60-8515-7e64a531759e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {311615aa-14f7-43ac-ba78-f70b829bd4d5}, !- Handle
  {3d17e3b9-e81c-41d4-aeaf-09e8cd8d58f5}, !- Source Object
  3,                                      !- Outlet Port
  {eb967d78-0dfa-4310-b695-a73967c18877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be8389c7-42fc-4bf8-9e95-3a3ee80c41d9}, !- Handle
  {eb967d78-0dfa-4310-b695-a73967c18877}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {01710129-8781-4893-9d0a-c05c8a2feeaa}, !- Handle
  Zone OfS Hall C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9d4cfcb0-69e9-473a-a32a-d70549e64752}, !- Inlet Port
  {9d36c34c-2d84-41db-8b68-489ae04df882}; !- Outlet Port

OS:Connection,
  {9d4cfcb0-69e9-473a-a32a-d70549e64752}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  7,                                      !- Outlet Port
  {01710129-8781-4893-9d0a-c05c8a2feeaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d36c34c-2d84-41db-8b68-489ae04df882}, !- Handle
  {01710129-8781-4893-9d0a-c05c8a2feeaa}, !- Source Object
  3,                                      !- Outlet Port
  {60729d5f-23a1-43e2-b32d-7cf4639883ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e028362-88c4-4f1c-8a7a-4785692a8cf4}, !- Handle
  {60729d5f-23a1-43e2-b32d-7cf4639883ea}, !- Source Object
  12,                                     !- Outlet Port
  {b8986ddd-f1c8-44ef-ad90-81f32abded2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {01c72c35-13a5-4abd-8222-e6fdc8c846e7}, !- Handle
  Zone OfS Hall C end_a - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {977e7048-1896-433e-997e-69e9487a8991}, !- Water Inlet Node Name
  {04faf522-cf18-4204-a51d-621f9539f19b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea611d58-919c-4556-a411-96c5697b3f34}, !- Handle
  Zone OfS Hall C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {73800fe5-94e9-4f91-b170-3743b9a92af0}, !- Inlet Port
  {977e7048-1896-433e-997e-69e9487a8991}; !- Outlet Port

OS:Connection,
  {73800fe5-94e9-4f91-b170-3743b9a92af0}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  10,                                     !- Outlet Port
  {ea611d58-919c-4556-a411-96c5697b3f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dcd94ae-2de0-41ab-bae8-11fb695f1e9f}, !- Handle
  Zone OfS Hall C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {04faf522-cf18-4204-a51d-621f9539f19b}, !- Inlet Port
  {e4b90c48-e57e-4d69-a996-21b1ee0f51e4}; !- Outlet Port

OS:Connection,
  {977e7048-1896-433e-997e-69e9487a8991}, !- Handle
  {ea611d58-919c-4556-a411-96c5697b3f34}, !- Source Object
  3,                                      !- Outlet Port
  {01c72c35-13a5-4abd-8222-e6fdc8c846e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {04faf522-cf18-4204-a51d-621f9539f19b}, !- Handle
  {01c72c35-13a5-4abd-8222-e6fdc8c846e7}, !- Source Object
  6,                                      !- Outlet Port
  {4dcd94ae-2de0-41ab-bae8-11fb695f1e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b90c48-e57e-4d69-a996-21b1ee0f51e4}, !- Handle
  {4dcd94ae-2de0-41ab-bae8-11fb695f1e9f}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {194dbaff-93ac-4689-9893-dd69385f2b66}, !- Handle
  Zone OfS Hall C end_a - Story Ground Reheat Coil Controller, !- Name
  {01c72c35-13a5-4abd-8222-e6fdc8c846e7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfc5f109-9c4d-457c-b9d0-e1be6b62ffd6}, !- Handle
  Zone OfS Hall C end_a - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {1abfa0cd-38d6-4e87-bec9-372a46e0092e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {01c72c35-13a5-4abd-8222-e6fdc8c846e7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0e7dbdf9-4594-4816-9946-3ea487a5b751}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78837ed0-0416-408d-a6ee-5fb9df1bfa19}, !- Handle
  Zone OfS Hall C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0e7dbdf9-4594-4816-9946-3ea487a5b751}, !- Inlet Port
  {c60e07d5-1d5b-43e4-b461-a2192e0a5e6f}; !- Outlet Port

OS:Node,
  {70341e6f-3f56-4ab1-a1af-a8d9c01b6a87}, !- Handle
  Zone OfS Hall C end_a - Story Ground Return Air Node, !- Name
  {41256b95-a2b0-466f-a158-e38508c7d747}, !- Inlet Port
  {eafe1d5d-3ff2-4462-a588-fe7020a2917d}; !- Outlet Port

OS:Connection,
  {c60e07d5-1d5b-43e4-b461-a2192e0a5e6f}, !- Handle
  {78837ed0-0416-408d-a6ee-5fb9df1bfa19}, !- Source Object
  3,                                      !- Outlet Port
  {c2e1bc89-3f03-497e-b9ef-4a61fd68bae2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41256b95-a2b0-466f-a158-e38508c7d747}, !- Handle
  {95d972b3-cf72-418d-883f-8e6557af5fda}, !- Source Object
  3,                                      !- Outlet Port
  {70341e6f-3f56-4ab1-a1af-a8d9c01b6a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eafe1d5d-3ff2-4462-a588-fe7020a2917d}, !- Handle
  {70341e6f-3f56-4ab1-a1af-a8d9c01b6a87}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {60cbe352-88d6-436a-ad6a-6a3bfbe2f91d}, !- Handle
  Zone OfS Hall C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bf5739a6-3ff9-482e-afeb-4cda6b737159}, !- Inlet Port
  {1abfa0cd-38d6-4e87-bec9-372a46e0092e}; !- Outlet Port

OS:Connection,
  {bf5739a6-3ff9-482e-afeb-4cda6b737159}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  8,                                      !- Outlet Port
  {60cbe352-88d6-436a-ad6a-6a3bfbe2f91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1abfa0cd-38d6-4e87-bec9-372a46e0092e}, !- Handle
  {60cbe352-88d6-436a-ad6a-6a3bfbe2f91d}, !- Source Object
  3,                                      !- Outlet Port
  {dfc5f109-9c4d-457c-b9d0-e1be6b62ffd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e7dbdf9-4594-4816-9946-3ea487a5b751}, !- Handle
  {dfc5f109-9c4d-457c-b9d0-e1be6b62ffd6}, !- Source Object
  12,                                     !- Outlet Port
  {78837ed0-0416-408d-a6ee-5fb9df1bfa19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eed399ce-532f-4cdc-8464-d84b3a6d268d}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ec405a3-fb25-4dd7-ac71-9a89055c8fdf}, !- Water Inlet Node Name
  {02026265-7cff-4789-ad12-0256b3e4cb9e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6acd5429-3f32-4589-8b75-7b35f952260a}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {553ad9cb-9e20-4924-843e-1bb5351f722d}, !- Inlet Port
  {7ec405a3-fb25-4dd7-ac71-9a89055c8fdf}; !- Outlet Port

OS:Connection,
  {553ad9cb-9e20-4924-843e-1bb5351f722d}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  11,                                     !- Outlet Port
  {6acd5429-3f32-4589-8b75-7b35f952260a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ace9b0f7-c343-4a79-865c-ad7945de215e}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {02026265-7cff-4789-ad12-0256b3e4cb9e}, !- Inlet Port
  {59f5d8d4-02ed-4529-be09-76841ea0580d}; !- Outlet Port

OS:Connection,
  {7ec405a3-fb25-4dd7-ac71-9a89055c8fdf}, !- Handle
  {6acd5429-3f32-4589-8b75-7b35f952260a}, !- Source Object
  3,                                      !- Outlet Port
  {eed399ce-532f-4cdc-8464-d84b3a6d268d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02026265-7cff-4789-ad12-0256b3e4cb9e}, !- Handle
  {eed399ce-532f-4cdc-8464-d84b3a6d268d}, !- Source Object
  6,                                      !- Outlet Port
  {ace9b0f7-c343-4a79-865c-ad7945de215e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f5d8d4-02ed-4529-be09-76841ea0580d}, !- Handle
  {ace9b0f7-c343-4a79-865c-ad7945de215e}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aa387650-7f87-4d06-9821-ec0a94f126fe}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Reheat Coil Controller, !- Name
  {eed399ce-532f-4cdc-8464-d84b3a6d268d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47c402a2-6de1-415c-bec0-7bbf1067174c}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {db18202c-7944-41ae-98ae-86927f8ef20c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eed399ce-532f-4cdc-8464-d84b3a6d268d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {246de59d-583f-4ec5-aa5d-cb6761b0f7f4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aeb14c32-7bda-429a-a432-27a2456c6f6d}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {246de59d-583f-4ec5-aa5d-cb6761b0f7f4}, !- Inlet Port
  {a3bf1c20-bcd1-41e0-92a9-f3f035e24101}; !- Outlet Port

OS:Node,
  {a8438af7-ca5f-46dc-8d1a-d964951ed576}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Return Air Node, !- Name
  {855bc238-66bb-48aa-8a50-549489ed5dd4}, !- Inlet Port
  {088ba8a2-6aca-4b65-b638-2dc4969ea5e7}; !- Outlet Port

OS:Connection,
  {a3bf1c20-bcd1-41e0-92a9-f3f035e24101}, !- Handle
  {aeb14c32-7bda-429a-a432-27a2456c6f6d}, !- Source Object
  3,                                      !- Outlet Port
  {d4ecd9c9-c772-413c-8e9f-de42f58a7590}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {855bc238-66bb-48aa-8a50-549489ed5dd4}, !- Handle
  {7e9f40bb-0ee7-4a0f-a368-d16a9482a15f}, !- Source Object
  3,                                      !- Outlet Port
  {a8438af7-ca5f-46dc-8d1a-d964951ed576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088ba8a2-6aca-4b65-b638-2dc4969ea5e7}, !- Handle
  {a8438af7-ca5f-46dc-8d1a-d964951ed576}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {126f0b82-1404-4931-89e2-229d834ca9b2}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e8783b0f-45ca-4c58-953e-91ad48318e08}, !- Inlet Port
  {db18202c-7944-41ae-98ae-86927f8ef20c}; !- Outlet Port

OS:Connection,
  {e8783b0f-45ca-4c58-953e-91ad48318e08}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  9,                                      !- Outlet Port
  {126f0b82-1404-4931-89e2-229d834ca9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db18202c-7944-41ae-98ae-86927f8ef20c}, !- Handle
  {126f0b82-1404-4931-89e2-229d834ca9b2}, !- Source Object
  3,                                      !- Outlet Port
  {47c402a2-6de1-415c-bec0-7bbf1067174c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {246de59d-583f-4ec5-aa5d-cb6761b0f7f4}, !- Handle
  {47c402a2-6de1-415c-bec0-7bbf1067174c}, !- Source Object
  12,                                     !- Outlet Port
  {aeb14c32-7bda-429a-a432-27a2456c6f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {301b63a8-695f-4d77-aae6-773549391d61}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {42fac6f5-6387-4316-81d9-077921927790}, !- Water Inlet Node Name
  {03bd7275-b13a-485e-95e1-34007919cd8d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7337f869-ffaa-41d4-b6fd-a193b90752c8}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f1e114b8-eb08-4931-b0e6-2110881c4023}, !- Inlet Port
  {42fac6f5-6387-4316-81d9-077921927790}; !- Outlet Port

OS:Connection,
  {f1e114b8-eb08-4931-b0e6-2110881c4023}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  12,                                     !- Outlet Port
  {7337f869-ffaa-41d4-b6fd-a193b90752c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc3fc273-15dc-4f1d-8593-5884469ee212}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {03bd7275-b13a-485e-95e1-34007919cd8d}, !- Inlet Port
  {f6026e2c-a012-452d-9bde-55f657797098}; !- Outlet Port

OS:Connection,
  {42fac6f5-6387-4316-81d9-077921927790}, !- Handle
  {7337f869-ffaa-41d4-b6fd-a193b90752c8}, !- Source Object
  3,                                      !- Outlet Port
  {301b63a8-695f-4d77-aae6-773549391d61}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03bd7275-b13a-485e-95e1-34007919cd8d}, !- Handle
  {301b63a8-695f-4d77-aae6-773549391d61}, !- Source Object
  6,                                      !- Outlet Port
  {bc3fc273-15dc-4f1d-8593-5884469ee212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6026e2c-a012-452d-9bde-55f657797098}, !- Handle
  {bc3fc273-15dc-4f1d-8593-5884469ee212}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2db96cbf-3f1c-4a0f-ac35-eef675003851}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground Reheat Coil Controller, !- Name
  {301b63a8-695f-4d77-aae6-773549391d61}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2852b7b5-bc46-417c-916c-7284c9d34b56}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {914fda97-5d87-49ee-a36e-4e2f4d516618}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {301b63a8-695f-4d77-aae6-773549391d61}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {065a4018-db49-44d0-89b9-95046ab81e25}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d197bebc-38e1-4387-8b8e-439f1c24e4ec}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {065a4018-db49-44d0-89b9-95046ab81e25}, !- Inlet Port
  {1612bb41-8c21-424e-815a-c68886bc026d}; !- Outlet Port

OS:Node,
  {ecd261cc-085a-48b4-aec8-b8e8f1407822}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground Return Air Node, !- Name
  {ed9e8aa2-2fc9-4724-b223-dc53bae4f31a}, !- Inlet Port
  {f9baf11d-cbc5-4adb-a367-6729d8150c82}; !- Outlet Port

OS:Connection,
  {1612bb41-8c21-424e-815a-c68886bc026d}, !- Handle
  {d197bebc-38e1-4387-8b8e-439f1c24e4ec}, !- Source Object
  3,                                      !- Outlet Port
  {63eee3f3-f7eb-4d05-9187-fddc02bff971}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed9e8aa2-2fc9-4724-b223-dc53bae4f31a}, !- Handle
  {358b451f-cceb-4558-a678-f6c73c736533}, !- Source Object
  3,                                      !- Outlet Port
  {ecd261cc-085a-48b4-aec8-b8e8f1407822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9baf11d-cbc5-4adb-a367-6729d8150c82}, !- Handle
  {ecd261cc-085a-48b4-aec8-b8e8f1407822}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e024a8a3-0830-499e-82fd-790cee4d849c}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9ace28a6-8dd5-4419-9ac5-635749e8b39e}, !- Inlet Port
  {914fda97-5d87-49ee-a36e-4e2f4d516618}; !- Outlet Port

OS:Connection,
  {9ace28a6-8dd5-4419-9ac5-635749e8b39e}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  10,                                     !- Outlet Port
  {e024a8a3-0830-499e-82fd-790cee4d849c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {914fda97-5d87-49ee-a36e-4e2f4d516618}, !- Handle
  {e024a8a3-0830-499e-82fd-790cee4d849c}, !- Source Object
  3,                                      !- Outlet Port
  {2852b7b5-bc46-417c-916c-7284c9d34b56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {065a4018-db49-44d0-89b9-95046ab81e25}, !- Handle
  {2852b7b5-bc46-417c-916c-7284c9d34b56}, !- Source Object
  12,                                     !- Outlet Port
  {d197bebc-38e1-4387-8b8e-439f1c24e4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c90c09cf-8338-4d8a-8e59-3b72271e547f}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4ffa3a3e-5f4d-45e5-b77b-c11471dc001b}, !- Water Inlet Node Name
  {805a4318-14bd-4530-9a4b-1f7f56a31a2d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {24ed6261-1c9d-4dba-bb4f-8bf08b41542c}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {57815717-af7a-490a-86a9-61e3b5b607a8}, !- Inlet Port
  {4ffa3a3e-5f4d-45e5-b77b-c11471dc001b}; !- Outlet Port

OS:Connection,
  {57815717-af7a-490a-86a9-61e3b5b607a8}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  13,                                     !- Outlet Port
  {24ed6261-1c9d-4dba-bb4f-8bf08b41542c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b6ac5c1-649d-437e-b52b-dd05c0396cc7}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {805a4318-14bd-4530-9a4b-1f7f56a31a2d}, !- Inlet Port
  {cc9bcf85-92b1-4b57-aa0d-524ec8198d4a}; !- Outlet Port

OS:Connection,
  {4ffa3a3e-5f4d-45e5-b77b-c11471dc001b}, !- Handle
  {24ed6261-1c9d-4dba-bb4f-8bf08b41542c}, !- Source Object
  3,                                      !- Outlet Port
  {c90c09cf-8338-4d8a-8e59-3b72271e547f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {805a4318-14bd-4530-9a4b-1f7f56a31a2d}, !- Handle
  {c90c09cf-8338-4d8a-8e59-3b72271e547f}, !- Source Object
  6,                                      !- Outlet Port
  {3b6ac5c1-649d-437e-b52b-dd05c0396cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc9bcf85-92b1-4b57-aa0d-524ec8198d4a}, !- Handle
  {3b6ac5c1-649d-437e-b52b-dd05c0396cc7}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e24b21d-4fc6-492a-b799-d19fbcdb9ed7}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Reheat Coil Controller, !- Name
  {c90c09cf-8338-4d8a-8e59-3b72271e547f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d5c73aad-8b81-44a6-ae50-597d25381f10}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {f35f5a3b-36b2-480b-942e-53a3898fcd0c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.30752180304,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c90c09cf-8338-4d8a-8e59-3b72271e547f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14910147-82b9-42c0-81c8-ed062650a65e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87e1ed7c-cd81-4458-a164-f69ac560f6b8}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {14910147-82b9-42c0-81c8-ed062650a65e}, !- Inlet Port
  {a57dc004-bb6c-4a36-9ce2-7dcb00d3bd9c}; !- Outlet Port

OS:Node,
  {21615a00-e414-4a18-9e19-3d638c4b12c1}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Return Air Node, !- Name
  {1ed6f40b-373c-4316-8d9b-084e9746221d}, !- Inlet Port
  {049b13a1-8f54-46a7-990f-5be392cf2716}; !- Outlet Port

OS:Connection,
  {a57dc004-bb6c-4a36-9ce2-7dcb00d3bd9c}, !- Handle
  {87e1ed7c-cd81-4458-a164-f69ac560f6b8}, !- Source Object
  3,                                      !- Outlet Port
  {6598580f-fae5-461e-82d8-43b412f068d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ed6f40b-373c-4316-8d9b-084e9746221d}, !- Handle
  {ae58f92a-6742-453f-99cf-ce77d5011695}, !- Source Object
  3,                                      !- Outlet Port
  {21615a00-e414-4a18-9e19-3d638c4b12c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049b13a1-8f54-46a7-990f-5be392cf2716}, !- Handle
  {21615a00-e414-4a18-9e19-3d638c4b12c1}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7c027bbb-3025-4a0d-93e3-a4c5869d3215}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c4868d7e-5901-470f-a269-88d16a12c4e4}, !- Inlet Port
  {f35f5a3b-36b2-480b-942e-53a3898fcd0c}; !- Outlet Port

OS:Connection,
  {c4868d7e-5901-470f-a269-88d16a12c4e4}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  11,                                     !- Outlet Port
  {7c027bbb-3025-4a0d-93e3-a4c5869d3215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f35f5a3b-36b2-480b-942e-53a3898fcd0c}, !- Handle
  {7c027bbb-3025-4a0d-93e3-a4c5869d3215}, !- Source Object
  3,                                      !- Outlet Port
  {d5c73aad-8b81-44a6-ae50-597d25381f10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14910147-82b9-42c0-81c8-ed062650a65e}, !- Handle
  {d5c73aad-8b81-44a6-ae50-597d25381f10}, !- Source Object
  12,                                     !- Outlet Port
  {87e1ed7c-cd81-4458-a164-f69ac560f6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {777f865d-2bfd-4553-a7b9-93a61d7e83f7}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {372b1397-5d3f-4904-8d45-ee39d1a868bf}, !- Water Inlet Node Name
  {41e81bb6-4cef-4dea-af7f-e3a7179e2884}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b6e9743b-9005-419a-bf34-46da581576a3}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8ce341c0-e3ea-4083-89ae-a6b26c7d6ff8}, !- Inlet Port
  {372b1397-5d3f-4904-8d45-ee39d1a868bf}; !- Outlet Port

OS:Connection,
  {8ce341c0-e3ea-4083-89ae-a6b26c7d6ff8}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  14,                                     !- Outlet Port
  {b6e9743b-9005-419a-bf34-46da581576a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdf5ffab-5ed0-4e99-8a26-f73e2016d2b7}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {41e81bb6-4cef-4dea-af7f-e3a7179e2884}, !- Inlet Port
  {b5aac73a-d5d5-4cdf-8174-8fe8e4b178f9}; !- Outlet Port

OS:Connection,
  {372b1397-5d3f-4904-8d45-ee39d1a868bf}, !- Handle
  {b6e9743b-9005-419a-bf34-46da581576a3}, !- Source Object
  3,                                      !- Outlet Port
  {777f865d-2bfd-4553-a7b9-93a61d7e83f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41e81bb6-4cef-4dea-af7f-e3a7179e2884}, !- Handle
  {777f865d-2bfd-4553-a7b9-93a61d7e83f7}, !- Source Object
  6,                                      !- Outlet Port
  {fdf5ffab-5ed0-4e99-8a26-f73e2016d2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5aac73a-d5d5-4cdf-8174-8fe8e4b178f9}, !- Handle
  {fdf5ffab-5ed0-4e99-8a26-f73e2016d2b7}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b76487ab-b776-4c0c-a938-87485404c6e2}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground Reheat Coil Controller, !- Name
  {777f865d-2bfd-4553-a7b9-93a61d7e83f7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5980b075-6ec9-4c3a-86de-b9cb31f15000}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {cddfbc47-e409-4055-942e-06998dd7d74a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {777f865d-2bfd-4553-a7b9-93a61d7e83f7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {033e263c-2d67-4289-9eaa-25ac5a3d3386}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dfe100eb-5242-414f-9018-02334886653e}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {033e263c-2d67-4289-9eaa-25ac5a3d3386}, !- Inlet Port
  {bcc45066-da8e-4532-8e74-ef432ddc7e19}; !- Outlet Port

OS:Node,
  {c34c260c-e063-49a3-af46-ab46de5e8961}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground Return Air Node, !- Name
  {855ade71-513a-407e-8310-88807939115b}, !- Inlet Port
  {dbf89266-c632-4275-8079-01e9561ee276}; !- Outlet Port

OS:Connection,
  {bcc45066-da8e-4532-8e74-ef432ddc7e19}, !- Handle
  {dfe100eb-5242-414f-9018-02334886653e}, !- Source Object
  3,                                      !- Outlet Port
  {da7f2ab1-939b-46ac-83b0-0a0c6b486ac1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {855ade71-513a-407e-8310-88807939115b}, !- Handle
  {3eab15ca-b308-425d-9094-5726014f4da5}, !- Source Object
  3,                                      !- Outlet Port
  {c34c260c-e063-49a3-af46-ab46de5e8961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf89266-c632-4275-8079-01e9561ee276}, !- Handle
  {c34c260c-e063-49a3-af46-ab46de5e8961}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3e8863af-8bb0-4813-834b-bf1e6c95a6b3}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f5093b26-5f94-4a04-bed2-94c51cd800a8}, !- Inlet Port
  {cddfbc47-e409-4055-942e-06998dd7d74a}; !- Outlet Port

OS:Connection,
  {f5093b26-5f94-4a04-bed2-94c51cd800a8}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  12,                                     !- Outlet Port
  {3e8863af-8bb0-4813-834b-bf1e6c95a6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cddfbc47-e409-4055-942e-06998dd7d74a}, !- Handle
  {3e8863af-8bb0-4813-834b-bf1e6c95a6b3}, !- Source Object
  3,                                      !- Outlet Port
  {5980b075-6ec9-4c3a-86de-b9cb31f15000}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {033e263c-2d67-4289-9eaa-25ac5a3d3386}, !- Handle
  {5980b075-6ec9-4c3a-86de-b9cb31f15000}, !- Source Object
  12,                                     !- Outlet Port
  {dfe100eb-5242-414f-9018-02334886653e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0740abb4-79c5-4d7c-8dc3-3492929eba8c}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {51889812-6abe-4a74-b4f0-a6e38ddccc12}, !- Water Inlet Node Name
  {1a57cd66-97dd-4b39-948f-23375ae2d855}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {700ceb81-b87b-4432-a241-bd423d79babe}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {543eb988-2650-45e0-b231-19c916e01c88}, !- Inlet Port
  {51889812-6abe-4a74-b4f0-a6e38ddccc12}; !- Outlet Port

OS:Connection,
  {543eb988-2650-45e0-b231-19c916e01c88}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  15,                                     !- Outlet Port
  {700ceb81-b87b-4432-a241-bd423d79babe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd408d94-523b-4e71-b8b9-b01b2e909c5f}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1a57cd66-97dd-4b39-948f-23375ae2d855}, !- Inlet Port
  {e2688c24-ee36-4059-add8-0477d0596e99}; !- Outlet Port

OS:Connection,
  {51889812-6abe-4a74-b4f0-a6e38ddccc12}, !- Handle
  {700ceb81-b87b-4432-a241-bd423d79babe}, !- Source Object
  3,                                      !- Outlet Port
  {0740abb4-79c5-4d7c-8dc3-3492929eba8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a57cd66-97dd-4b39-948f-23375ae2d855}, !- Handle
  {0740abb4-79c5-4d7c-8dc3-3492929eba8c}, !- Source Object
  6,                                      !- Outlet Port
  {fd408d94-523b-4e71-b8b9-b01b2e909c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2688c24-ee36-4059-add8-0477d0596e99}, !- Handle
  {fd408d94-523b-4e71-b8b9-b01b2e909c5f}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {92577d69-d14d-4dba-a459-5c07e35a1a2a}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Reheat Coil Controller, !- Name
  {0740abb4-79c5-4d7c-8dc3-3492929eba8c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9116a942-1686-453f-a9e7-154570d3f6d2}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {9c2a6e74-043a-4429-a5a5-a73f5618cf14}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0740abb4-79c5-4d7c-8dc3-3492929eba8c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ddce5191-37a6-4f1e-8fe9-f17ef2631e8c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {08f88c05-e40f-468d-b682-0e1b29d7137f}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ddce5191-37a6-4f1e-8fe9-f17ef2631e8c}, !- Inlet Port
  {450206e5-956d-4502-98f2-81adf620937c}; !- Outlet Port

OS:Node,
  {6593d78a-f32b-46ff-b4ab-5e5fad23c86b}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Return Air Node, !- Name
  {e9e9fdc8-507d-43b7-9a45-0c08f955397f}, !- Inlet Port
  {6bc6a4a7-d4e2-4d9a-ad7b-aa6c8ac24fb4}; !- Outlet Port

OS:Connection,
  {450206e5-956d-4502-98f2-81adf620937c}, !- Handle
  {08f88c05-e40f-468d-b682-0e1b29d7137f}, !- Source Object
  3,                                      !- Outlet Port
  {8bdd0411-10e4-4c1a-afcc-0ba51d9699d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9e9fdc8-507d-43b7-9a45-0c08f955397f}, !- Handle
  {1c5bc3fe-c678-424c-8065-edaaa0ef5865}, !- Source Object
  3,                                      !- Outlet Port
  {6593d78a-f32b-46ff-b4ab-5e5fad23c86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc6a4a7-d4e2-4d9a-ad7b-aa6c8ac24fb4}, !- Handle
  {6593d78a-f32b-46ff-b4ab-5e5fad23c86b}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {c1e52b69-a192-42e0-8901-5242561fee4b}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1477a48f-79aa-4d75-98e4-2550133d7219}, !- Inlet Port
  {9c2a6e74-043a-4429-a5a5-a73f5618cf14}; !- Outlet Port

OS:Connection,
  {1477a48f-79aa-4d75-98e4-2550133d7219}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  13,                                     !- Outlet Port
  {c1e52b69-a192-42e0-8901-5242561fee4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2a6e74-043a-4429-a5a5-a73f5618cf14}, !- Handle
  {c1e52b69-a192-42e0-8901-5242561fee4b}, !- Source Object
  3,                                      !- Outlet Port
  {9116a942-1686-453f-a9e7-154570d3f6d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddce5191-37a6-4f1e-8fe9-f17ef2631e8c}, !- Handle
  {9116a942-1686-453f-a9e7-154570d3f6d2}, !- Source Object
  12,                                     !- Outlet Port
  {08f88c05-e40f-468d-b682-0e1b29d7137f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e88271d0-a0ff-4877-be9a-4aa2af66ca17}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6aa024c1-8f61-4b32-953a-9bcae6bc5a85}, !- Water Inlet Node Name
  {0b99412e-b0fd-4112-86c8-73e1f2195941}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cf45258d-6770-4543-a791-a343d73358f4}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e1c7aa6b-1c7d-4794-ba07-3d44b0fd1347}, !- Inlet Port
  {6aa024c1-8f61-4b32-953a-9bcae6bc5a85}; !- Outlet Port

OS:Connection,
  {e1c7aa6b-1c7d-4794-ba07-3d44b0fd1347}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  16,                                     !- Outlet Port
  {cf45258d-6770-4543-a791-a343d73358f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e8267e2-a8d8-4c32-afaa-f9627451078c}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0b99412e-b0fd-4112-86c8-73e1f2195941}, !- Inlet Port
  {acb65410-336c-4afd-9e10-b60847e51e8f}; !- Outlet Port

OS:Connection,
  {6aa024c1-8f61-4b32-953a-9bcae6bc5a85}, !- Handle
  {cf45258d-6770-4543-a791-a343d73358f4}, !- Source Object
  3,                                      !- Outlet Port
  {e88271d0-a0ff-4877-be9a-4aa2af66ca17}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b99412e-b0fd-4112-86c8-73e1f2195941}, !- Handle
  {e88271d0-a0ff-4877-be9a-4aa2af66ca17}, !- Source Object
  6,                                      !- Outlet Port
  {6e8267e2-a8d8-4c32-afaa-f9627451078c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb65410-336c-4afd-9e10-b60847e51e8f}, !- Handle
  {6e8267e2-a8d8-4c32-afaa-f9627451078c}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b4b4071b-d6b8-4964-acfc-2452a8486431}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground Reheat Coil Controller, !- Name
  {e88271d0-a0ff-4877-be9a-4aa2af66ca17}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3252fa89-71f7-4135-8650-4e10adbbb081}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {36642646-a18f-45c2-b1fc-a96089a6a019}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e88271d0-a0ff-4877-be9a-4aa2af66ca17}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53927c9a-f7d4-4ec2-825b-dd136490b8f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fc25fcfd-9a67-46e2-910f-f19559424d08}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {53927c9a-f7d4-4ec2-825b-dd136490b8f9}, !- Inlet Port
  {7398412f-10fa-4a6f-b0ca-2a25abe7fa7b}; !- Outlet Port

OS:Node,
  {32e5e673-2198-49d5-971b-848837d85f1a}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground Return Air Node, !- Name
  {8b77f786-dc39-4805-b06d-1378b5ccb8d1}, !- Inlet Port
  {0fdb83f4-35d0-4a01-8a6c-18f5101fb6b1}; !- Outlet Port

OS:Connection,
  {7398412f-10fa-4a6f-b0ca-2a25abe7fa7b}, !- Handle
  {fc25fcfd-9a67-46e2-910f-f19559424d08}, !- Source Object
  3,                                      !- Outlet Port
  {c239959c-fd0b-41e3-892e-91a258e03928}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b77f786-dc39-4805-b06d-1378b5ccb8d1}, !- Handle
  {5db047bd-ca35-488b-999e-ddce88a2a98a}, !- Source Object
  3,                                      !- Outlet Port
  {32e5e673-2198-49d5-971b-848837d85f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fdb83f4-35d0-4a01-8a6c-18f5101fb6b1}, !- Handle
  {32e5e673-2198-49d5-971b-848837d85f1a}, !- Source Object
  3,                                      !- Outlet Port
  {45f42b91-d3de-4d2f-9d6a-5cc0b8289108}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {582cee9d-f0b8-4136-a5fd-c7870929cf30}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9c4cb28f-9e08-4802-be87-c04fdbc35573}, !- Inlet Port
  {36642646-a18f-45c2-b1fc-a96089a6a019}; !- Outlet Port

OS:Connection,
  {9c4cb28f-9e08-4802-be87-c04fdbc35573}, !- Handle
  {1b7da38c-90ff-4476-bdf0-cee411a159fa}, !- Source Object
  14,                                     !- Outlet Port
  {582cee9d-f0b8-4136-a5fd-c7870929cf30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36642646-a18f-45c2-b1fc-a96089a6a019}, !- Handle
  {582cee9d-f0b8-4136-a5fd-c7870929cf30}, !- Source Object
  3,                                      !- Outlet Port
  {3252fa89-71f7-4135-8650-4e10adbbb081}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53927c9a-f7d4-4ec2-825b-dd136490b8f9}, !- Handle
  {3252fa89-71f7-4135-8650-4e10adbbb081}, !- Source Object
  12,                                     !- Outlet Port
  {fc25fcfd-9a67-46e2-910f-f19559424d08}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bd30eac1-feeb-4a3c-bfb4-d85e7ef6bada}, !- Handle
  9 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule
  {7f2793aa-f611-4ef3-9988-900951b02117}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3d221fc5-e0fc-40c7-b54c-9b561525543c}, !- Supply Side Inlet Node Name
  {079b255d-2f94-49fb-87ba-28654af18cc6}, !- Demand Side Outlet Node Name
  {11f15b3f-b1a5-4da9-bd72-36530f92fcba}, !- Demand Side Inlet Node A
  {17a22153-6a5c-45cf-b8d4-8d498d4dd423}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Demand Mixer Name
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {814e9ad0-e90c-49fd-8f60-3c1f8aa9139b}, !- Handle
  9 Zone VAV Supply Inlet Node,           !- Name
  {3d221fc5-e0fc-40c7-b54c-9b561525543c}, !- Inlet Port
  {aae69558-8a56-4ff1-bb8c-6163f641ab70}; !- Outlet Port

OS:Node,
  {f74098c9-08b7-47f2-9873-880d3a7bce14}, !- Handle
  9 Zone VAV Supply Outlet Node,          !- Name
  {01e6bb0c-b72d-4394-9f0f-0f4da122a34a}, !- Inlet Port
  {17a22153-6a5c-45cf-b8d4-8d498d4dd423}; !- Outlet Port

OS:Connection,
  {3d221fc5-e0fc-40c7-b54c-9b561525543c}, !- Handle
  {bd30eac1-feeb-4a3c-bfb4-d85e7ef6bada}, !- Source Object
  9,                                      !- Outlet Port
  {814e9ad0-e90c-49fd-8f60-3c1f8aa9139b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a22153-6a5c-45cf-b8d4-8d498d4dd423}, !- Handle
  {f74098c9-08b7-47f2-9873-880d3a7bce14}, !- Source Object
  3,                                      !- Outlet Port
  {bd30eac1-feeb-4a3c-bfb4-d85e7ef6bada}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ee1908d7-8010-49aa-b03d-c36bf1aeb074}, !- Handle
  9 Zone VAV Demand Inlet Node,           !- Name
  {11f15b3f-b1a5-4da9-bd72-36530f92fcba}, !- Inlet Port
  {7babd7bb-1aab-4fcd-9ab4-94994d9b819d}; !- Outlet Port

OS:Node,
  {c65fc275-73b3-4d70-b40a-85fdd18532fb}, !- Handle
  9 Zone VAV Demand Outlet Node,          !- Name
  {46cc9939-98c4-4b2d-be07-31f0da0f8f8a}, !- Inlet Port
  {079b255d-2f94-49fb-87ba-28654af18cc6}; !- Outlet Port

OS:Node,
  {a5b14f8d-9484-4db1-81b0-f633aacc8c14}, !- Handle
  Zone OfS OfficeSmall A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {7c801498-95b1-4389-a2c3-563ab75ce112}, !- Inlet Port
  {5435bfbb-5836-4aea-9733-85c342e10117}; !- Outlet Port

OS:Connection,
  {11f15b3f-b1a5-4da9-bd72-36530f92fcba}, !- Handle
  {bd30eac1-feeb-4a3c-bfb4-d85e7ef6bada}, !- Source Object
  11,                                     !- Outlet Port
  {ee1908d7-8010-49aa-b03d-c36bf1aeb074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079b255d-2f94-49fb-87ba-28654af18cc6}, !- Handle
  {c65fc275-73b3-4d70-b40a-85fdd18532fb}, !- Source Object
  3,                                      !- Outlet Port
  {bd30eac1-feeb-4a3c-bfb4-d85e7ef6bada}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7babd7bb-1aab-4fcd-9ab4-94994d9b819d}, !- Inlet Node Name
  {142033a9-db11-44e6-966f-844b9c86be51}, !- Outlet Node Name 1
  {71bba65e-9f7c-495b-a8be-8673f77f3380}, !- Outlet Node Name 2
  {8ba4f09a-d2cd-400b-95ce-895bc6f9d530}, !- Outlet Node Name 3
  {b1e392a3-97fa-4bd0-975a-e484618b7693}, !- Outlet Node Name 4
  {4c0c9dca-bad3-469d-8d08-186c98cd9760}, !- Outlet Node Name 5
  {db4259aa-2afd-4885-929b-3404fd7f2890}, !- Outlet Node Name 6
  {7c60ad56-4f4f-42e1-8401-b634767c744c}, !- Outlet Node Name 7
  {87476951-ea36-403f-996d-0879bd31c20d}, !- Outlet Node Name 8
  {ece9663c-c192-4b64-a0a0-e5d8bf5621eb}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {46cc9939-98c4-4b2d-be07-31f0da0f8f8a}, !- Outlet Node Name
  {0ef6e5b3-c69e-4013-8f98-280f33505356}, !- Inlet Node Name 1
  {a0c2ad34-64f8-44e6-8ced-70d80b67dc0e}, !- Inlet Node Name 2
  {28a6d439-b906-4a10-be03-96232d851ccd}, !- Inlet Node Name 3
  {2062262e-3808-4acb-8de6-e3d7feefe0b9}, !- Inlet Node Name 4
  {e4b7d13e-5dca-4b86-9f1a-9acc8d3abce3}, !- Inlet Node Name 5
  {ae6902eb-34c2-4705-8c6b-c17e25932f2f}, !- Inlet Node Name 6
  {4818b366-df8a-45df-ade6-5140c04b2deb}, !- Inlet Node Name 7
  {53e2729d-c0f0-4469-b48f-7ceb42490968}, !- Inlet Node Name 8
  {a0162f2d-d304-4292-83fe-4159faf550bf}; !- Inlet Node Name 9

OS:Connection,
  {7babd7bb-1aab-4fcd-9ab4-94994d9b819d}, !- Handle
  {ee1908d7-8010-49aa-b03d-c36bf1aeb074}, !- Source Object
  3,                                      !- Outlet Port
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46cc9939-98c4-4b2d-be07-31f0da0f8f8a}, !- Handle
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Source Object
  2,                                      !- Outlet Port
  {c65fc275-73b3-4d70-b40a-85fdd18532fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6afe0a99-5016-4244-b31b-e15f45317e7d}, !- Handle
  {bd30eac1-feeb-4a3c-bfb4-d85e7ef6bada}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.600241360569308,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7f2793aa-f611-4ef3-9988-900951b02117}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {8bef98b9-f242-434c-9d2d-1efc27c485b4}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {8a481cd5-ca8f-4ec4-a1d5-fc3f5615d0e3}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  {96b1720d-869e-4ecc-aba9-07b83f504568}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96b1720d-869e-4ecc-aba9-07b83f504568}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {93f371ac-927c-4697-9eeb-360de8789e09}, !- Handle
  9 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {8a481cd5-ca8f-4ec4-a1d5-fc3f5615d0e3}, !- Schedule Name
  {f74098c9-08b7-47f2-9873-880d3a7bce14}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {92df2115-08d0-48e9-9a46-0fea20a21728}, !- Handle
  9 Zone VAV Fan,                         !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cca564da-c4d7-42d7-a690-0a9d6f1e5a6d}, !- Air Inlet Node Name
  {01e6bb0c-b72d-4394-9f0f-0f4da122a34a}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {01e6bb0c-b72d-4394-9f0f-0f4da122a34a}, !- Handle
  {92df2115-08d0-48e9-9a46-0fea20a21728}, !- Source Object
  17,                                     !- Outlet Port
  {f74098c9-08b7-47f2-9873-880d3a7bce14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5fb1486a-af59-4ce1-8429-9fef0b34cf4b}, !- Handle
  9 Zone VAV Main Htg Coil,               !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9672bee2-518d-4cf8-8aa8-ff3f31e44aec}, !- Water Inlet Node Name
  {845e2eab-ef59-4adc-8de1-061ff4ed9468}, !- Water Outlet Node Name
  {46232408-d081-4c3e-87d4-2e69df3656af}, !- Air Inlet Node Name
  {3591e2aa-b367-4e5e-a2d3-37f12b9876a5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ce95a7d7-4f43-4941-9542-43c89a8642d9}, !- Handle
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {6d7e6d74-450f-4a27-90af-96517c56d577}, !- Inlet Port
  {9672bee2-518d-4cf8-8aa8-ff3f31e44aec}; !- Outlet Port

OS:Connection,
  {6d7e6d74-450f-4a27-90af-96517c56d577}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  17,                                     !- Outlet Port
  {ce95a7d7-4f43-4941-9542-43c89a8642d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c0f5d51-8530-43bb-b811-fa1ff838ae3a}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {845e2eab-ef59-4adc-8de1-061ff4ed9468}, !- Inlet Port
  {b0c6bec7-f90f-4deb-933f-3f1b05222252}; !- Outlet Port

OS:Connection,
  {9672bee2-518d-4cf8-8aa8-ff3f31e44aec}, !- Handle
  {ce95a7d7-4f43-4941-9542-43c89a8642d9}, !- Source Object
  3,                                      !- Outlet Port
  {5fb1486a-af59-4ce1-8429-9fef0b34cf4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {845e2eab-ef59-4adc-8de1-061ff4ed9468}, !- Handle
  {5fb1486a-af59-4ce1-8429-9fef0b34cf4b}, !- Source Object
  6,                                      !- Outlet Port
  {6c0f5d51-8530-43bb-b811-fa1ff838ae3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c6bec7-f90f-4deb-933f-3f1b05222252}, !- Handle
  {6c0f5d51-8530-43bb-b811-fa1ff838ae3a}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {73eb65e3-b98d-4aff-acfc-137e62691d63}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {3591e2aa-b367-4e5e-a2d3-37f12b9876a5}, !- Inlet Port
  {cca564da-c4d7-42d7-a690-0a9d6f1e5a6d}; !- Outlet Port

OS:Connection,
  {3591e2aa-b367-4e5e-a2d3-37f12b9876a5}, !- Handle
  {5fb1486a-af59-4ce1-8429-9fef0b34cf4b}, !- Source Object
  8,                                      !- Outlet Port
  {73eb65e3-b98d-4aff-acfc-137e62691d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca564da-c4d7-42d7-a690-0a9d6f1e5a6d}, !- Handle
  {73eb65e3-b98d-4aff-acfc-137e62691d63}, !- Source Object
  3,                                      !- Outlet Port
  {92df2115-08d0-48e9-9a46-0fea20a21728}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12d4dae4-9ad7-4783-a1d7-ec0f6b0779a9}, !- Handle
  9 Zone VAV Main Htg Coil Controller,    !- Name
  {5fb1486a-af59-4ce1-8429-9fef0b34cf4b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {8144c783-3f44-47e0-bf4f-20cf33098e94}, !- Handle
  9 Zone VAV Clg Coil,                    !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {57357f4b-8bc1-48ad-baec-e1b0727afd81}, !- Water Inlet Node Name
  {3253643e-8c1f-4f6c-b3fc-117a94aacfb4}, !- Water Outlet Node Name
  {3c81d944-ebc8-4d72-8204-ff2557b9159f}, !- Air Inlet Node Name
  {42b87124-f947-4ee4-96d5-cad0f92e74ea}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a6a5cb59-56a0-4a85-9b6c-7f03a34cfd75}, !- Handle
  9 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {acc6ec0c-8bc2-4ed7-9789-82ba64e9b014}, !- Inlet Port
  {57357f4b-8bc1-48ad-baec-e1b0727afd81}; !- Outlet Port

OS:Connection,
  {acc6ec0c-8bc2-4ed7-9789-82ba64e9b014}, !- Handle
  {67b86b44-9f17-4d68-823e-dcb5653ac346}, !- Source Object
  5,                                      !- Outlet Port
  {a6a5cb59-56a0-4a85-9b6c-7f03a34cfd75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fef41875-71e3-403b-9938-571984b559d2}, !- Handle
  9 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {3253643e-8c1f-4f6c-b3fc-117a94aacfb4}, !- Inlet Port
  {cd4a3d56-f2a3-4dea-842e-d92ae6d40557}; !- Outlet Port

OS:Connection,
  {57357f4b-8bc1-48ad-baec-e1b0727afd81}, !- Handle
  {a6a5cb59-56a0-4a85-9b6c-7f03a34cfd75}, !- Source Object
  3,                                      !- Outlet Port
  {8144c783-3f44-47e0-bf4f-20cf33098e94}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3253643e-8c1f-4f6c-b3fc-117a94aacfb4}, !- Handle
  {8144c783-3f44-47e0-bf4f-20cf33098e94}, !- Source Object
  11,                                     !- Outlet Port
  {fef41875-71e3-403b-9938-571984b559d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd4a3d56-f2a3-4dea-842e-d92ae6d40557}, !- Handle
  {fef41875-71e3-403b-9938-571984b559d2}, !- Source Object
  3,                                      !- Outlet Port
  {6cac4b6c-ec48-4e90-a708-098852867919}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6b1bd203-0b3d-458d-93ed-22ebf8e0c757}, !- Handle
  9 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {42b87124-f947-4ee4-96d5-cad0f92e74ea}, !- Inlet Port
  {46232408-d081-4c3e-87d4-2e69df3656af}; !- Outlet Port

OS:Connection,
  {42b87124-f947-4ee4-96d5-cad0f92e74ea}, !- Handle
  {8144c783-3f44-47e0-bf4f-20cf33098e94}, !- Source Object
  13,                                     !- Outlet Port
  {6b1bd203-0b3d-458d-93ed-22ebf8e0c757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46232408-d081-4c3e-87d4-2e69df3656af}, !- Handle
  {6b1bd203-0b3d-458d-93ed-22ebf8e0c757}, !- Source Object
  3,                                      !- Outlet Port
  {5fb1486a-af59-4ce1-8429-9fef0b34cf4b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {340bf682-3763-4c71-86d0-6587d6192720}, !- Handle
  9 Zone VAV Clg Coil Controller,         !- Name
  {8144c783-3f44-47e0-bf4f-20cf33098e94}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {12873bb2-c808-4ce1-81ae-982ad69286b7}, !- Handle
  9 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7d22307b-86a0-480a-b6a1-599d3ea664c0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4e540bf8-ba95-4ba1-89cb-5d6155e42332}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4e540bf8-ba95-4ba1-89cb-5d6155e42332}, !- Handle
  9 Zone VAV Vent Controller,             !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94fc4cbf-b4ea-4b55-beb0-ef0cb0fd9988}, !- Handle
  9 Zone VAV OA System,                   !- Name
  {12873bb2-c808-4ce1-81ae-982ad69286b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {96d9140f-d2e1-417c-9880-7fb1dabdb8c6}, !- Mixed Air Node Name
  {d8129c27-4cf1-4f5b-84cc-ad872ccfa100}, !- Outdoor Air Stream Node Name
  {006d7f65-2708-4073-a401-5b211ecd3372}, !- Relief Air Stream Node Name
  {aae69558-8a56-4ff1-bb8c-6163f641ab70}; !- Return Air Stream Node Name

OS:Node,
  {0fb7a1cc-c0a0-44dc-8390-d343e2f926c0}, !- Handle
  9 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {d8129c27-4cf1-4f5b-84cc-ad872ccfa100}; !- Outlet Port

OS:Connection,
  {d8129c27-4cf1-4f5b-84cc-ad872ccfa100}, !- Handle
  {0fb7a1cc-c0a0-44dc-8390-d343e2f926c0}, !- Source Object
  3,                                      !- Outlet Port
  {94fc4cbf-b4ea-4b55-beb0-ef0cb0fd9988}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {503faed2-9bbd-4fd8-804c-f790513f3187}, !- Handle
  9 Zone VAV Relief Air Node,             !- Name
  {006d7f65-2708-4073-a401-5b211ecd3372}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {006d7f65-2708-4073-a401-5b211ecd3372}, !- Handle
  {94fc4cbf-b4ea-4b55-beb0-ef0cb0fd9988}, !- Source Object
  7,                                      !- Outlet Port
  {503faed2-9bbd-4fd8-804c-f790513f3187}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49e664ff-228d-4492-b3b5-b0e0e8d5983e}, !- Handle
  9 Zone VAV Mixed Air Node,              !- Name
  {96d9140f-d2e1-417c-9880-7fb1dabdb8c6}, !- Inlet Port
  {3c81d944-ebc8-4d72-8204-ff2557b9159f}; !- Outlet Port

OS:Connection,
  {aae69558-8a56-4ff1-bb8c-6163f641ab70}, !- Handle
  {814e9ad0-e90c-49fd-8f60-3c1f8aa9139b}, !- Source Object
  3,                                      !- Outlet Port
  {94fc4cbf-b4ea-4b55-beb0-ef0cb0fd9988}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {96d9140f-d2e1-417c-9880-7fb1dabdb8c6}, !- Handle
  {94fc4cbf-b4ea-4b55-beb0-ef0cb0fd9988}, !- Source Object
  5,                                      !- Outlet Port
  {49e664ff-228d-4492-b3b5-b0e0e8d5983e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c81d944-ebc8-4d72-8204-ff2557b9159f}, !- Handle
  {49e664ff-228d-4492-b3b5-b0e0e8d5983e}, !- Source Object
  3,                                      !- Outlet Port
  {8144c783-3f44-47e0-bf4f-20cf33098e94}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8bef98b9-f242-434c-9d2d-1efc27c485b4}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7b120a74-8e91-45c6-9e1d-90f2529e1879}, !- Control Zone or Zone List Name
  {447aff10-5c10-4798-a6b0-6a175caea241}, !- Cooling Control Zone or Zone List Name
  {20114d0f-3ff6-4396-b416-5d7802fda650}, !- Heating Control Zone or Zone List Name
  {380c447d-d543-4914-9aa7-a6b3f9f3c501}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7b120a74-8e91-45c6-9e1d-90f2529e1879}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {447aff10-5c10-4798-a6b0-6a175caea241}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {20114d0f-3ff6-4396-b416-5d7802fda650}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {380c447d-d543-4914-9aa7-a6b3f9f3c501}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {3647189a-2ada-40f2-9804-65b018b89f16}, !- Handle
  Zone OfS OfficeSmall A  - Story Top Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f2178a8-5669-493e-aa55-559d78964d0d}, !- Water Inlet Node Name
  {795b7254-6da4-4b2f-a6c8-e86ece7f3b4c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
