  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {73a1eff6-0897-49d3-866f-98b5f99a7fd7}, !- Handle
  Zone OfS OfficeSmall A  - Story Top Reheat Coil Inlet Water Node, !- Name
  {ba68ddaf-5b17-49e2-a2f1-b4af287b8ccc}, !- Inlet Port
  {1f2178a8-5669-493e-aa55-559d78964d0d}; !- Outlet Port

OS:Connection,
  {ba68ddaf-5b17-49e2-a2f1-b4af287b8ccc}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  18,                                     !- Outlet Port
  {73a1eff6-0897-49d3-866f-98b5f99a7fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d990d34-a709-47fd-8ab7-95db604ff5cd}, !- Handle
  Zone OfS OfficeSmall A  - Story Top Reheat Coil Outlet Water Node, !- Name
  {795b7254-6da4-4b2f-a6c8-e86ece7f3b4c}, !- Inlet Port
  {ae1545b5-2764-4d60-9769-78178548fb0b}; !- Outlet Port

OS:Connection,
  {1f2178a8-5669-493e-aa55-559d78964d0d}, !- Handle
  {73a1eff6-0897-49d3-866f-98b5f99a7fd7}, !- Source Object
  3,                                      !- Outlet Port
  {3647189a-2ada-40f2-9804-65b018b89f16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {795b7254-6da4-4b2f-a6c8-e86ece7f3b4c}, !- Handle
  {3647189a-2ada-40f2-9804-65b018b89f16}, !- Source Object
  6,                                      !- Outlet Port
  {2d990d34-a709-47fd-8ab7-95db604ff5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1545b5-2764-4d60-9769-78178548fb0b}, !- Handle
  {2d990d34-a709-47fd-8ab7-95db604ff5cd}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {19fc5bb2-f994-4431-800c-21041f359b14}, !- Handle
  Zone OfS OfficeSmall A  - Story Top Reheat Coil Controller, !- Name
  {3647189a-2ada-40f2-9804-65b018b89f16}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ba513f9a-49c3-4fea-9c6b-553f175287a5}, !- Handle
  Zone OfS OfficeSmall A  - Story Top VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {feed63b2-c04a-4bba-8875-61213f100a9e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3647189a-2ada-40f2-9804-65b018b89f16}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7c801498-95b1-4389-a2c3-563ab75ce112}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c1b8543-c1f9-4d14-a8ae-d935823908b7}, !- Handle
  Zone OfS OfficeSmall A  - Story Top Return Air Node, !- Name
  {2903823f-89c9-4e1e-93b3-720415f82c74}, !- Inlet Port
  {0ef6e5b3-c69e-4013-8f98-280f33505356}; !- Outlet Port

OS:Connection,
  {5435bfbb-5836-4aea-9733-85c342e10117}, !- Handle
  {a5b14f8d-9484-4db1-81b0-f633aacc8c14}, !- Source Object
  3,                                      !- Outlet Port
  {16b07223-ee07-43d4-b5f1-a537ab141aa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2903823f-89c9-4e1e-93b3-720415f82c74}, !- Handle
  {b1bdf06e-4abd-4457-a034-ff7a8dd4bb08}, !- Source Object
  3,                                      !- Outlet Port
  {0c1b8543-c1f9-4d14-a8ae-d935823908b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef6e5b3-c69e-4013-8f98-280f33505356}, !- Handle
  {0c1b8543-c1f9-4d14-a8ae-d935823908b7}, !- Source Object
  3,                                      !- Outlet Port
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27d69a83-a05f-4793-b470-30dc32ba0263}, !- Handle
  Zone OfS OfficeSmall A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {142033a9-db11-44e6-966f-844b9c86be51}, !- Inlet Port
  {feed63b2-c04a-4bba-8875-61213f100a9e}; !- Outlet Port

OS:Connection,
  {142033a9-db11-44e6-966f-844b9c86be51}, !- Handle
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Source Object
  3,                                      !- Outlet Port
  {27d69a83-a05f-4793-b470-30dc32ba0263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feed63b2-c04a-4bba-8875-61213f100a9e}, !- Handle
  {27d69a83-a05f-4793-b470-30dc32ba0263}, !- Source Object
  3,                                      !- Outlet Port
  {ba513f9a-49c3-4fea-9c6b-553f175287a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c801498-95b1-4389-a2c3-563ab75ce112}, !- Handle
  {ba513f9a-49c3-4fea-9c6b-553f175287a5}, !- Source Object
  12,                                     !- Outlet Port
  {a5b14f8d-9484-4db1-81b0-f633aacc8c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {190e74b3-4be4-4891-bae8-708f6e808705}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6dc41c8e-8e4b-4d0c-b961-79644a26d93c}, !- Water Inlet Node Name
  {c9f1ad8d-f5a0-4f09-9bb5-0440db3997c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b339cd84-f6aa-4921-a9c6-c9f101d68b3b}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {313fcc1e-c5a2-4274-99eb-dbf403860517}, !- Inlet Port
  {6dc41c8e-8e4b-4d0c-b961-79644a26d93c}; !- Outlet Port

OS:Connection,
  {313fcc1e-c5a2-4274-99eb-dbf403860517}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  19,                                     !- Outlet Port
  {b339cd84-f6aa-4921-a9c6-c9f101d68b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33e83ea6-61b3-490f-88f1-ad43cda7145f}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {c9f1ad8d-f5a0-4f09-9bb5-0440db3997c3}, !- Inlet Port
  {d5fd662b-65a1-4b11-9e21-88bd7c945094}; !- Outlet Port

OS:Connection,
  {6dc41c8e-8e4b-4d0c-b961-79644a26d93c}, !- Handle
  {b339cd84-f6aa-4921-a9c6-c9f101d68b3b}, !- Source Object
  3,                                      !- Outlet Port
  {190e74b3-4be4-4891-bae8-708f6e808705}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c9f1ad8d-f5a0-4f09-9bb5-0440db3997c3}, !- Handle
  {190e74b3-4be4-4891-bae8-708f6e808705}, !- Source Object
  6,                                      !- Outlet Port
  {33e83ea6-61b3-490f-88f1-ad43cda7145f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5fd662b-65a1-4b11-9e21-88bd7c945094}, !- Handle
  {33e83ea6-61b3-490f-88f1-ad43cda7145f}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {af7df377-3d9e-4521-9b7b-6defa4826362}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top Reheat Coil Controller, !- Name
  {190e74b3-4be4-4891-bae8-708f6e808705}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a8006199-9aec-4a46-a9ed-d7cc7bbb27ee}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {9d63e253-8f0c-4d7e-9891-df24d9f9e35d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {190e74b3-4be4-4891-bae8-708f6e808705}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {da39826c-f810-4aa3-b38d-337bf57f9092}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {779678f1-d82e-42a9-964e-cf23c6a4cb59}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {da39826c-f810-4aa3-b38d-337bf57f9092}, !- Inlet Port
  {b0576dee-1d52-4541-921d-6e17b0ebc43f}; !- Outlet Port

OS:Node,
  {18d4e10d-6301-44ae-ae2c-1f3b4594f2eb}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top Return Air Node, !- Name
  {61299983-2d66-409f-bbc7-0401be545c76}, !- Inlet Port
  {a0c2ad34-64f8-44e6-8ced-70d80b67dc0e}; !- Outlet Port

OS:Connection,
  {b0576dee-1d52-4541-921d-6e17b0ebc43f}, !- Handle
  {779678f1-d82e-42a9-964e-cf23c6a4cb59}, !- Source Object
  3,                                      !- Outlet Port
  {ffaf9466-29fc-4f76-9ba8-d0a318932ba8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61299983-2d66-409f-bbc7-0401be545c76}, !- Handle
  {550c5888-9a95-43f4-9f21-6e7b0445b187}, !- Source Object
  3,                                      !- Outlet Port
  {18d4e10d-6301-44ae-ae2c-1f3b4594f2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c2ad34-64f8-44e6-8ced-70d80b67dc0e}, !- Handle
  {18d4e10d-6301-44ae-ae2c-1f3b4594f2eb}, !- Source Object
  3,                                      !- Outlet Port
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {65d374e5-aa2a-4c76-a39e-e89dec924bca}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {71bba65e-9f7c-495b-a8be-8673f77f3380}, !- Inlet Port
  {9d63e253-8f0c-4d7e-9891-df24d9f9e35d}; !- Outlet Port

OS:Connection,
  {71bba65e-9f7c-495b-a8be-8673f77f3380}, !- Handle
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Source Object
  4,                                      !- Outlet Port
  {65d374e5-aa2a-4c76-a39e-e89dec924bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d63e253-8f0c-4d7e-9891-df24d9f9e35d}, !- Handle
  {65d374e5-aa2a-4c76-a39e-e89dec924bca}, !- Source Object
  3,                                      !- Outlet Port
  {a8006199-9aec-4a46-a9ed-d7cc7bbb27ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da39826c-f810-4aa3-b38d-337bf57f9092}, !- Handle
  {a8006199-9aec-4a46-a9ed-d7cc7bbb27ee}, !- Source Object
  12,                                     !- Outlet Port
  {779678f1-d82e-42a9-964e-cf23c6a4cb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b6d0bcde-4f7c-4fd6-883a-98b9cce75d7c}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f17dac70-04d3-4c83-a290-4d9aaec39307}, !- Water Inlet Node Name
  {a6f56a01-c6f4-4f46-b856-f8bdfdab18b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {34e7e5a3-649c-4253-82c7-d6c904a89eaf}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {3ea7882c-534d-4b4f-ad4b-3620f6798ee1}, !- Inlet Port
  {f17dac70-04d3-4c83-a290-4d9aaec39307}; !- Outlet Port

OS:Connection,
  {3ea7882c-534d-4b4f-ad4b-3620f6798ee1}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  20,                                     !- Outlet Port
  {34e7e5a3-649c-4253-82c7-d6c904a89eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67a820bb-ffef-4747-abbd-851313f4a486}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {a6f56a01-c6f4-4f46-b856-f8bdfdab18b6}, !- Inlet Port
  {70ae18e8-bd85-422a-9e6b-05d3c97594de}; !- Outlet Port

OS:Connection,
  {f17dac70-04d3-4c83-a290-4d9aaec39307}, !- Handle
  {34e7e5a3-649c-4253-82c7-d6c904a89eaf}, !- Source Object
  3,                                      !- Outlet Port
  {b6d0bcde-4f7c-4fd6-883a-98b9cce75d7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a6f56a01-c6f4-4f46-b856-f8bdfdab18b6}, !- Handle
  {b6d0bcde-4f7c-4fd6-883a-98b9cce75d7c}, !- Source Object
  6,                                      !- Outlet Port
  {67a820bb-ffef-4747-abbd-851313f4a486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ae18e8-bd85-422a-9e6b-05d3c97594de}, !- Handle
  {67a820bb-ffef-4747-abbd-851313f4a486}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ad0f1477-f556-4cb4-8d97-3dac9fc6673a}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top Reheat Coil Controller, !- Name
  {b6d0bcde-4f7c-4fd6-883a-98b9cce75d7c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d1406c0d-aca9-4184-b5e5-3c0b6eaca92c}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {c7e80891-3df2-43fa-9755-5ad16cdf4847}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b6d0bcde-4f7c-4fd6-883a-98b9cce75d7c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {582e04c5-ec8d-4599-9dd0-bbd5bff27aca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8bc21e37-6885-4491-bba1-8a0630904d7d}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {582e04c5-ec8d-4599-9dd0-bbd5bff27aca}, !- Inlet Port
  {650f389c-e7a5-485e-b95f-69abe2ad3ed1}; !- Outlet Port

OS:Node,
  {458839c6-4312-416b-90ec-e77c81835c79}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top Return Air Node, !- Name
  {f3989070-dfe7-4f6a-ab47-d1f654d30cda}, !- Inlet Port
  {28a6d439-b906-4a10-be03-96232d851ccd}; !- Outlet Port

OS:Connection,
  {650f389c-e7a5-485e-b95f-69abe2ad3ed1}, !- Handle
  {8bc21e37-6885-4491-bba1-8a0630904d7d}, !- Source Object
  3,                                      !- Outlet Port
  {407cc7f5-f0e9-4c5a-94d5-e405495244ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3989070-dfe7-4f6a-ab47-d1f654d30cda}, !- Handle
  {95427342-7392-4d7a-a1b7-261f53d23a7b}, !- Source Object
  3,                                      !- Outlet Port
  {458839c6-4312-416b-90ec-e77c81835c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28a6d439-b906-4a10-be03-96232d851ccd}, !- Handle
  {458839c6-4312-416b-90ec-e77c81835c79}, !- Source Object
  3,                                      !- Outlet Port
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6bca0857-2b13-4b2d-9108-816bd80856f1}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {8ba4f09a-d2cd-400b-95ce-895bc6f9d530}, !- Inlet Port
  {c7e80891-3df2-43fa-9755-5ad16cdf4847}; !- Outlet Port

OS:Connection,
  {8ba4f09a-d2cd-400b-95ce-895bc6f9d530}, !- Handle
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Source Object
  5,                                      !- Outlet Port
  {6bca0857-2b13-4b2d-9108-816bd80856f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e80891-3df2-43fa-9755-5ad16cdf4847}, !- Handle
  {6bca0857-2b13-4b2d-9108-816bd80856f1}, !- Source Object
  3,                                      !- Outlet Port
  {d1406c0d-aca9-4184-b5e5-3c0b6eaca92c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {582e04c5-ec8d-4599-9dd0-bbd5bff27aca}, !- Handle
  {d1406c0d-aca9-4184-b5e5-3c0b6eaca92c}, !- Source Object
  12,                                     !- Outlet Port
  {8bc21e37-6885-4491-bba1-8a0630904d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2612659f-a310-40c0-bf9e-d26b82a11d5e}, !- Handle
  Zone OfS OfficeSmall B  - Story Top Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ad0288a6-bd5d-4672-88c4-f201829110ae}, !- Water Inlet Node Name
  {aad073d8-6c7c-4402-b9a8-2c4845032e44}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c9b51416-aa60-4455-a632-787d2580ce72}, !- Handle
  Zone OfS OfficeSmall B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {f59c2938-b7a1-4f55-bdaa-347cf54ae13e}, !- Inlet Port
  {ad0288a6-bd5d-4672-88c4-f201829110ae}; !- Outlet Port

OS:Connection,
  {f59c2938-b7a1-4f55-bdaa-347cf54ae13e}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  21,                                     !- Outlet Port
  {c9b51416-aa60-4455-a632-787d2580ce72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6197ff25-58f1-49e4-9425-33c0208425bb}, !- Handle
  Zone OfS OfficeSmall B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {aad073d8-6c7c-4402-b9a8-2c4845032e44}, !- Inlet Port
  {e0fee02a-827f-4f91-9031-fffeb61ac093}; !- Outlet Port

OS:Connection,
  {ad0288a6-bd5d-4672-88c4-f201829110ae}, !- Handle
  {c9b51416-aa60-4455-a632-787d2580ce72}, !- Source Object
  3,                                      !- Outlet Port
  {2612659f-a310-40c0-bf9e-d26b82a11d5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aad073d8-6c7c-4402-b9a8-2c4845032e44}, !- Handle
  {2612659f-a310-40c0-bf9e-d26b82a11d5e}, !- Source Object
  6,                                      !- Outlet Port
  {6197ff25-58f1-49e4-9425-33c0208425bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fee02a-827f-4f91-9031-fffeb61ac093}, !- Handle
  {6197ff25-58f1-49e4-9425-33c0208425bb}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b44eeae0-a844-4de0-bcf1-d74741b0156e}, !- Handle
  Zone OfS OfficeSmall B  - Story Top Reheat Coil Controller, !- Name
  {2612659f-a310-40c0-bf9e-d26b82a11d5e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c2e3968-78f5-450a-b684-5ce6486d29a3}, !- Handle
  Zone OfS OfficeSmall B  - Story Top VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {9afb58ae-4948-45a1-a84f-057ce03ae572}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2612659f-a310-40c0-bf9e-d26b82a11d5e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3400eee6-bef5-48c6-8f2e-28dc51143e41}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {02aff13e-111f-4a62-9f4a-e3defd8f71d6}, !- Handle
  Zone OfS OfficeSmall B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {3400eee6-bef5-48c6-8f2e-28dc51143e41}, !- Inlet Port
  {3c6e96b2-2a8f-4244-a949-027ceeb8db42}; !- Outlet Port

OS:Node,
  {73979315-d310-41c7-9d48-c9edb6736f60}, !- Handle
  Zone OfS OfficeSmall B  - Story Top Return Air Node, !- Name
  {f7b476b1-7a72-4d67-a6c3-4a97ad86a3c6}, !- Inlet Port
  {2062262e-3808-4acb-8de6-e3d7feefe0b9}; !- Outlet Port

OS:Connection,
  {3c6e96b2-2a8f-4244-a949-027ceeb8db42}, !- Handle
  {02aff13e-111f-4a62-9f4a-e3defd8f71d6}, !- Source Object
  3,                                      !- Outlet Port
  {4858077f-6d04-42a7-972d-3a83dad73fd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7b476b1-7a72-4d67-a6c3-4a97ad86a3c6}, !- Handle
  {aaf57186-c8fb-4e71-b43c-1150edbfc1b5}, !- Source Object
  3,                                      !- Outlet Port
  {73979315-d310-41c7-9d48-c9edb6736f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2062262e-3808-4acb-8de6-e3d7feefe0b9}, !- Handle
  {73979315-d310-41c7-9d48-c9edb6736f60}, !- Source Object
  3,                                      !- Outlet Port
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3689bda-54d8-4924-b708-833853f52db6}, !- Handle
  Zone OfS OfficeSmall B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {b1e392a3-97fa-4bd0-975a-e484618b7693}, !- Inlet Port
  {9afb58ae-4948-45a1-a84f-057ce03ae572}; !- Outlet Port

OS:Connection,
  {b1e392a3-97fa-4bd0-975a-e484618b7693}, !- Handle
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Source Object
  6,                                      !- Outlet Port
  {f3689bda-54d8-4924-b708-833853f52db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9afb58ae-4948-45a1-a84f-057ce03ae572}, !- Handle
  {f3689bda-54d8-4924-b708-833853f52db6}, !- Source Object
  3,                                      !- Outlet Port
  {1c2e3968-78f5-450a-b684-5ce6486d29a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3400eee6-bef5-48c6-8f2e-28dc51143e41}, !- Handle
  {1c2e3968-78f5-450a-b684-5ce6486d29a3}, !- Source Object
  12,                                     !- Outlet Port
  {02aff13e-111f-4a62-9f4a-e3defd8f71d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3c3b9ca6-c15a-4215-9ffa-ed50792edc2e}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {83b16d66-3f49-4534-ba29-cb611847fb3a}, !- Water Inlet Node Name
  {53ecc1b5-d924-45c9-b852-91a09a1f80c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8e40080b-c667-47e5-914d-2a9b883f0134}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {90482a0c-cb90-48e6-bab6-763566aa42ce}, !- Inlet Port
  {83b16d66-3f49-4534-ba29-cb611847fb3a}; !- Outlet Port

OS:Connection,
  {90482a0c-cb90-48e6-bab6-763566aa42ce}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  22,                                     !- Outlet Port
  {8e40080b-c667-47e5-914d-2a9b883f0134}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28e019d0-dbee-4604-bc53-c70d0fba257f}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {53ecc1b5-d924-45c9-b852-91a09a1f80c3}, !- Inlet Port
  {6076aab7-18bc-48f0-a35e-19cf4977264a}; !- Outlet Port

OS:Connection,
  {83b16d66-3f49-4534-ba29-cb611847fb3a}, !- Handle
  {8e40080b-c667-47e5-914d-2a9b883f0134}, !- Source Object
  3,                                      !- Outlet Port
  {3c3b9ca6-c15a-4215-9ffa-ed50792edc2e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53ecc1b5-d924-45c9-b852-91a09a1f80c3}, !- Handle
  {3c3b9ca6-c15a-4215-9ffa-ed50792edc2e}, !- Source Object
  6,                                      !- Outlet Port
  {28e019d0-dbee-4604-bc53-c70d0fba257f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6076aab7-18bc-48f0-a35e-19cf4977264a}, !- Handle
  {28e019d0-dbee-4604-bc53-c70d0fba257f}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d63f9471-978d-4b52-9981-9905596ae1e2}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top Reheat Coil Controller, !- Name
  {3c3b9ca6-c15a-4215-9ffa-ed50792edc2e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6af98254-c806-4a56-8cb4-c014d178f97e}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {63d6d7c1-7e8f-41dc-b66a-ed8952679d6e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3c3b9ca6-c15a-4215-9ffa-ed50792edc2e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cf7ad59e-3626-40f5-8cb5-b25b96adc252}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c6899f6-5d40-4c7c-b4ef-16ceb94cd5da}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {cf7ad59e-3626-40f5-8cb5-b25b96adc252}, !- Inlet Port
  {1e288d42-e3d5-4a99-ae80-53dfeba76ebe}; !- Outlet Port

OS:Node,
  {00ea44cf-8de1-469f-8a0a-620c1b51c7a6}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top Return Air Node, !- Name
  {cbc2dde4-636f-4251-8a05-7bf4fd7e7172}, !- Inlet Port
  {e4b7d13e-5dca-4b86-9f1a-9acc8d3abce3}; !- Outlet Port

OS:Connection,
  {1e288d42-e3d5-4a99-ae80-53dfeba76ebe}, !- Handle
  {2c6899f6-5d40-4c7c-b4ef-16ceb94cd5da}, !- Source Object
  3,                                      !- Outlet Port
  {a26db8a2-2a4f-486e-bb7d-510ba60b2338}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbc2dde4-636f-4251-8a05-7bf4fd7e7172}, !- Handle
  {faa1ec22-db45-4fb3-b83e-1b8966106b87}, !- Source Object
  3,                                      !- Outlet Port
  {00ea44cf-8de1-469f-8a0a-620c1b51c7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b7d13e-5dca-4b86-9f1a-9acc8d3abce3}, !- Handle
  {00ea44cf-8de1-469f-8a0a-620c1b51c7a6}, !- Source Object
  3,                                      !- Outlet Port
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {dba41ca6-df35-4a05-b554-cee2f9b7b889}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {4c0c9dca-bad3-469d-8d08-186c98cd9760}, !- Inlet Port
  {63d6d7c1-7e8f-41dc-b66a-ed8952679d6e}; !- Outlet Port

OS:Connection,
  {4c0c9dca-bad3-469d-8d08-186c98cd9760}, !- Handle
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Source Object
  7,                                      !- Outlet Port
  {dba41ca6-df35-4a05-b554-cee2f9b7b889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d6d7c1-7e8f-41dc-b66a-ed8952679d6e}, !- Handle
  {dba41ca6-df35-4a05-b554-cee2f9b7b889}, !- Source Object
  3,                                      !- Outlet Port
  {6af98254-c806-4a56-8cb4-c014d178f97e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf7ad59e-3626-40f5-8cb5-b25b96adc252}, !- Handle
  {6af98254-c806-4a56-8cb4-c014d178f97e}, !- Source Object
  12,                                     !- Outlet Port
  {2c6899f6-5d40-4c7c-b4ef-16ceb94cd5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {df818f32-2af8-4eed-8da4-a8ea9e1f2676}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fcb29714-979a-48d7-af93-0762ebb255e7}, !- Water Inlet Node Name
  {473ca02b-0c2b-4876-80d9-078a5231be4c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {610a44ef-29b0-4d80-8f34-bd8d02651733}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {4158ccf1-4840-4d61-8d76-066db585bf1e}, !- Inlet Port
  {fcb29714-979a-48d7-af93-0762ebb255e7}; !- Outlet Port

OS:Connection,
  {4158ccf1-4840-4d61-8d76-066db585bf1e}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  23,                                     !- Outlet Port
  {610a44ef-29b0-4d80-8f34-bd8d02651733}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10ae6223-9b41-4816-955d-ad34f71274a2}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {473ca02b-0c2b-4876-80d9-078a5231be4c}, !- Inlet Port
  {b2e68fd8-819c-42b2-8738-108ddd5b13b7}; !- Outlet Port

OS:Connection,
  {fcb29714-979a-48d7-af93-0762ebb255e7}, !- Handle
  {610a44ef-29b0-4d80-8f34-bd8d02651733}, !- Source Object
  3,                                      !- Outlet Port
  {df818f32-2af8-4eed-8da4-a8ea9e1f2676}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {473ca02b-0c2b-4876-80d9-078a5231be4c}, !- Handle
  {df818f32-2af8-4eed-8da4-a8ea9e1f2676}, !- Source Object
  6,                                      !- Outlet Port
  {10ae6223-9b41-4816-955d-ad34f71274a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e68fd8-819c-42b2-8738-108ddd5b13b7}, !- Handle
  {10ae6223-9b41-4816-955d-ad34f71274a2}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {705b9dc4-54e1-4c18-b022-b1d58d2c6a0d}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top Reheat Coil Controller, !- Name
  {df818f32-2af8-4eed-8da4-a8ea9e1f2676}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {73ca9407-ead6-46a6-84f6-4f342a6204dd}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {424ea29c-a3f9-4ed1-a5e2-87b0b5d34fb9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df818f32-2af8-4eed-8da4-a8ea9e1f2676}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f21883ef-55bc-46d2-825f-e1d39b1f8efb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {56428335-eafc-485e-aafa-8a4fc1fd16a6}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {f21883ef-55bc-46d2-825f-e1d39b1f8efb}, !- Inlet Port
  {0990a3c3-241c-47a7-9d47-a9f6fc7548bc}; !- Outlet Port

OS:Node,
  {d628a096-2736-4b67-a3b3-7871885a8e99}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top Return Air Node, !- Name
  {afa68754-ed91-45bd-895c-7de282db0d8d}, !- Inlet Port
  {ae6902eb-34c2-4705-8c6b-c17e25932f2f}; !- Outlet Port

OS:Connection,
  {0990a3c3-241c-47a7-9d47-a9f6fc7548bc}, !- Handle
  {56428335-eafc-485e-aafa-8a4fc1fd16a6}, !- Source Object
  3,                                      !- Outlet Port
  {05f4f416-8e7d-4a25-9c59-f7363b98cf25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afa68754-ed91-45bd-895c-7de282db0d8d}, !- Handle
  {54e1845a-400d-4719-877a-93b6bc284064}, !- Source Object
  3,                                      !- Outlet Port
  {d628a096-2736-4b67-a3b3-7871885a8e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae6902eb-34c2-4705-8c6b-c17e25932f2f}, !- Handle
  {d628a096-2736-4b67-a3b3-7871885a8e99}, !- Source Object
  3,                                      !- Outlet Port
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2da86e68-7ecd-44aa-a8e9-edfa6297eb2a}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {db4259aa-2afd-4885-929b-3404fd7f2890}, !- Inlet Port
  {424ea29c-a3f9-4ed1-a5e2-87b0b5d34fb9}; !- Outlet Port

OS:Connection,
  {db4259aa-2afd-4885-929b-3404fd7f2890}, !- Handle
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Source Object
  8,                                      !- Outlet Port
  {2da86e68-7ecd-44aa-a8e9-edfa6297eb2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424ea29c-a3f9-4ed1-a5e2-87b0b5d34fb9}, !- Handle
  {2da86e68-7ecd-44aa-a8e9-edfa6297eb2a}, !- Source Object
  3,                                      !- Outlet Port
  {73ca9407-ead6-46a6-84f6-4f342a6204dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f21883ef-55bc-46d2-825f-e1d39b1f8efb}, !- Handle
  {73ca9407-ead6-46a6-84f6-4f342a6204dd}, !- Source Object
  12,                                     !- Outlet Port
  {56428335-eafc-485e-aafa-8a4fc1fd16a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {817815fc-dc18-4f75-bc58-003eef804741}, !- Handle
  Zone OfS OfficeSmall C  - Story Top Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {684e3716-d36e-4b3d-91a1-b53208ccb7a1}, !- Water Inlet Node Name
  {d59c19bb-9a3a-4ed9-bc15-db1b96543cb6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {94afe453-b586-48b9-a484-592467fa15c0}, !- Handle
  Zone OfS OfficeSmall C  - Story Top Reheat Coil Inlet Water Node, !- Name
  {ce63490b-2839-47ac-9e5d-db9ea704dfa5}, !- Inlet Port
  {684e3716-d36e-4b3d-91a1-b53208ccb7a1}; !- Outlet Port

OS:Connection,
  {ce63490b-2839-47ac-9e5d-db9ea704dfa5}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  24,                                     !- Outlet Port
  {94afe453-b586-48b9-a484-592467fa15c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22cb42d0-3847-4caf-a706-06282206868d}, !- Handle
  Zone OfS OfficeSmall C  - Story Top Reheat Coil Outlet Water Node, !- Name
  {d59c19bb-9a3a-4ed9-bc15-db1b96543cb6}, !- Inlet Port
  {3485868a-f92a-4fbc-9cf2-c95438f56c18}; !- Outlet Port

OS:Connection,
  {684e3716-d36e-4b3d-91a1-b53208ccb7a1}, !- Handle
  {94afe453-b586-48b9-a484-592467fa15c0}, !- Source Object
  3,                                      !- Outlet Port
  {817815fc-dc18-4f75-bc58-003eef804741}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d59c19bb-9a3a-4ed9-bc15-db1b96543cb6}, !- Handle
  {817815fc-dc18-4f75-bc58-003eef804741}, !- Source Object
  6,                                      !- Outlet Port
  {22cb42d0-3847-4caf-a706-06282206868d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3485868a-f92a-4fbc-9cf2-c95438f56c18}, !- Handle
  {22cb42d0-3847-4caf-a706-06282206868d}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0a56e4d2-ae60-459f-bed2-7b3ad1f97bce}, !- Handle
  Zone OfS OfficeSmall C  - Story Top Reheat Coil Controller, !- Name
  {817815fc-dc18-4f75-bc58-003eef804741}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0f203cec-848b-4783-8394-cad0ee97c9e9}, !- Handle
  Zone OfS OfficeSmall C  - Story Top VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {79f622a7-8b1c-42c3-94c0-e42146f50365}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {817815fc-dc18-4f75-bc58-003eef804741}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {da02ccea-bbec-4e15-9188-5fec718cf078}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {56578d35-02e2-47a6-aad6-1c671d31e768}, !- Handle
  Zone OfS OfficeSmall C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {da02ccea-bbec-4e15-9188-5fec718cf078}, !- Inlet Port
  {03f77350-82c6-4ebc-ae4a-8c714ecd5bd6}; !- Outlet Port

OS:Node,
  {3964bc12-af20-4cbd-a75b-254b45a258ed}, !- Handle
  Zone OfS OfficeSmall C  - Story Top Return Air Node, !- Name
  {b8136418-0d16-4383-a7e0-db2feb304bd9}, !- Inlet Port
  {4818b366-df8a-45df-ade6-5140c04b2deb}; !- Outlet Port

OS:Connection,
  {03f77350-82c6-4ebc-ae4a-8c714ecd5bd6}, !- Handle
  {56578d35-02e2-47a6-aad6-1c671d31e768}, !- Source Object
  3,                                      !- Outlet Port
  {ae69f433-d456-4658-b029-7509707e764d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8136418-0d16-4383-a7e0-db2feb304bd9}, !- Handle
  {91bef223-c874-44ce-bc8b-3bc38af281fd}, !- Source Object
  3,                                      !- Outlet Port
  {3964bc12-af20-4cbd-a75b-254b45a258ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4818b366-df8a-45df-ade6-5140c04b2deb}, !- Handle
  {3964bc12-af20-4cbd-a75b-254b45a258ed}, !- Source Object
  3,                                      !- Outlet Port
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d75daab8-4a27-4c3f-bd66-6cc10108d42c}, !- Handle
  Zone OfS OfficeSmall C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {7c60ad56-4f4f-42e1-8401-b634767c744c}, !- Inlet Port
  {79f622a7-8b1c-42c3-94c0-e42146f50365}; !- Outlet Port

OS:Connection,
  {7c60ad56-4f4f-42e1-8401-b634767c744c}, !- Handle
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Source Object
  9,                                      !- Outlet Port
  {d75daab8-4a27-4c3f-bd66-6cc10108d42c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79f622a7-8b1c-42c3-94c0-e42146f50365}, !- Handle
  {d75daab8-4a27-4c3f-bd66-6cc10108d42c}, !- Source Object
  3,                                      !- Outlet Port
  {0f203cec-848b-4783-8394-cad0ee97c9e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da02ccea-bbec-4e15-9188-5fec718cf078}, !- Handle
  {0f203cec-848b-4783-8394-cad0ee97c9e9}, !- Source Object
  12,                                     !- Outlet Port
  {56578d35-02e2-47a6-aad6-1c671d31e768}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7a6cc14a-6338-4375-b414-5b2bfb53dfcd}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f922e1fa-4fcf-4459-b9da-601458a85ec9}, !- Water Inlet Node Name
  {1980564f-ca29-4ba4-a55b-395cfb618c5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {24056068-c29c-498e-8d49-5a515e4532bd}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {46f1ab61-2d19-4d26-a912-63d5d44e5cc2}, !- Inlet Port
  {f922e1fa-4fcf-4459-b9da-601458a85ec9}; !- Outlet Port

OS:Connection,
  {46f1ab61-2d19-4d26-a912-63d5d44e5cc2}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  25,                                     !- Outlet Port
  {24056068-c29c-498e-8d49-5a515e4532bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {787b3177-98a7-4d39-abe5-4ed179810c37}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {1980564f-ca29-4ba4-a55b-395cfb618c5e}, !- Inlet Port
  {4f040f24-ab2f-4ddf-a2c0-45e3c4213ab9}; !- Outlet Port

OS:Connection,
  {f922e1fa-4fcf-4459-b9da-601458a85ec9}, !- Handle
  {24056068-c29c-498e-8d49-5a515e4532bd}, !- Source Object
  3,                                      !- Outlet Port
  {7a6cc14a-6338-4375-b414-5b2bfb53dfcd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1980564f-ca29-4ba4-a55b-395cfb618c5e}, !- Handle
  {7a6cc14a-6338-4375-b414-5b2bfb53dfcd}, !- Source Object
  6,                                      !- Outlet Port
  {787b3177-98a7-4d39-abe5-4ed179810c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f040f24-ab2f-4ddf-a2c0-45e3c4213ab9}, !- Handle
  {787b3177-98a7-4d39-abe5-4ed179810c37}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {66cb9d14-be65-483a-841f-8b5163513b8f}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top Reheat Coil Controller, !- Name
  {7a6cc14a-6338-4375-b414-5b2bfb53dfcd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e70836e7-2802-4690-a976-becf0d5c058f}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {fa211973-5e8f-43dc-bd93-5068f3ebf3ce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7a6cc14a-6338-4375-b414-5b2bfb53dfcd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f620f4c4-55d4-4a5a-8a8f-bbe1cbb6a3f7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0e114e00-7692-46e6-a3e9-de65fdc0a676}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {f620f4c4-55d4-4a5a-8a8f-bbe1cbb6a3f7}, !- Inlet Port
  {4ad2f87f-1726-46cd-9170-a023d3361c0f}; !- Outlet Port

OS:Node,
  {855bd3fc-08ea-480e-ba98-0274e251a04b}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top Return Air Node, !- Name
  {5dab215c-ccc5-4352-9c38-2ab3875c6177}, !- Inlet Port
  {53e2729d-c0f0-4469-b48f-7ceb42490968}; !- Outlet Port

OS:Connection,
  {4ad2f87f-1726-46cd-9170-a023d3361c0f}, !- Handle
  {0e114e00-7692-46e6-a3e9-de65fdc0a676}, !- Source Object
  3,                                      !- Outlet Port
  {f8cabb7f-8e9a-4d93-b5fc-17ff8bf36a9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5dab215c-ccc5-4352-9c38-2ab3875c6177}, !- Handle
  {16587c11-9514-4cb4-9b36-1ae6bfd2d221}, !- Source Object
  3,                                      !- Outlet Port
  {855bd3fc-08ea-480e-ba98-0274e251a04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e2729d-c0f0-4469-b48f-7ceb42490968}, !- Handle
  {855bd3fc-08ea-480e-ba98-0274e251a04b}, !- Source Object
  3,                                      !- Outlet Port
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bfb4121f-0d5b-46f4-bec4-e768f92ad20f}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {87476951-ea36-403f-996d-0879bd31c20d}, !- Inlet Port
  {fa211973-5e8f-43dc-bd93-5068f3ebf3ce}; !- Outlet Port

OS:Connection,
  {87476951-ea36-403f-996d-0879bd31c20d}, !- Handle
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Source Object
  10,                                     !- Outlet Port
  {bfb4121f-0d5b-46f4-bec4-e768f92ad20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa211973-5e8f-43dc-bd93-5068f3ebf3ce}, !- Handle
  {bfb4121f-0d5b-46f4-bec4-e768f92ad20f}, !- Source Object
  3,                                      !- Outlet Port
  {e70836e7-2802-4690-a976-becf0d5c058f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f620f4c4-55d4-4a5a-8a8f-bbe1cbb6a3f7}, !- Handle
  {e70836e7-2802-4690-a976-becf0d5c058f}, !- Source Object
  12,                                     !- Outlet Port
  {0e114e00-7692-46e6-a3e9-de65fdc0a676}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {16e104ee-9223-422a-8b7c-073ca3fc277a}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top Reheat Coil, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cc27a5d0-5df2-4ece-b864-48c9b6a9ccb6}, !- Water Inlet Node Name
  {6a72d2b3-702d-4b27-84fd-e2f405e363ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2cd247bf-6903-4b0e-8943-7245ffd51a41}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {680dc028-0bc4-490e-9d02-1b21c438787d}, !- Inlet Port
  {cc27a5d0-5df2-4ece-b864-48c9b6a9ccb6}; !- Outlet Port

OS:Connection,
  {680dc028-0bc4-490e-9d02-1b21c438787d}, !- Handle
  {83a7f27a-bb9b-4297-a51b-3983b9dcd24a}, !- Source Object
  26,                                     !- Outlet Port
  {2cd247bf-6903-4b0e-8943-7245ffd51a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6c93b82-567a-41b3-91f3-1f360280f18d}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {6a72d2b3-702d-4b27-84fd-e2f405e363ed}, !- Inlet Port
  {d054d995-707a-42af-893d-23161b11011b}; !- Outlet Port

OS:Connection,
  {cc27a5d0-5df2-4ece-b864-48c9b6a9ccb6}, !- Handle
  {2cd247bf-6903-4b0e-8943-7245ffd51a41}, !- Source Object
  3,                                      !- Outlet Port
  {16e104ee-9223-422a-8b7c-073ca3fc277a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6a72d2b3-702d-4b27-84fd-e2f405e363ed}, !- Handle
  {16e104ee-9223-422a-8b7c-073ca3fc277a}, !- Source Object
  6,                                      !- Outlet Port
  {d6c93b82-567a-41b3-91f3-1f360280f18d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d054d995-707a-42af-893d-23161b11011b}, !- Handle
  {d6c93b82-567a-41b3-91f3-1f360280f18d}, !- Source Object
  3,                                      !- Outlet Port
  {e815a88b-b503-4554-a08d-cee1cb32b668}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {828cb12c-33bf-4040-a70f-d2395073cdbb}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top Reheat Coil Controller, !- Name
  {16e104ee-9223-422a-8b7c-073ca3fc277a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {237b9038-4be3-450b-9c62-bb09d29fa468}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top VAV Terminal, !- Name
  {b4da32cd-b94a-490c-8046-a22e4c94b4de}, !- Availability Schedule Name
  {02737416-6c9c-49f9-baee-1021aec7bea2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {16e104ee-9223-422a-8b7c-073ca3fc277a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {520e3b9f-8049-4fb0-996e-6171c4f3ce34}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4c0163a2-9901-4172-87c5-d0536c4c441f}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {520e3b9f-8049-4fb0-996e-6171c4f3ce34}, !- Inlet Port
  {e178626e-5afc-4caa-b6a2-97de33e87463}; !- Outlet Port

OS:Node,
  {16e03311-931f-46a6-95b3-ead6e5bfeae8}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top Return Air Node, !- Name
  {3713a78f-86cf-4b7b-84c8-a04ddc0383c9}, !- Inlet Port
  {a0162f2d-d304-4292-83fe-4159faf550bf}; !- Outlet Port

OS:Connection,
  {e178626e-5afc-4caa-b6a2-97de33e87463}, !- Handle
  {4c0163a2-9901-4172-87c5-d0536c4c441f}, !- Source Object
  3,                                      !- Outlet Port
  {cf44d4c0-bfcd-4f1d-abec-9623ba18bcc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3713a78f-86cf-4b7b-84c8-a04ddc0383c9}, !- Handle
  {c541c585-66f8-4fa6-b14e-5c3330229345}, !- Source Object
  3,                                      !- Outlet Port
  {16e03311-931f-46a6-95b3-ead6e5bfeae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0162f2d-d304-4292-83fe-4159faf550bf}, !- Handle
  {16e03311-931f-46a6-95b3-ead6e5bfeae8}, !- Source Object
  3,                                      !- Outlet Port
  {552d31c6-7eec-4b88-a1f6-3f94319e085f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3fb92367-45ed-466d-a0f6-895acb0477b8}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {ece9663c-c192-4b64-a0a0-e5d8bf5621eb}, !- Inlet Port
  {02737416-6c9c-49f9-baee-1021aec7bea2}; !- Outlet Port

OS:Connection,
  {ece9663c-c192-4b64-a0a0-e5d8bf5621eb}, !- Handle
  {e049c78c-b18a-43b1-9a9b-a14efae864cd}, !- Source Object
  11,                                     !- Outlet Port
  {3fb92367-45ed-466d-a0f6-895acb0477b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02737416-6c9c-49f9-baee-1021aec7bea2}, !- Handle
  {3fb92367-45ed-466d-a0f6-895acb0477b8}, !- Source Object
  3,                                      !- Outlet Port
  {237b9038-4be3-450b-9c62-bb09d29fa468}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {520e3b9f-8049-4fb0-996e-6171c4f3ce34}, !- Handle
  {237b9038-4be3-450b-9c62-bb09d29fa468}, !- Source Object
  12,                                     !- Outlet Port
  {4c0163a2-9901-4172-87c5-d0536c4c441f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4a42c072-2d95-4f89-93b0-97c01056c53c}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {a5c9772e-99e9-4125-87ab-ba9d69ab7f30}, !- Schedule Type Limits Name
  {21272e45-053e-47ab-9b88-3d55592b1b57}, !- Default Day Schedule Name
  {9e178aa6-51cb-4d41-b6f6-ad9e66708ded}, !- Summer Design Day Schedule Name
  {b6204e61-b248-4916-812a-492b8d868b99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21272e45-053e-47ab-9b88-3d55592b1b57}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {a5c9772e-99e9-4125-87ab-ba9d69ab7f30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3827ddc7-9b07-42aa-9c97-aad04d62ddfb}, !- Handle
  {4a42c072-2d95-4f89-93b0-97c01056c53c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  102.44860000000051,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-17 17:49:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-17 17:49:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6204e61-b248-4916-812a-492b8d868b99}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {a5c9772e-99e9-4125-87ab-ba9d69ab7f30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e178aa6-51cb-4d41-b6f6-ad9e66708ded}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {a5c9772e-99e9-4125-87ab-ba9d69ab7f30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ca6f710-50cd-408f-9b7d-e543f79ff9fe}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {4a42c072-2d95-4f89-93b0-97c01056c53c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70aabfeb-9bd3-4e3c-b6be-9d4ab0801434}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70aabfeb-9bd3-4e3c-b6be-9d4ab0801434}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {a5c9772e-99e9-4125-87ab-ba9d69ab7f30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {0b7de9b5-16ba-460f-aa4c-191d62c2e666}, !- Handle
  Building Default Schedule Set,          !- Name
  {4a42c072-2d95-4f89-93b0-97c01056c53c}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {68360d2b-136a-4822-9137-4d19d38e6bd5}, !- Handle
  {6147dacf-2cce-4b38-89af-68db62c51ddf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ad1310f0-a735-410c-8e11-359fd40a816c}, !- Handle
  {9ad92253-43d0-4f5f-bcad-df39ef819b11}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 1.0 ~ val_flr ~ val_clg | mid + 1.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a58c37b2-2ff3-42b6-86ed-3230d70503c2}, !- Handle
  {0391fe4d-5975-4ed7-af1d-0c7e590bee4e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {64149d82-b183-4711-95a6-dbdbe0dbb8dc}, !- Handle
  {0cf5e04c-a46c-405b-a8a2-e297d1275add}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2278fcde-143a-4e9b-b287-330731ebf861}, !- Handle
  {21f03db2-dcae-4e0b-b2a0-9e26bd29784f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0122323628400001 | hoo_start + 0.5 ~ 0.0149506656933334 | hoo_start + 1.5 ~ 0.0 | mid - 2.0 ~ 0.0 | mid ~ 0.0135915142666667 | mid + 2.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0271830285333335 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {22085625-6f36-423a-9619-67d31fd9ec5a}, !- Handle
  {ddefe5be-646d-4fff-9fb4-5a571f0f1f19}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0407745428000002 | hoo_start + 0.5 ~ 0.0951405998666671 | hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.0 | mid - 1.5 ~ 0.0271830285333335 | mid - 0.5 ~ 0.0543660570666669 | mid + 0.5 ~ 0.0543660570666669 | mid + 1.5 ~ 0.0271830285333335 | mid + 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.122323628400001 | hoo_end + 0.5 ~ 0.0135915142666667 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {367bba6a-36b6-45aa-8c34-72cb3b5e3443}, !- Handle
  {42dd3bb1-20c5-4034-8887-4de79ed7202a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b1b2d8f2-abc3-4481-949d-89bd4baf6095}, !- Handle
  {c9554ad1-51ed-4632-9027-480493bfe395}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 1.0 ~ val_flr ~ val_clg | mid + 1.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {23080cb5-d143-465f-be93-5ac4007321c0}, !- Handle
  {c0d7a94a-9675-40fc-8805-6baab447242c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e7c50734-003f-43b4-8ee5-1b1bc39cae80}, !- Handle
  {6ab38e44-9620-44fe-bf75-16b58e9a1a10}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {14642b6f-adf7-49e4-8178-c186e3931807}, !- Handle
  {c0896b1b-fc3c-4b5d-a62e-87130961fc98}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3c03b0ba-834b-4049-b4d1-2cf9f9cdb117}, !- Handle
  {edef68c8-221b-452e-a3ab-057d7b1acd5e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.16 | hoo_start - 0.5 ~ 0.26 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.67 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.31 | hoo_end + 2.5 ~ 0.22 | hoo_end + 3.5 ~ 0.18 | hoo_end + 4.5 ~ 0.14 | hoo_end + 5.5 ~ 0.1 | hoo_end + 6.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d3323ac3-e96f-4aad-8e19-5fffe9fbc48c}, !- Handle
  {aab87a82-d860-4880-a018-680955afbc20}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {eaa5f82c-8906-4e9e-8530-b2cc59be08cd}, !- Handle
  {12a13efc-0412-4673-87b1-d2aba80d72bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {385b504f-0ae7-4855-911b-5bb3b22ca508}, !- Handle
  {8eccab29-9e5b-472b-8f8c-91a6624d3a04}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.5 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.5 | hoo_end - 2.0 ~ 0.5 | hoo_end + 2.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {27907c38-c624-4848-98cc-5089ae45696b}, !- Handle
  {537e1ed9-da0c-4267-b1fb-adec6f9ff33c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.9 | hoo_start + 2.0 ~ 0.9 | mid - 1.0 ~ 0.95 | mid + 1.0 ~ 0.8 | hoo_end - 2.0 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.4 | hoo_end + 2.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eede5493-2302-44dc-ac03-d3e97bd9f7e5}, !- Handle
  {6dd4f401-7407-495f-ae39-c8d28fdd14ff}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {297d937d-4c34-45e8-97dd-b49d930c057f}, !- Handle
  {dacbadeb-33b9-41ca-b93b-d66022051846}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {39af7d16-3722-413a-93ae-b985708a3eff}, !- Handle
  {de688c60-0942-41c8-b80d-c537bb077b02}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {37883c88-3e62-4df2-ab62-2fae880637f1}, !- Handle
  {48cf636b-2197-4cdd-89bd-1bf133392a4d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e9448cf8-029d-4d4b-bae2-16fa15fc0a3e}, !- Handle
  {8380a1a9-3635-41f3-b919-417aff812467}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {eaaab8f2-edaa-4cfc-82e2-77acfef165c6}, !- Handle
  {0b40cdb1-f283-477e-8f92-058183c5abc7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bddc984c-d99a-4e8b-8e2b-947a92873d13}, !- Handle
  {1b90e1e1-6802-43b8-a660-32ffccfb29bd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {9a8af9eb-1402-48f3-ba1e-a44bc6a7f7f6}, !- Handle
  {b2422fe6-c850-4e4c-90bf-887220ba0b42}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {738075b8-31ff-4acd-b545-ad06286348cd}, !- Handle
  {7d6c4a5e-1875-4b2e-971a-78c6a12c5767}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.16 | hoo_start - 0.5 ~ 0.26 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.67 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.31 | hoo_end + 2.5 ~ 0.22 | hoo_end + 3.5 ~ 0.18 | hoo_end + 4.5 ~ 0.14 | hoo_end + 5.5 ~ 0.1 | hoo_end + 6.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {31725595-6954-4e52-8b28-166a074460e9}, !- Handle
  {184a1b4f-d40f-418d-94b3-9f333636da32}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {a4948299-1552-4a7f-bc13-16e6e6a84c5b}, !- Handle
  {3aa6ea81-3f48-4e9f-842e-f93de116d1df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {51d520a8-a19c-4b99-960e-8f2e149854fc}, !- Handle
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.800000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {8212ebd1-0987-4ec3-a6ac-2b48017862b6}, !- Handle
  {9ed9cb9b-0580-4de9-a192-960f946c5ba8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9aa486f1-dd45-4b07-8b76-543127b3321e}, !- Handle
  {3b710571-7ddd-4b4f-9766-758fb8b27f72}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0d8d3322-2145-4876-aab0-8936168315d8}, !- Handle
  {139ed070-f1b8-4196-b85e-3333da1799bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e88c1c2a-fa6b-46a4-be9d-d0abc5d9f57a}, !- Handle
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27.800000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {57c13b4b-8977-485c-a116-93a34fada680}, !- Handle
  {a545f4ae-32c9-4ea5-8b29-d773710a5480}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {363ddf03-c27d-4954-9eba-c134966e51fb}, !- Handle
  {79115aca-0cd4-4ed7-80cc-b5611b154383}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cd1085ae-b5b1-439c-a1f7-6603b05cc563}, !- Handle
  {a42ec68b-4e52-4445-aeb3-6d1c371994ab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {22dc45dc-bddd-46bb-8bc5-74c1e4ab7508}, !- Handle
  {8a481cd5-ca8f-4ec4-a1d5-fc3f5615d0e3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {33c4bda9-e6ec-459e-988f-289b79feb8d3}, !- Handle
  {96b1720d-869e-4ecc-aba9-07b83f504568}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ce354192-64ce-48fd-910b-37ea751420a8}, !- Handle
  {010e3647-5352-4a97-9122-d12eece82c0e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {961d6ff3-3463-46cc-8e4c-d72f4f5ff78a}, !- Handle
  {940d28f8-e2e7-46f0-b946-f44658adfb5c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d9f0f9ad-943b-472f-b97a-22bbb755eb72}, !- Handle
  {62fb5b73-265e-4e4f-803c-f3d72efe1ec3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {902b7553-f024-4fe4-a2dc-68bd867bb994}, !- Handle
  {76e35498-04dd-4954-8087-5074bc724d56}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0f526cbe-bd8b-4d85-9f12-3e6f0f732cf9}, !- Handle
  {55428e9b-22c1-4572-b9b8-afe20251a030}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8230682e-6d39-4db4-8d91-62895067cfb7}, !- Handle
  {768eefd4-7bec-4bda-9f50-65b0c338e199}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {24cc08ab-183c-4195-96e8-b15b61529ced}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Rule,
  {ba176914-3748-4514-a8d3-dfcfe6c3a00c}, !- Handle
  autogen Schedule Rule 6 1,              !- Name
  {1b90e1e1-6802-43b8-a660-32ffccfb29bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {084abe63-9c11-466c-9f52-2c3fa5720611}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {084abe63-9c11-466c-9f52-2c3fa5720611}, !- Handle
  autogen Schedule Rule 6 1_day_sch,      !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0777833333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.105566666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13335,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.161133333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.188916666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2167,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.233916666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.251133333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.26835,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.285566666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.302783333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.32,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.32,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.30875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.28625,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.26375,                                !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.24125,                                !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.23,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.21875,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.2075,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.19625,                                !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.185,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.17375,                                !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15125,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.139999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.128749999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.117499999999999,                      !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.106249999999999,                      !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0949999999999991,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.083749999999999,                      !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.072499999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0612499999999989,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:AdditionalProperties,
  {aaa47cfe-256a-4b3f-af12-9584b9890188}, !- Handle
  {084abe63-9c11-466c-9f52-2c3fa5720611}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6fb4bf22-bcfe-4619-b8d5-6e6a83d6eab9}, !- Handle
  autogen Schedule Rule 14 1,             !- Name
  {6ab38e44-9620-44fe-bf75-16b58e9a1a10}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {209c8dc5-3c45-42dd-9e4f-9ca3b7bd9d8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {209c8dc5-3c45-42dd-9e4f-9ca3b7bd9d8c}, !- Handle
  autogen Schedule Rule 14 1_day_sch,     !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0777833333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.105566666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13335,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.161133333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.188916666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2167,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.233916666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.251133333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.26835,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.285566666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.302783333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.32,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.32,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.30875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.28625,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.26375,                                !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.24125,                                !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.23,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.21875,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.2075,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.19625,                                !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.185,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.17375,                                !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15125,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.139999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.128749999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.117499999999999,                      !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.106249999999999,                      !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0949999999999991,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.083749999999999,                      !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.072499999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0612499999999989,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:AdditionalProperties,
  {66f29bba-f829-45b0-972a-6933e336529d}, !- Handle
  {209c8dc5-3c45-42dd-9e4f-9ca3b7bd9d8c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {708d6660-c9b4-4813-b9e4-7a1b5db993cb}, !- Handle
  autogen DEER Activity 132W/person 0,    !- Name
  {8380a1a9-3635-41f3-b919-417aff812467}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9572eb7-d194-47fb-a025-f1f48c183d04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {e9572eb7-d194-47fb-a025-f1f48c183d04}, !- Handle
  autogen DEER Activity 132W/person 0_day_sch, !- Name
  {8bd73676-93bd-488f-ae93-4827df06fda4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ae87bbee-c9fc-4474-a51a-bb82f61f3df7}, !- Handle
  {e9572eb7-d194-47fb-a025-f1f48c183d04}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b3d19386-87c1-4193-bb3f-3ef3ec23e391}, !- Handle
  autogen DEER Activity 147W/person 0,    !- Name
  {184a1b4f-d40f-418d-94b3-9f333636da32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2a24e85-6e33-4853-8b80-653fc50aaf13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {f2a24e85-6e33-4853-8b80-653fc50aaf13}, !- Handle
  autogen DEER Activity 147W/person 0_day_sch, !- Name
  {8bd73676-93bd-488f-ae93-4827df06fda4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {4a30b828-74e6-4237-b257-9c79762997ca}, !- Handle
  {f2a24e85-6e33-4853-8b80-653fc50aaf13}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f0f68566-3b09-41a7-8804-199f4677a14a}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {010e3647-5352-4a97-9122-d12eece82c0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2abbf0b9-b613-4274-8179-d80b502434e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {2abbf0b9-b613-4274-8179-d80b502434e3}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {bf407063-fe5f-4044-a286-c9e0cfcbf0df}, !- Handle
  {2abbf0b9-b613-4274-8179-d80b502434e3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8e0cca79-0995-405d-9ed1-75c6ef96576c}, !- Handle
  autogen Supply Air Temp - 55.0F 1 0,    !- Name
  {8a481cd5-ca8f-4ec4-a1d5-fc3f5615d0e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63781132-962a-4747-8bf4-4b1de08976f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {63781132-962a-4747-8bf4-4b1de08976f5}, !- Handle
  autogen Supply Air Temp - 55.0F 1 0_day_sch, !- Name
  {9a41f0ef-748a-4401-9a96-b61b69b5b7ca}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {2bd4580b-24ff-47d2-acde-34b7d51b9953}, !- Handle
  {63781132-962a-4747-8bf4-4b1de08976f5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {14b27393-d19c-432f-a779-0e4f11f041da}, !- Handle
  {274bc941-9805-4f87-ae8c-5042aba88b22}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  VAV district chilled water with district hot water reheat; !- Feature Value 1

OS:Sizing:Parameters,
  {4aae052b-a50b-49c0-9297-6ab7d53cad63}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {a6738621-c079-4e21-9c54-9f865b22fdfb}, !- Handle
  12 Zone VAV Occ Sch,                    !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  {78a7dcbd-4696-4c5e-b16f-f8acebf3db95}, !- Default Day Schedule Name
  {ebbc633b-ad71-45ba-884d-0df844df0bbd}, !- Summer Design Day Schedule Name
  {a54b3512-b39b-46a2-bcd7-c1e8675b0679}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78a7dcbd-4696-4c5e-b16f-f8acebf3db95}, !- Handle
  12 Zone VAV Occ Sch Default,            !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {92f18bbb-82f6-4e03-9c11-8fb71bd0b5cf}, !- Handle
  {a6738621-c079-4e21-9c54-9f865b22fdfb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  58.448600000000276,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-17 17:50:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-17 17:50:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a54b3512-b39b-46a2-bcd7-c1e8675b0679}, !- Handle
  12 Zone VAV Occ Sch Winter Design Day,  !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebbc633b-ad71-45ba-884d-0df844df0bbd}, !- Handle
  12 Zone VAV Occ Sch Summer Design Day,  !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25c135fa-4512-4a75-9966-cf27cab9eb45}, !- Handle
  12 Zone VAV Occ Sch Saturday Rule,      !- Name
  {a6738621-c079-4e21-9c54-9f865b22fdfb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5eb09af4-212d-49a8-80fd-a3fa7735b06a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5eb09af4-212d-49a8-80fd-a3fa7735b06a}, !- Handle
  12 Zone VAV Occ Sch Saturday,           !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  49,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  59,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {96435624-9e91-4d19-b2e7-17a4c3b0053f}, !- Handle
  12 Zone VAV Occ Sch Sunday Rule,        !- Name
  {a6738621-c079-4e21-9c54-9f865b22fdfb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25bd943b-8434-4d5a-b32f-b58ea59633d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25bd943b-8434-4d5a-b32f-b58ea59633d4}, !- Handle
  12 Zone VAV Occ Sch Sunday,             !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d22307b-86a0-480a-b6a1-599d3ea664c0}, !- Handle
  9 Zone VAV Occ Sch,                     !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  {63561bf9-a530-444d-8623-b7f55b3df5d1}, !- Default Day Schedule Name
  {25d6eed9-32fc-4294-942a-d85c004ab2fe}, !- Summer Design Day Schedule Name
  {ad96e783-c654-4b57-ba82-49ba24c7e823}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63561bf9-a530-444d-8623-b7f55b3df5d1}, !- Handle
  9 Zone VAV Occ Sch Default,             !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2784da2f-c7ae-442a-a16b-20f6c7591a87}, !- Handle
  {7d22307b-86a0-480a-b6a1-599d3ea664c0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  44.000000000000242,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-17 17:50:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-17 17:50:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ad96e783-c654-4b57-ba82-49ba24c7e823}, !- Handle
  9 Zone VAV Occ Sch Winter Design Day,   !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25d6eed9-32fc-4294-942a-d85c004ab2fe}, !- Handle
  9 Zone VAV Occ Sch Summer Design Day,   !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b96c3c6c-db11-48d2-badd-d8fa7d698174}, !- Handle
  9 Zone VAV Occ Sch Saturday Rule,       !- Name
  {7d22307b-86a0-480a-b6a1-599d3ea664c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b4085cc-b0d1-4473-8b31-7672994a3bd4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b4085cc-b0d1-4473-8b31-7672994a3bd4}, !- Handle
  9 Zone VAV Occ Sch Saturday,            !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  49,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  59,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cf05ef56-07b5-405d-a39e-c8b9f8e0e7ef}, !- Handle
  9 Zone VAV Occ Sch Sunday Rule,         !- Name
  {7d22307b-86a0-480a-b6a1-599d3ea664c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2dbeba8b-268d-4d5d-b508-f7c434befb5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dbeba8b-268d-4d5d-b508-f7c434befb5f}, !- Handle
  9 Zone VAV Occ Sch Sunday,              !- Name
  {539340f5-69fa-46d9-9f68-e221d21c2169}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3bcaec2a-968d-464e-9ef4-c3e8541ac075}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d2725f09-f9d3-47bb-95d9-b8821715ade1}, !- Handle
  SYS9ZoneVAVHtgSch0,                     !- Name
  {cc96faaf-0e3a-45a2-87af-cd467c113bc3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {3f1e30ac-3a09-45b4-8f09-ba15a1cbde82}, !- Handle
  SYS9ZoneVAVClgSch0,                     !- Name
  {e11e20f7-32b6-49f0-a6c0-0e06e145cab0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {08f0f6d2-a4d8-42a3-91c0-172c5c73cb8c}, !- Handle
  SYS9ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3bcaec2a-968d-464e-9ef4-c3e8541ac075}<23.9 && {3bcaec2a-968d-464e-9ef4-c3e8541ac075}>1.7, !- Program Line 1
  SET {3f1e30ac-3a09-45b4-8f09-ba15a1cbde82} = 29.4, !- Program Line 2
  SET {d2725f09-f9d3-47bb-95d9-b8821715ade1} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3bcaec2a-968d-464e-9ef4-c3e8541ac075}<23.9 && {3bcaec2a-968d-464e-9ef4-c3e8541ac075}>1.7, !- Program Line 4
  SET {3f1e30ac-3a09-45b4-8f09-ba15a1cbde82} = 29.4, !- Program Line 5
  SET {d2725f09-f9d3-47bb-95d9-b8821715ade1} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3bcaec2a-968d-464e-9ef4-c3e8541ac075}<23.9 && {3bcaec2a-968d-464e-9ef4-c3e8541ac075}>1.7, !- Program Line 7
  SET {3f1e30ac-3a09-45b4-8f09-ba15a1cbde82} = 29.4, !- Program Line 8
  SET {d2725f09-f9d3-47bb-95d9-b8821715ade1} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3bcaec2a-968d-464e-9ef4-c3e8541ac075}<23.9 && {3bcaec2a-968d-464e-9ef4-c3e8541ac075}>1.7, !- Program Line 10
  SET {3f1e30ac-3a09-45b4-8f09-ba15a1cbde82} = 29.4, !- Program Line 11
  SET {d2725f09-f9d3-47bb-95d9-b8821715ade1} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3f1e30ac-3a09-45b4-8f09-ba15a1cbde82} = NULL, !- Program Line 14
  SET {d2725f09-f9d3-47bb-95d9-b8821715ade1} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {12d6f7ea-f9a5-4c5e-ab7a-1d8af7948192}, !- Handle
  SYS9ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {08f0f6d2-a4d8-42a3-91c0-172c5c73cb8c}; !- Program Name 1

OS:Material,
  {ffac4c64-7efd-4724-b04a-d837376e586d}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {53fa9791-ca57-4bea-be6c-6dbf1689956e}, !- Handle
  InteriorFurnishings 1,                  !- Name
  {32e191ce-c1ad-496d-9055-47f1f593975e}, !- Surface Rendering Name
  {ffac4c64-7efd-4724-b04a-d837376e586d}; !- Layer 1

OS:InternalMass:Definition,
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Handle
  Internal Mass Definition 2,             !- Name
  {53fa9791-ca57-4bea-be6c-6dbf1689956e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {796199a9-0981-4d79-af49-891ed655d451}, !- Handle
  OfS OfficeSmall C end_b - Story Top Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {1aa458bd-c97d-481d-9c00-8808cec2a8d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {37a48133-bea1-4168-8bc1-44db17c9521a}, !- Handle
  OfS OfficeSmall A end_b - Story Top Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {fc88b5e3-5bdc-465a-a03a-581dbe8e66f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d3a852a-ac4f-47d4-9c49-21093df93f5f}, !- Handle
  OfS OfficeSmall C end_a - Story Top Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {4fcf418d-388a-487b-b8c5-4393c9c7378e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9da98c5f-f931-457c-8f7c-433cd164806d}, !- Handle
  OfS OfficeSmall C  - Story Top Mass,    !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {777df568-4090-4feb-8c09-7b29f0798f80}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1ecb05e3-2ed6-40ec-909b-ac3cbdda0cd8}, !- Handle
  OfS OfficeSmall B  - Story Top Mass,    !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {7b99e83a-6cdb-42d1-a620-90be498ee8e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8265d055-a1ca-4d99-a391-ffa733d3399f}, !- Handle
  OfS OfficeSmall B end_a - Story Top Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {d9ab7a60-d290-4c78-825e-2692fa2c9926}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7baaf2b8-00a8-4483-b00b-88d60bb5d44b}, !- Handle
  OfS OfficeSmall A  - Story Top Mass,    !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {af566db4-ee74-4ffc-b5b5-043ee05d9b7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b2eaa2b4-be59-4fb6-8c1b-70533a67575a}, !- Handle
  OfS Hall A end_a - Story Ground Mass,   !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {f2d1b4c4-4408-4af8-a8fa-2f6722b96c27}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ab2a14b-19c7-4386-beb4-0a6056d897ac}, !- Handle
  OfS Hall C end_a - Story Ground Mass,   !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {269c0955-a260-42bf-9207-8f53acdbcd59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d65c361-9d2b-4ca6-b47f-4c10ddb96597}, !- Handle
  OfS Hall A  - Story Ground Mass,        !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {1194ec0b-1886-4054-b559-f52c9b0c5cdf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {84e376a0-b025-42ca-9baf-2f4bb872b432}, !- Handle
  OfS Hall B  - Story Ground Mass,        !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {a1c6dbcd-8493-45ba-9c7e-cf61cb63624a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {11af37e0-09bf-49ac-9c66-d6708f1aff46}, !- Handle
  OfS Hall C  - Story Ground Mass,        !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {148bd6c8-4e3c-408e-b3da-d2750369aa7e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {388fa46b-b1cf-426d-8bf6-c6d518f4805f}, !- Handle
  OfS OfficeSmall A end_b - Story Ground Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {e42a8a83-13a9-4960-8089-36de82b8d469}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c0909c2-9f84-413d-8e3c-5f837b467cbb}, !- Handle
  OfS OfficeSmall B end_b - Story Ground Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {6af7ff91-ee13-4b72-8093-9def8ccdacd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91161b1f-fc65-4b85-8f98-b869f9b2b6b0}, !- Handle
  OfS OfficeSmall A end_a - Story Top Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {683b72f8-0263-4c25-bfc0-f533a478ee09}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1feb44a4-9592-4a92-b921-9f73584d82e8}, !- Handle
  OfS OfficeSmall A  - Story Ground Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {871a6c61-86cb-43c4-b860-af304254ae93}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8360a590-bf39-47f4-9b9b-04d022a471bc}, !- Handle
  OfS OfficeSmall B  - Story Ground Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {5944bbc4-7816-44c4-8273-2b7caadecefa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b38a5e84-6ed2-44c9-956c-ef447721c710}, !- Handle
  OfS OfficeSmall C  - Story Ground Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {3718ddec-43b2-4a4d-8966-2c5414f8cceb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0ab2825-f43a-4487-9d9b-7bd950333709}, !- Handle
  OfS OfficeSmall B end_b - Story Top Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {be2e8dc1-02f1-41be-8ba5-cce5a1c47d65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0357bf02-7807-454f-a112-a09429745cfa}, !- Handle
  OfS Hall B end_a - Story Ground Mass,   !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {72f97f51-6abf-45f2-8d41-4a49351ba6ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a190be3b-2f23-4d7a-a60a-67daf2076b62}, !- Handle
  OfS OfficeSmall C end_b - Story Ground Mass, !- Name
  {b79c24a2-836a-4e4e-950d-0329e24e3e66}, !- Internal Mass Definition Name
  {32a10484-2d27-4617-af13-4ac24263564b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {aa4440c4-219a-4b95-a55d-4381d7f7bdb7}, !- Handle
  1.11111111111111,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11111111111111;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Facility,
  {74818845-10aa-495d-8fb7-d6a3c0e9e429}; !- Handle

OS:Timestep,
  {0ec6438d-023d-4808-8b18-d398e28e5af9}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {0ff3a588-8ea5-4fae-8f9b-0ac797c740a6}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {9165fe58-cd9d-4d26-80b1-ad7fd5228181}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {000088e7-352c-4206-961e-a97c28dd2fea}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {22b3adc7-db99-462a-bc7c-9277b4c0373f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {5522efb6-107d-4969-8a72-c0c07065e339}, !- Handle
  {ffac4c64-7efd-4724-b04a-d837376e586d}; !- Material Name

OS:StandardsInformation:Material,
  {1c6f09b9-f0b8-4a34-b909-aef080044f91}, !- Handle
  {25afda45-0ac9-4a5d-9b68-b1f17cd61231}; !- Material Name

OS:StandardsInformation:Material,
  {8327ba50-faad-4de6-b1c3-f3a4e18aa036}, !- Handle
  {065cce02-d2d8-43aa-af9f-458b3aa40502}; !- Material Name

OS:StandardsInformation:Material,
  {3ddbf7aa-a837-4158-b612-fefdf21ccb5c}, !- Handle
  {60fb68ed-89a6-4858-8bdd-50eb6c4b5217}; !- Material Name

OS:StandardsInformation:Material,
  {9dfef391-f6ea-4d9c-bddc-2f95f549cb27}, !- Handle
  {2c1133e5-d090-4662-9e81-83123ae019e5}; !- Material Name

OS:StandardsInformation:Material,
  {f8229e7d-41eb-486d-9299-21c4c7241a4c}, !- Handle
  {ca661fe4-d263-4a9a-a06b-096c6fd4e5cd}; !- Material Name

OS:StandardsInformation:Material,
  {365569ff-33c3-4df5-a208-4b2ceffe3154}, !- Handle
  {61baabe4-b362-4132-9b16-5f9191cc62b9}; !- Material Name

OS:StandardsInformation:Material,
  {ebcd4020-25c5-416a-91fb-007c43770dbb}, !- Handle
  {d8862c59-029a-4415-b6f4-bf29d7c95609}; !- Material Name

OS:StandardsInformation:Material,
  {df047fbf-667e-4139-bbff-793075c339b8}, !- Handle
  {cd4c53e7-73be-489a-af7f-f7b384b18865}; !- Material Name

OS:StandardsInformation:Material,
  {64ad714b-f4e2-466e-b6ba-cf6dee9c5576}, !- Handle
  {5ded22e5-f2ec-4404-b89b-da6fb626f71e}; !- Material Name

OS:StandardsInformation:Material,
  {ae4a6dd4-25d1-4d5c-b559-a08621d30b4d}, !- Handle
  {5eeddd87-24b7-4af6-9482-541cab523bea}; !- Material Name

OS:StandardsInformation:Material,
  {a073d02c-67ef-4527-b59f-9c7e6536a93c}, !- Handle
  {9f0cc77a-6481-409f-9083-0dcaa3ef8b40}; !- Material Name

OS:StandardsInformation:Material,
  {f35b9c0a-f567-41e4-9aac-3e5dc3b41ba6}, !- Handle
  {2e3846f4-0f6b-4109-98b9-bb4dd408ec55}; !- Material Name

OS:StandardsInformation:Material,
  {b759d2c8-db37-4bf6-9e21-f1a7046bb357}, !- Handle
  {5715c23f-c763-434c-be96-a76a6f8ee155}; !- Material Name

OS:StandardsInformation:Material,
  {30207a0b-8d23-4e4d-bd52-84252a802477}, !- Handle
  {6a8c8a98-0c6e-45e3-94b1-757d91414cb5}; !- Material Name

OS:StandardsInformation:Material,
  {c0def24e-c7bd-443e-858d-c05ff3a02bf3}, !- Handle
  {85000de6-e23f-4513-ab02-e87ed5461228}; !- Material Name

OS:StandardsInformation:Material,
  {34eadafb-ee78-4916-b0fa-6255a4f9cec1}, !- Handle
  {6a678e1d-4b91-4fc0-90a5-dbeb0fcbea88}; !- Material Name

OS:StandardsInformation:Material,
  {3d0e301b-8ffc-418d-a181-f283ee95fd88}, !- Handle
  {b0a86a26-7285-443c-b62f-02d661322f43}; !- Material Name

OS:StandardsInformation:Material,
  {e2dd2855-be39-472b-8e83-2789783c69ff}, !- Handle
  {21894518-97ce-436a-94a8-9ba567d2e28c}; !- Material Name

OS:StandardsInformation:Material,
  {c6e3aa52-7ed4-4e5f-9c22-ffe1b47eca33}, !- Handle
  {ff998cc4-e423-4369-b45d-7b6aee399ce1}; !- Material Name

OS:StandardsInformation:Material,
  {9612a0ae-2501-425b-84ae-f39c59335c47}, !- Handle
  {53d20900-5bae-401f-9e76-229d2f10a23a}; !- Material Name

OS:StandardsInformation:Construction,
  {c395a440-9ff9-4ee1-8a7b-88d130f1ab52}, !- Handle
  {c35df069-d8a3-4a54-96eb-42c945f00b22}; !- Construction Name

OS:StandardsInformation:Construction,
  {95bad0fd-4627-4068-96e1-390a50d78e92}, !- Handle
  {53fa9791-ca57-4bea-be6c-6dbf1689956e}; !- Construction Name

OS:WeatherFile,
  {9bba6a2a-21ea-4062-9856-6f0b3f10afc9}, !- Handle
  San Francisco Intl Ap,                  !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724940,                                 !- WMO Number
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  USA_CA_San.Francisco.Intl.AP.724940_TMY3.epw, !- Url
  EF1A69B0;                               !- Checksum

OS:Rendering:Color,
  {57d72b4f-0ac2-4842-84f7-c95958b6c89a}, !- Handle
  Rendering Color 1,                      !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6996056-4fb8-424a-a115-cc4a03d8adab}, !- Handle
  Rendering Color 2,                      !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1954cd99-a2e6-4039-9746-bdc31bde3e04}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2d943af8-24c1-438c-a947-2833ca4fcfbb}, !- Handle
  Rendering Color 4,                      !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e2e5ead3-0caa-4a35-ad07-a49f97fd9b5c}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0da0096d-e462-4830-a4aa-658aeb0315be}, !- Handle
  Rendering Color 6,                      !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdd90946-68f8-4f5b-8eb6-085a087e5ba2}, !- Handle
  Rendering Color 7,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8b5587db-0f25-46f1-906c-67c976a98fcf}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {524682db-b5ca-4937-af76-842dfc9a62b4}, !- Handle
  Rendering Color 9,                      !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {353d9b5e-e7a1-4241-9855-52f20cc721fa}, !- Handle
  Rendering Color 10,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec745e36-420d-47ec-82b8-5a6ad525c3c6}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b960b0c-a284-452b-9587-0369744176c5}, !- Handle
  Rendering Color 12,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9babb15a-93ee-405a-9dd1-1a0c72f696fc}, !- Handle
  Rendering Color 13,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7ffdb1e-d94c-4835-9bec-101e4d5279bd}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af52ec0a-d462-42db-aaf6-8a4aedde104b}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d132ccc-cd01-49ca-93a2-1fe56c3b965f}, !- Handle
  Rendering Color 16,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be5a16d8-1fea-4945-859b-1efc4c0d7a66}, !- Handle
  Rendering Color 17,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32e191ce-c1ad-496d-9055-47f1f593975e}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {deb094d3-e17e-4ac7-bc4c-634a8b64ea12}, !- Handle
  Rendering Color 19,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32bf8658-45bc-4fb0-b571-a2d675260157}, !- Handle
  Rendering Color 20,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2bbb768b-08ad-4b10-9f8d-2c998e2afb9a}, !- Handle
  Rendering Color 21,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d86c2ce9-cd7c-40b7-821a-820bb1c75f75}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {944bbc43-32a9-498b-8c5f-da259c5db9db}, !- Handle
  Rendering Color 23,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {043b2bdb-c69c-48f3-86a5-c50db4fd1c7d}, !- Handle
  Rendering Color 24,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f54b73b-1b7d-4190-9968-8c0f76f2d4b0}, !- Handle
  Rendering Color 25,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3499a6a8-9f9d-490e-8340-62c0e72a5bb3}, !- Handle
  Rendering Color 26,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bea488d8-7464-4834-ad07-40e1696a3578}, !- Handle
  Rendering Color 27,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9475738a-b014-45e8-a745-bbf09b01f417}, !- Handle
  Rendering Color 28,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b753db3b-86bf-4912-b6ee-7d7a2abcd703}, !- Handle
  Rendering Color 29,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6aebce70-f8e8-44bd-b7d8-e439428d5edf}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdd80180-854e-49d2-aeb4-61f7b48390be}, !- Handle
  Rendering Color 31,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a88a0361-29e5-4a93-8230-e12e98dfe6de}, !- Handle
  Rendering Color 32,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3b04607f-20fd-47ef-a26b-e2c729690417}, !- Handle
  Rendering Color 33,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {410ae7aa-386c-40b9-a08a-05f66b6b2a78}, !- Handle
  Rendering Color 34,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {675573ef-fd9c-4d61-a959-bcb098f28e99}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f2304bf-df05-43ee-ad4c-e171528fa6d4}, !- Handle
  Rendering Color 36,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {62c5d05c-6845-4944-9326-5f4ac696c34c}, !- Handle
  Rendering Color 37,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bea7ceb2-e84b-49f7-b5a8-4b8e36d4d227}, !- Handle
  Rendering Color 38,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7277223-aae1-4f6a-895d-d1d36c55c7ad}, !- Handle
  Rendering Color 39,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47249049-4f63-4e58-b549-7d52fd3bb451}, !- Handle
  Rendering Color 40,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93c74599-aba9-411e-8088-b0b3f0462922}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb7a18db-bc14-43e9-aa5b-c4d26d9d63bc}, !- Handle
  Rendering Color 42,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {02586705-4ce8-4cd6-89cb-4316d86a7907}, !- Handle
  Rendering Color 43,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {683c8c9c-53c6-4e64-a22a-c88e3cc3e687}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {2cb06c61-74be-49da-8c51-97ab02092420}; !- Handle

OS:ConvergenceLimits,
  {5c13466f-3f26-468a-b061-e46b1f81260f}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {619a5361-92e8-4fd1-bcbb-d58476177c6a}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {e7ce0836-ca06-4910-b30a-7cd20335dc72}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {0b98dec6-98a2-455f-bf16-5c0e1ca79e21}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {1345f37a-d2be-4b72-a5f5-97d35df4e7f8}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {b26e816f-bd67-4b60-88ce-80277c7fa62d}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {a87dd2d2-b658-49f6-8d3f-69f6eab0e3a1}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {86ec7b95-a357-411d-9670-b9a787a27ac3}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {c77be9fa-ed58-4c41-9cae-bf8c5b906ef7}; !- Handle

