
OS:Version,
  {a4086cff-c32e-4882-941c-8fa0609bc670}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:WeatherFile,
  {86358391-dd78-4a27-a891-88bc420e1ab9}, !- Handle
  CA_SACRAMENTO-METRO-AP,                 !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724839,                          !- Data Source
  724839,                                 !- WMO Number
  38.7,                                   !- Latitude {deg}
  -121.59,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  10,                                     !- Elevation {m}
  /home/edr/koritsu-www/app/Containers/Ruby/weather/CA_SACRAMENTO-METRO-AP_724839S_TYP12.epw, !- Url
  2CDF73D4,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {9665e421-7665-472a-b904-6fd94a39b27e}, !- Handle
  CA_SACRAMENTO-METRO-AP_-_USA,           !- Name
  38.7,                                   !- Latitude {deg}
  -121.59,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  10,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {a933700e-834c-420f-ac37-1a008453108a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.575,                                 !- Annual Average Outdoor Air Temperature {C}
  17;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {793da624-61ee-4806-8bf2-c6589c854783}, !- Handle
  CA_SACRAMENTO-METRO-AP Ann Clg .4% Condns DB=>MWB 1, !- Name
  38,                                     !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {62847248-c509-46a1-b42e-384181a08b28}, !- Handle
  CA_SACRAMENTO-METRO-AP Ann Clg .4% Condns WB=>MDB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b329942d-c7b0-411b-82df-fe66974b7824}, !- Handle
  CA_SACRAMENTO-METRO-AP Ann Htg 99.6% Condns DB 1, !- Name
  -0.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -0.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {e2131c19-4e43-459a-a6f8-b00855ca5388}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  11;                                     !- Climate Zone Value 1

OS:Building,
  {5448bc00-faeb-42e0-a6e8-99763b838311}, !- Handle
  DEER 2015|OfS,                          !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5ee87f8c-b2d1-42bc-831b-59998cd3ca29}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  OfS;                                    !- Standards Building Type

OS:SpaceType,
  {aa143981-b50b-4800-98b1-433e970dc5a5}, !- Handle
  OfS Hall - DEER 2015,                   !- Name
  ,                                       !- Default Construction Set Name
  {eadd97dc-f535-48c7-a714-eb580bef654a}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {5391b120-29c6-4757-844d-4cd802aa69e4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfS,                                    !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:SpaceType,
  {9ae44d13-2065-4c0e-b4c1-d26c96500b65}, !- Handle
  OfS OfficeSmall - DEER 2015,            !- Name
  ,                                       !- Default Construction Set Name
  {3ff57fee-a1b4-43e6-b58d-61a85591d90d}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {db80f8a5-5809-4948-abc0-d57c8ddf2e39}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfS,                                    !- Standards Building Type
  OfficeSmall;                            !- Standards Space Type

OS:BuildingStory,
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0b0323dc-872f-467a-9c8b-30c307e113db}, !- Handle
  OfS OfficeSmall A end_a - Story Ground, !- Name
  {9ae44d13-2065-4c0e-b4c1-d26c96500b65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -19.6747553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {07dcd0b8-b16d-4571-b311-e2b2e5008249}; !- Thermal Zone Name

OS:Surface,
  {af0158d1-d304-438e-b57f-d30c43ce5cc9}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b0323dc-872f-467a-9c8b-30c307e113db}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f27808-803b-45d8-be4c-14d9243701df}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b0323dc-872f-467a-9c8b-30c307e113db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53680716-e136-45c8-ad77-5c71768ab316}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b0323dc-872f-467a-9c8b-30c307e113db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e29b26dc-c125-4e31-a3cd-8554e979de48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b274f8b-273b-4d14-9d7a-f7957510351c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b0323dc-872f-467a-9c8b-30c307e113db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c392d72-f519-4877-9954-db98ebfdf8cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91944b63-9373-465b-a265-0ab7bdc485ab}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b0323dc-872f-467a-9c8b-30c307e113db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a91004-1326-444d-afa1-276d3f1ec154}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b0323dc-872f-467a-9c8b-30c307e113db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {07dcd0b8-b16d-4571-b311-e2b2e5008249}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {582efb84-2207-4562-b633-6c942177b41a}, !- Zone Air Inlet Port List
  {982a4ff7-c6e9-4f1a-8aff-45c96a04bff0}, !- Zone Air Exhaust Port List
  {30f36ce6-d8d5-4da3-9dce-372622a620e7}, !- Zone Air Node Name
  {6351b964-f847-4e64-abc8-2e471e2377f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adb6467a-38c4-44e8-a555-615490f51c0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2c350cb-a9cc-40a9-a45a-61d98b8f1332}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Zone Air Node, !- Name
  {30f36ce6-d8d5-4da3-9dce-372622a620e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30f36ce6-d8d5-4da3-9dce-372622a620e7}, !- Handle
  {07dcd0b8-b16d-4571-b311-e2b2e5008249}, !- Source Object
  11,                                     !- Outlet Port
  {c2c350cb-a9cc-40a9-a45a-61d98b8f1332}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {582efb84-2207-4562-b633-6c942177b41a}, !- Handle
  {07dcd0b8-b16d-4571-b311-e2b2e5008249}, !- HVAC Component
  {952faa8d-fd01-4df9-80a4-467cb5be7308}, !- Port 1
  {fadf927a-1219-4db8-92c5-516b63138b71}; !- Port 2

OS:PortList,
  {982a4ff7-c6e9-4f1a-8aff-45c96a04bff0}, !- Handle
  {07dcd0b8-b16d-4571-b311-e2b2e5008249}, !- HVAC Component
  {7a1c0d81-435d-43b8-9b8d-ed0d19649274}; !- Port 1

OS:PortList,
  {6351b964-f847-4e64-abc8-2e471e2377f5}, !- Handle
  {07dcd0b8-b16d-4571-b311-e2b2e5008249}, !- HVAC Component
  {75894ee1-4f15-4891-aaf2-c1a2cd05ba0b}; !- Port 1

OS:Sizing:Zone,
  {478c5e81-0cf4-45e1-9394-c6a8633d9430}, !- Handle
  {07dcd0b8-b16d-4571-b311-e2b2e5008249}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f70dd0d9-1e3c-4505-ae6c-d317623c1d00}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {07dcd0b8-b16d-4571-b311-e2b2e5008249}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ee2e992-a7a2-40ff-bd78-136ec6c4a992}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0d0dddb8-f197-4961-afd3-a2fd9fbabcba}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2d1e3d72-e57c-437f-935d-3352dbef2c4c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {73f8f92c-1afb-438d-aa70-6d34e33a6871}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1a691b54-9aa2-4e55-96f2-0b3f75982744}, !- Handle
  OfS OfficeSmall B end_a - Story Ground, !- Name
  {9ae44d13-2065-4c0e-b4c1-d26c96500b65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -15.1027553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {0f739a05-beee-4955-bfed-f4b39ab374d1}; !- Thermal Zone Name

OS:Surface,
  {30cd3bc8-e623-4de6-8534-74f289a5b21b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a691b54-9aa2-4e55-96f2-0b3f75982744}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f069e0bd-74c3-42ee-bee7-0c61b21aa0d0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a691b54-9aa2-4e55-96f2-0b3f75982744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7343c25-3f0e-4a45-8158-6b8ca23c03b0}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a691b54-9aa2-4e55-96f2-0b3f75982744}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dfdae38-e6db-4d75-af53-ea4dfa99686a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 30.2055107974674, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93077254-6db1-4fbb-bb55-b48286d2fc7d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a691b54-9aa2-4e55-96f2-0b3f75982744}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e6e6116-089d-4180-8179-71887b7a9a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e29b26dc-c125-4e31-a3cd-8554e979de48}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a691b54-9aa2-4e55-96f2-0b3f75982744}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53680716-e136-45c8-ad77-5c71768ab316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943dd584-165f-438a-baa1-36915423110d}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a691b54-9aa2-4e55-96f2-0b3f75982744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0f739a05-beee-4955-bfed-f4b39ab374d1}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8747d13-e652-44e6-ad67-5541e265e823}, !- Zone Air Inlet Port List
  {d9f64f23-9273-41d8-a694-2455f2e2c4fa}, !- Zone Air Exhaust Port List
  {a5359b8d-af8d-4702-8819-06f4a4f7eae6}, !- Zone Air Node Name
  {de45c8fc-3d9e-4868-bb65-f5ea326a1a5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47d6b1e4-98ad-42a4-8f25-8ee019006d91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8ea12e2-0007-4e7c-b371-c7dd268c8338}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Zone Air Node, !- Name
  {a5359b8d-af8d-4702-8819-06f4a4f7eae6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5359b8d-af8d-4702-8819-06f4a4f7eae6}, !- Handle
  {0f739a05-beee-4955-bfed-f4b39ab374d1}, !- Source Object
  11,                                     !- Outlet Port
  {d8ea12e2-0007-4e7c-b371-c7dd268c8338}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8747d13-e652-44e6-ad67-5541e265e823}, !- Handle
  {0f739a05-beee-4955-bfed-f4b39ab374d1}, !- HVAC Component
  {ce80eac2-cc49-46f1-9f7a-ac23a0ada8eb}, !- Port 1
  {2ca502eb-ec33-4b2c-b15d-dc9abe89a10f}; !- Port 2

OS:PortList,
  {d9f64f23-9273-41d8-a694-2455f2e2c4fa}, !- Handle
  {0f739a05-beee-4955-bfed-f4b39ab374d1}, !- HVAC Component
  {ead39a26-5bd1-488e-896b-4a9bf158e498}; !- Port 1

OS:PortList,
  {de45c8fc-3d9e-4868-bb65-f5ea326a1a5a}, !- Handle
  {0f739a05-beee-4955-bfed-f4b39ab374d1}, !- HVAC Component
  {cff3f736-42b0-4987-b683-d1c1c20eaa6f}; !- Port 1

OS:Sizing:Zone,
  {b2f39869-70e8-4064-bb1c-cf2919e5d813}, !- Handle
  {0f739a05-beee-4955-bfed-f4b39ab374d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a364e40e-2f30-4fff-a4ab-76b0e1a05b31}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {0f739a05-beee-4955-bfed-f4b39ab374d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {618bacdc-0eea-4a1d-a3ae-8b7446f85b77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {60e5ab8c-afaf-4617-b387-68f6dbc036c2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {416f3402-4047-4710-8dd5-985695880540}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bd92d390-524d-43b0-90b0-c58114180db5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3adfb311-74c9-4f3a-abe9-eac74128ceae}, !- Handle
  OfS OfficeSmall C end_a - Story Ground, !- Name
  {9ae44d13-2065-4c0e-b4c1-d26c96500b65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  15.1027553987337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {b286acdd-5215-4b63-a3a1-aec155b33017}; !- Thermal Zone Name

OS:Surface,
  {4a68dcbb-c778-41dd-bc13-9911e5df198d}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3adfb311-74c9-4f3a-abe9-eac74128ceae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b72bda18-8e69-4ee3-a971-848eb8dce2e4}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3adfb311-74c9-4f3a-abe9-eac74128ceae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422e921f-c0ca-4bf7-a34c-a22a55302d1a}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3adfb311-74c9-4f3a-abe9-eac74128ceae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3310463a-799f-4cf7-937b-6cc0d9182961}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3adfb311-74c9-4f3a-abe9-eac74128ceae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec3b5eae-1021-452a-a37e-236233c6918b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dfdae38-e6db-4d75-af53-ea4dfa99686a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3adfb311-74c9-4f3a-abe9-eac74128ceae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7343c25-3f0e-4a45-8158-6b8ca23c03b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {942c0d1c-ae7a-402f-862c-edcc4ad86fac}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3adfb311-74c9-4f3a-abe9-eac74128ceae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b286acdd-5215-4b63-a3a1-aec155b33017}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a948650c-b4f8-4050-aeb1-ad7dbc95d88a}, !- Zone Air Inlet Port List
  {913920f8-d305-47fc-829d-d7d50b33d1d3}, !- Zone Air Exhaust Port List
  {db54eccd-976f-474c-907a-411698e47707}, !- Zone Air Node Name
  {3d3d593c-3d00-45c2-8732-10d39082e965}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9bfc384-e5e3-432e-84b0-31fbeedf5740}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52d4ea0c-46dd-4441-8724-aad0d7a850b7}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Zone Air Node, !- Name
  {db54eccd-976f-474c-907a-411698e47707}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db54eccd-976f-474c-907a-411698e47707}, !- Handle
  {b286acdd-5215-4b63-a3a1-aec155b33017}, !- Source Object
  11,                                     !- Outlet Port
  {52d4ea0c-46dd-4441-8724-aad0d7a850b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a948650c-b4f8-4050-aeb1-ad7dbc95d88a}, !- Handle
  {b286acdd-5215-4b63-a3a1-aec155b33017}, !- HVAC Component
  {e3b2f92e-87e8-49a1-9128-0eb982411e85}, !- Port 1
  {120fba69-f0de-4587-a40f-11cd0ecba3f8}; !- Port 2

OS:PortList,
  {913920f8-d305-47fc-829d-d7d50b33d1d3}, !- Handle
  {b286acdd-5215-4b63-a3a1-aec155b33017}, !- HVAC Component
  {41c726c0-02ab-411a-90e0-4a48884e02a3}; !- Port 1

OS:PortList,
  {3d3d593c-3d00-45c2-8732-10d39082e965}, !- Handle
  {b286acdd-5215-4b63-a3a1-aec155b33017}, !- HVAC Component
  {6f85a007-e3c7-4ce2-aef1-d5b7fd8f52d7}; !- Port 1

OS:Sizing:Zone,
  {c7787789-3adc-4aff-9671-103aae37cd55}, !- Handle
  {b286acdd-5215-4b63-a3a1-aec155b33017}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4752a451-b523-4b17-8fd5-75542fda086b}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b286acdd-5215-4b63-a3a1-aec155b33017}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0afc7950-7c97-47be-aa5e-c85ece43f541}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {09779c0e-f2ec-402b-9f3a-8afb3418294c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {dc2808aa-cbdc-4401-b0e2-a6355bb65de2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {da8946a2-fcb1-4850-bf04-470dda514b83}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bc85e27b-d6f2-431b-ad9d-7f3bed79570e}, !- Handle
  OfS OfficeSmall A  - Story Ground,      !- Name
  {9ae44d13-2065-4c0e-b4c1-d26c96500b65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -19.6747553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {4ff719c7-81e7-4317-9345-eb689356452a}; !- Thermal Zone Name

OS:Surface,
  {d746ab8f-bc84-481f-bde6-7a705c265124}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc85e27b-d6f2-431b-ad9d-7f3bed79570e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, -2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c392d72-f519-4877-9954-db98ebfdf8cb}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc85e27b-d6f2-431b-ad9d-7f3bed79570e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b274f8b-273b-4d14-9d7a-f7957510351c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eeaff50-e988-4a1f-a198-f1086dca4a0f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc85e27b-d6f2-431b-ad9d-7f3bed79570e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b0c9ed-4b75-43ea-b189-5e64d84aff51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {270bcb3c-7ea3-43a9-a749-53e665310221}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc85e27b-d6f2-431b-ad9d-7f3bed79570e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aff02bce-ea78-4c14-a3fc-31a75792a5d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c273c7-174f-417d-9fda-8cdfb3b04a25}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc85e27b-d6f2-431b-ad9d-7f3bed79570e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.9127441839743, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8df15c-47b5-4b31-bc9e-c732cf7f02c7}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc85e27b-d6f2-431b-ad9d-7f3bed79570e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ff719c7-81e7-4317-9345-eb689356452a}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ac8262c-b9f0-4129-ae4d-7081ab727188}, !- Zone Air Inlet Port List
  {868fa4d5-c879-4dfc-9057-7adfa66270a6}, !- Zone Air Exhaust Port List
  {a830f479-10e1-4ccc-8975-a3b5184115b4}, !- Zone Air Node Name
  {bd361481-7f07-4af8-b151-5d7169215221}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4aea3aff-43fe-40f0-b064-f3085b8e6f55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6072af9f-e685-4ce0-b954-8993e206fcf9}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Zone Air Node, !- Name
  {a830f479-10e1-4ccc-8975-a3b5184115b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a830f479-10e1-4ccc-8975-a3b5184115b4}, !- Handle
  {4ff719c7-81e7-4317-9345-eb689356452a}, !- Source Object
  11,                                     !- Outlet Port
  {6072af9f-e685-4ce0-b954-8993e206fcf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ac8262c-b9f0-4129-ae4d-7081ab727188}, !- Handle
  {4ff719c7-81e7-4317-9345-eb689356452a}, !- HVAC Component
  {27eecf69-cf4a-49e2-8108-86d8236945ac}, !- Port 1
  {634ce31d-d170-49f9-be02-880f5ca161b5}; !- Port 2

OS:PortList,
  {868fa4d5-c879-4dfc-9057-7adfa66270a6}, !- Handle
  {4ff719c7-81e7-4317-9345-eb689356452a}, !- HVAC Component
  {e93b153b-fb56-4d54-b929-bab2e50a9ea0}; !- Port 1

OS:PortList,
  {bd361481-7f07-4af8-b151-5d7169215221}, !- Handle
  {4ff719c7-81e7-4317-9345-eb689356452a}, !- HVAC Component
  {1c529c90-c4f0-4987-be45-85b4328045b7}; !- Port 1

OS:Sizing:Zone,
  {ca325991-0216-4f53-8f52-cb76d827abfb}, !- Handle
  {4ff719c7-81e7-4317-9345-eb689356452a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a624c5b3-5dfc-48fa-995a-cf85d3527b6a}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Zone HVAC Equipment List, !- Name
  {4ff719c7-81e7-4317-9345-eb689356452a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0b186bd-6792-46ba-ac8a-8f7ba45a2c94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f52156b6-f405-4126-89c5-2e4d3a213bfc}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {275a0f49-8e8c-49d8-97cc-e4f8f9ddf420}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1fa8e2b4-15a8-4612-ba9c-cec3e7124a42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {cbb8ac7c-f8f6-470e-9a80-92af4ca278ff}, !- Handle
  OfS OfficeSmall B  - Story Ground,      !- Name
  {9ae44d13-2065-4c0e-b4c1-d26c96500b65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -15.1027553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {7867f931-9998-40b1-92da-73f9263a4a29}; !- Thermal Zone Name

OS:Surface,
  {92b5d9e3-ef9f-4ec4-a815-a732bf7530fd}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbb8ac7c-f8f6-470e-9a80-92af4ca278ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, -2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6e6116-089d-4180-8179-71887b7a9a0a}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb8ac7c-f8f6-470e-9a80-92af4ca278ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93077254-6db1-4fbb-bb55-b48286d2fc7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a25a64-9016-4d57-8031-28738b889802}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb8ac7c-f8f6-470e-9a80-92af4ca278ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bce10eb-417e-4d0a-9352-d843febdfc17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 30.2055107974674, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc2c8a4-b55a-41f3-accd-dbd666dac02d}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb8ac7c-f8f6-470e-9a80-92af4ca278ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ceede8b-e4ef-41a4-a50d-9ba28521bcae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b0c9ed-4b75-43ea-b189-5e64d84aff51}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb8ac7c-f8f6-470e-9a80-92af4ca278ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eeaff50-e988-4a1f-a198-f1086dca4a0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.9127441839743, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f2926a-6b6a-49d5-8d00-e016e3dae1c2}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbb8ac7c-f8f6-470e-9a80-92af4ca278ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7867f931-9998-40b1-92da-73f9263a4a29}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f855fca2-652b-4582-9d87-a49712a0c32d}, !- Zone Air Inlet Port List
  {b0bdba5b-8929-410c-ac43-fffb4ca34846}, !- Zone Air Exhaust Port List
  {dc35280e-a0d0-4e3e-845d-c2688ccd41e7}, !- Zone Air Node Name
  {71b76430-7abb-401c-88b2-bb7197f6eead}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0eddfdbd-f06f-4d9c-a921-796b901352bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b02a39e4-7369-4fa5-98cf-b7b8888a2c8d}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Zone Air Node, !- Name
  {dc35280e-a0d0-4e3e-845d-c2688ccd41e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc35280e-a0d0-4e3e-845d-c2688ccd41e7}, !- Handle
  {7867f931-9998-40b1-92da-73f9263a4a29}, !- Source Object
  11,                                     !- Outlet Port
  {b02a39e4-7369-4fa5-98cf-b7b8888a2c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f855fca2-652b-4582-9d87-a49712a0c32d}, !- Handle
  {7867f931-9998-40b1-92da-73f9263a4a29}, !- HVAC Component
  {3412d244-23e2-49b0-aeb1-aecfa1080b75}, !- Port 1
  {19571bd7-969a-4fc8-9bce-92f5710d8e9a}; !- Port 2

OS:PortList,
  {b0bdba5b-8929-410c-ac43-fffb4ca34846}, !- Handle
  {7867f931-9998-40b1-92da-73f9263a4a29}, !- HVAC Component
  {cc5df67f-8e1b-4a22-b6bc-a878cf64bfd5}; !- Port 1

OS:PortList,
  {71b76430-7abb-401c-88b2-bb7197f6eead}, !- Handle
  {7867f931-9998-40b1-92da-73f9263a4a29}, !- HVAC Component
  {8a02eb26-0110-4d93-a5b7-7bf93d96fdfb}; !- Port 1

OS:Sizing:Zone,
  {b7e9dd7c-56bd-438c-a84c-054caf45d152}, !- Handle
  {7867f931-9998-40b1-92da-73f9263a4a29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73e1df8b-a336-45c3-9558-5a15e47eff7c}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Zone HVAC Equipment List, !- Name
  {7867f931-9998-40b1-92da-73f9263a4a29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83882fc0-a097-46b7-981a-89e3b4b4761c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {959092c0-78e5-4b0e-a0d2-17c9b7b76077}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f7888e81-8cd1-4f05-b9d8-d09f99e148ca}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4d024fe6-3e4d-44a7-8c96-d3a8a482679a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5bab597d-03dd-403e-801c-c5acb5065426}, !- Handle
  OfS OfficeSmall C  - Story Ground,      !- Name
  {9ae44d13-2065-4c0e-b4c1-d26c96500b65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  15.1027553987337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {a3492108-8b71-455b-b05a-6e870e81c779}; !- Thermal Zone Name

OS:Surface,
  {577bd5f0-e7a3-4ec7-ba2e-a4cecb3dbaa0}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5bab597d-03dd-403e-801c-c5acb5065426}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, 2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec3b5eae-1021-452a-a37e-236233c6918b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bab597d-03dd-403e-801c-c5acb5065426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3310463a-799f-4cf7-937b-6cc0d9182961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87bc80bd-129f-433f-b207-51c432d044e4}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bab597d-03dd-403e-801c-c5acb5065426}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef907ff2-4124-4dab-8905-de3673d68adb}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bab597d-03dd-403e-801c-c5acb5065426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecd6969e-1dd9-4019-8933-438353f79afd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bce10eb-417e-4d0a-9352-d843febdfc17}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bab597d-03dd-403e-801c-c5acb5065426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0a25a64-9016-4d57-8031-28738b889802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.9127441839743, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77d6af3-53b1-4771-87cf-ad7d61317afe}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5bab597d-03dd-403e-801c-c5acb5065426}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3492108-8b71-455b-b05a-6e870e81c779}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78a8ea66-bc92-4d14-b477-c98b7d58b942}, !- Zone Air Inlet Port List
  {0442f4a1-9d20-4b35-8966-480639a5538d}, !- Zone Air Exhaust Port List
  {71999668-f7ea-4a89-8ec9-261df19718d0}, !- Zone Air Node Name
  {778f29a8-70de-4804-88d7-50b607a2c8f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e4bda1c-6caf-4de3-876f-48490644cc54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51bc5b0c-a341-42a3-a333-c2b39805958a}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Zone Air Node, !- Name
  {71999668-f7ea-4a89-8ec9-261df19718d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71999668-f7ea-4a89-8ec9-261df19718d0}, !- Handle
  {a3492108-8b71-455b-b05a-6e870e81c779}, !- Source Object
  11,                                     !- Outlet Port
  {51bc5b0c-a341-42a3-a333-c2b39805958a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78a8ea66-bc92-4d14-b477-c98b7d58b942}, !- Handle
  {a3492108-8b71-455b-b05a-6e870e81c779}, !- HVAC Component
  {3ed7d754-56a7-418c-9e01-1af11605bd00}, !- Port 1
  {f0ddf92e-38ac-4dd2-ad6b-f7a5b96d3dbd}; !- Port 2

OS:PortList,
  {0442f4a1-9d20-4b35-8966-480639a5538d}, !- Handle
  {a3492108-8b71-455b-b05a-6e870e81c779}, !- HVAC Component
  {c6e7323f-adcf-43fb-8eb8-2d14dae872b4}; !- Port 1

OS:PortList,
  {778f29a8-70de-4804-88d7-50b607a2c8f0}, !- Handle
  {a3492108-8b71-455b-b05a-6e870e81c779}, !- HVAC Component
  {baa933e2-943b-497c-a7f0-a1f06d7298b3}; !- Port 1

OS:Sizing:Zone,
  {fcd2e12e-e4a0-40c2-9f57-6853246f9775}, !- Handle
  {a3492108-8b71-455b-b05a-6e870e81c779}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26587bcc-036d-485c-8eab-fb783939ec13}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Zone HVAC Equipment List, !- Name
  {a3492108-8b71-455b-b05a-6e870e81c779}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e463794e-c4c5-471b-87a3-778609764f80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {eb759d10-9e16-48cd-9a32-7ca4d2b3e6e3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b35bb6e7-1816-46da-ba58-d9cd3606cb3b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d472819c-f59c-4094-8581-3399c40a89e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {748377ea-68f4-4795-8794-cf1ca59f5c5f}, !- Handle
  OfS Hall A  - Story Ground,             !- Name
  {aa143981-b50b-4800-98b1-433e970dc5a5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.9726110858738,                       !- X Origin {m}
  -19.6747553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {7c5f0004-6c27-47bc-b008-a3cc50991b4d}; !- Thermal Zone Name

OS:Surface,
  {db51f3c1-a6ca-4b0d-848b-30ec7df76a2c}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {748377ea-68f4-4795-8794-cf1ca59f5c5f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, -2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aff02bce-ea78-4c14-a3fc-31a75792a5d2}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {748377ea-68f4-4795-8794-cf1ca59f5c5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {270bcb3c-7ea3-43a9-a749-53e665310221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d8defdd-e269-4cea-b3b3-3576509a7a39}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {748377ea-68f4-4795-8794-cf1ca59f5c5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53cfdd9d-7d67-46fa-b47b-5ac8f03e2ec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e59fb7-909e-4c84-80dc-be28ccc0858d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {748377ea-68f4-4795-8794-cf1ca59f5c5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14823311-bc3f-4c0d-b6d7-804985f17bfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f602c1-b44c-4642-87c3-0a74812380ed}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {748377ea-68f4-4795-8794-cf1ca59f5c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  13.9675220122267, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b310d997-9da7-4c8f-8ac9-85f8aba21f83}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {748377ea-68f4-4795-8794-cf1ca59f5c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c5f0004-6c27-47bc-b008-a3cc50991b4d}, !- Handle
  Zone OfS Hall A  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {127ddbbd-60da-43fb-ad0d-9f2139678298}, !- Zone Air Inlet Port List
  {ce61a172-d345-4cd2-b99f-c02e0dc13c3e}, !- Zone Air Exhaust Port List
  {bdf74bf2-a6d1-48d8-bdf2-780d6b68526d}, !- Zone Air Node Name
  {8f72a8ef-fecf-4da2-a0b7-166476b155d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e38627e5-622c-4429-accd-dc123cdebf93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4597120b-768e-44b5-81ab-19d571dbdc70}, !- Handle
  Zone OfS Hall A  - Story Ground Zone Air Node, !- Name
  {bdf74bf2-a6d1-48d8-bdf2-780d6b68526d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdf74bf2-a6d1-48d8-bdf2-780d6b68526d}, !- Handle
  {7c5f0004-6c27-47bc-b008-a3cc50991b4d}, !- Source Object
  11,                                     !- Outlet Port
  {4597120b-768e-44b5-81ab-19d571dbdc70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {127ddbbd-60da-43fb-ad0d-9f2139678298}, !- Handle
  {7c5f0004-6c27-47bc-b008-a3cc50991b4d}, !- HVAC Component
  {5c3eb4b3-1163-4e48-971b-ed1969983479}, !- Port 1
  {097d0d39-7ea3-49ae-871e-251da0d8da0d}; !- Port 2

OS:PortList,
  {ce61a172-d345-4cd2-b99f-c02e0dc13c3e}, !- Handle
  {7c5f0004-6c27-47bc-b008-a3cc50991b4d}, !- HVAC Component
  {c1376e11-4b94-49b5-b517-4f9a4bb0138e}; !- Port 1

OS:PortList,
  {8f72a8ef-fecf-4da2-a0b7-166476b155d2}, !- Handle
  {7c5f0004-6c27-47bc-b008-a3cc50991b4d}, !- HVAC Component
  {e348ead2-b518-4fe0-a989-f3371964c085}; !- Port 1

OS:Sizing:Zone,
  {818bd855-11ca-4f40-9868-1876652ced35}, !- Handle
  {7c5f0004-6c27-47bc-b008-a3cc50991b4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c9ea0e8-64f1-4c58-af80-e72822874b3a}, !- Handle
  Zone OfS Hall A  - Story Ground Zone HVAC Equipment List, !- Name
  {7c5f0004-6c27-47bc-b008-a3cc50991b4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cda887e7-cc61-4f4f-86dd-0c054a541d95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f91e2ae2-c6d0-4b82-94c0-e56e3e50709b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {951eeba7-c61b-4b3f-a67a-9a270a699593}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b025e9a4-3cfd-478c-bd53-bb088f206a50}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {37c4a45e-34a1-4875-8bf9-cbb60899a325}, !- Handle
  OfS Hall B  - Story Ground,             !- Name
  {aa143981-b50b-4800-98b1-433e970dc5a5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.9726110858738,                       !- X Origin {m}
  -15.1027553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {b1374e2d-c3db-4176-a720-da491b8ce22b}; !- Thermal Zone Name

OS:Surface,
  {dd08319c-1f22-4280-b2f2-21d6d87ce05c}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37c4a45e-34a1-4875-8bf9-cbb60899a325}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, -2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ceede8b-e4ef-41a4-a50d-9ba28521bcae}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37c4a45e-34a1-4875-8bf9-cbb60899a325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccc2c8a4-b55a-41f3-accd-dbd666dac02d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d7d6ca-b3ea-436c-b1cd-3c15044f953e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37c4a45e-34a1-4875-8bf9-cbb60899a325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e440f8e-aea9-45e8-b65e-ee3fc84cb57b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 30.2055107974674, 0,  !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa968a8-e3b2-4fb7-81d5-a2ffc983bd3c}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37c4a45e-34a1-4875-8bf9-cbb60899a325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa46c13-2d6d-47ca-876b-28bc74bc4905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53cfdd9d-7d67-46fa-b47b-5ac8f03e2ec8}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37c4a45e-34a1-4875-8bf9-cbb60899a325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d8defdd-e269-4cea-b3b3-3576509a7a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  13.9675220122267, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917acf54-e2e2-4671-9e52-97e83e21afe6}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37c4a45e-34a1-4875-8bf9-cbb60899a325}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1374e2d-c3db-4176-a720-da491b8ce22b}, !- Handle
  Zone OfS Hall B  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67d7788c-c68b-498b-876f-640d230792e5}, !- Zone Air Inlet Port List
  {fc82805d-a351-4d47-b060-ab59631a5e16}, !- Zone Air Exhaust Port List
  {ef42efe6-f97a-4df5-86a6-164d20504368}, !- Zone Air Node Name
  {c28cdbe1-8fb4-4e18-aef3-b57feb895050}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf384e58-1e8d-4fa6-9d98-a51dd4f843c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {164b321e-afa4-488b-a9d8-f045156d675d}, !- Handle
  Zone OfS Hall B  - Story Ground Zone Air Node, !- Name
  {ef42efe6-f97a-4df5-86a6-164d20504368}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef42efe6-f97a-4df5-86a6-164d20504368}, !- Handle
  {b1374e2d-c3db-4176-a720-da491b8ce22b}, !- Source Object
  11,                                     !- Outlet Port
  {164b321e-afa4-488b-a9d8-f045156d675d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67d7788c-c68b-498b-876f-640d230792e5}, !- Handle
  {b1374e2d-c3db-4176-a720-da491b8ce22b}, !- HVAC Component
  {96436607-b688-4091-b04a-2d2c88cfab65}, !- Port 1
  {1bfcd7d5-591d-4dba-a4ce-3166e14720f2}; !- Port 2

OS:PortList,
  {fc82805d-a351-4d47-b060-ab59631a5e16}, !- Handle
  {b1374e2d-c3db-4176-a720-da491b8ce22b}, !- HVAC Component
  {bd04df75-bfe9-4819-a687-4433f897e98e}; !- Port 1

OS:PortList,
  {c28cdbe1-8fb4-4e18-aef3-b57feb895050}, !- Handle
  {b1374e2d-c3db-4176-a720-da491b8ce22b}, !- HVAC Component
  {75431719-0c91-4802-b225-ef8afa275550}; !- Port 1

OS:Sizing:Zone,
  {7ce76dba-1635-4f4f-8db3-a86ae4483302}, !- Handle
  {b1374e2d-c3db-4176-a720-da491b8ce22b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90c2de95-e1c5-4970-83b1-f56f0ec8499c}, !- Handle
  Zone OfS Hall B  - Story Ground Zone HVAC Equipment List, !- Name
  {b1374e2d-c3db-4176-a720-da491b8ce22b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ffb4de2-3ae2-466b-8338-f349a06395b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {623dd75d-04ac-4011-8fb9-a387b967a272}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3891e946-83bf-46c1-9e36-5d7f6d6e1edd}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7ce2a270-cc5c-4858-a50e-508f52384d2f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c8ab404d-20d9-4db4-847e-3411c7baf975}, !- Handle
  OfS Hall C  - Story Ground,             !- Name
  {aa143981-b50b-4800-98b1-433e970dc5a5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.9726110858738,                       !- X Origin {m}
  15.1027553987337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {a7488664-3268-4a26-9fc5-437595b1d65c}; !- Thermal Zone Name

OS:Surface,
  {8c468247-27a9-4e8d-a13e-4c24f2f64841}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8ab404d-20d9-4db4-847e-3411c7baf975}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, 2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecd6969e-1dd9-4019-8933-438353f79afd}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ab404d-20d9-4db4-847e-3411c7baf975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef907ff2-4124-4dab-8905-de3673d68adb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdaad2ce-f2e2-4128-8e5f-d7eca139bada}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ab404d-20d9-4db4-847e-3411c7baf975}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c050e1a8-fa86-4464-b0f2-8efb39386410}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ab404d-20d9-4db4-847e-3411c7baf975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97cc752d-f0ae-4436-aa87-63c119f79914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e440f8e-aea9-45e8-b65e-ee3fc84cb57b}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ab404d-20d9-4db4-847e-3411c7baf975}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5d7d6ca-b3ea-436c-b1cd-3c15044f953e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  13.9675220122267, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36fb9b0f-ed32-4e61-a47b-5181b49c1f73}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8ab404d-20d9-4db4-847e-3411c7baf975}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7488664-3268-4a26-9fc5-437595b1d65c}, !- Handle
  Zone OfS Hall C  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf4694c0-e2d2-4249-9883-aff724f8cd77}, !- Zone Air Inlet Port List
  {1d51d237-3b6c-4644-ba3a-4158ab902718}, !- Zone Air Exhaust Port List
  {a4b40fa4-845e-452a-aaf8-afa7f956bb1c}, !- Zone Air Node Name
  {d8f9ea85-e76a-4ba5-8cbd-693db8c78538}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e19019d0-f07f-46e1-ab5e-efc66a6e1211}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3aae00c6-f022-428a-9836-52918ac06b8f}, !- Handle
  Zone OfS Hall C  - Story Ground Zone Air Node, !- Name
  {a4b40fa4-845e-452a-aaf8-afa7f956bb1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4b40fa4-845e-452a-aaf8-afa7f956bb1c}, !- Handle
  {a7488664-3268-4a26-9fc5-437595b1d65c}, !- Source Object
  11,                                     !- Outlet Port
  {3aae00c6-f022-428a-9836-52918ac06b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf4694c0-e2d2-4249-9883-aff724f8cd77}, !- Handle
  {a7488664-3268-4a26-9fc5-437595b1d65c}, !- HVAC Component
  {5d39e9ad-38e9-44de-94ba-c296db0d9e79}, !- Port 1
  {e07fa1c9-7848-4095-85c5-254f19f86981}; !- Port 2

OS:PortList,
  {1d51d237-3b6c-4644-ba3a-4158ab902718}, !- Handle
  {a7488664-3268-4a26-9fc5-437595b1d65c}, !- HVAC Component
  {4293d267-ea36-441f-813a-131dae3c0f91}; !- Port 1

OS:PortList,
  {d8f9ea85-e76a-4ba5-8cbd-693db8c78538}, !- Handle
  {a7488664-3268-4a26-9fc5-437595b1d65c}, !- HVAC Component
  {37afda47-5a1d-4bd4-aee7-b42001b88e63}; !- Port 1

OS:Sizing:Zone,
  {715c626b-90cc-4011-9865-6fbb74cff886}, !- Handle
  {a7488664-3268-4a26-9fc5-437595b1d65c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0331c3dc-d2da-4d69-9b99-a1e998bd19ec}, !- Handle
  Zone OfS Hall C  - Story Ground Zone HVAC Equipment List, !- Name
  {a7488664-3268-4a26-9fc5-437595b1d65c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf323ff5-6abf-4d4a-85da-11226a5c118c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cb3521ad-e4b1-42a5-999b-48b15ffa41fc}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d312c9e7-3a15-4ea3-a168-080095904d58}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {170d7552-5efd-4e8a-981a-f39486d76d51}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {97487c14-2f28-4f91-9f31-ad23c313f36a}, !- Handle
  OfS Hall A end_b - Story Ground,        !- Name
  {aa143981-b50b-4800-98b1-433e970dc5a5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  -19.6747553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {922be12b-9476-4e15-bfc8-589247be91a2}; !- Thermal Zone Name

OS:Surface,
  {4db39af3-d2a5-44fa-97cb-7f618d669f12}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97487c14-2f28-4f91-9f31-ad23c313f36a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14823311-bc3f-4c0d-b6d7-804985f17bfb}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97487c14-2f28-4f91-9f31-ad23c313f36a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1e59fb7-909e-4c84-80dc-be28ccc0858d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e65f527-70e5-4678-814b-504830b3a7f1}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97487c14-2f28-4f91-9f31-ad23c313f36a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07ae7446-c51e-4075-9358-bd8f251d5207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee86d21-9cf0-462f-a5d3-7944530a9b42}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97487c14-2f28-4f91-9f31-ad23c313f36a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0fe7c6e-beec-4a1f-8994-f94a4843c965}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97487c14-2f28-4f91-9f31-ad23c313f36a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea595c5-51f9-4cce-9d75-fd1bbca9ab29}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97487c14-2f28-4f91-9f31-ad23c313f36a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {922be12b-9476-4e15-bfc8-589247be91a2}, !- Handle
  Zone OfS Hall A end_b - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32acfcd1-7793-4560-824e-12f242a564ec}, !- Zone Air Inlet Port List
  {c3e28b5f-cf8e-474d-b62a-412b6a9118c1}, !- Zone Air Exhaust Port List
  {36976acd-6f6e-457a-85dd-2eaedd52f444}, !- Zone Air Node Name
  {a33825b7-b625-45de-8e0e-d59c285cdb40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbb83802-b7cd-4e5c-bbec-63cfcf7fad4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89c8a79f-2e3b-49b6-b535-b1709e6be546}, !- Handle
  Zone OfS Hall A end_b - Story Ground Zone Air Node, !- Name
  {36976acd-6f6e-457a-85dd-2eaedd52f444}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36976acd-6f6e-457a-85dd-2eaedd52f444}, !- Handle
  {922be12b-9476-4e15-bfc8-589247be91a2}, !- Source Object
  11,                                     !- Outlet Port
  {89c8a79f-2e3b-49b6-b535-b1709e6be546}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32acfcd1-7793-4560-824e-12f242a564ec}, !- Handle
  {922be12b-9476-4e15-bfc8-589247be91a2}, !- HVAC Component
  {0bf1f434-c48c-471a-8c6d-b14cdcde6e63}, !- Port 1
  {397cb635-9c17-4da4-9169-966374e08118}; !- Port 2

OS:PortList,
  {c3e28b5f-cf8e-474d-b62a-412b6a9118c1}, !- Handle
  {922be12b-9476-4e15-bfc8-589247be91a2}, !- HVAC Component
  {2addace1-f5d9-4b82-94ce-ea9f51e830d6}; !- Port 1

OS:PortList,
  {a33825b7-b625-45de-8e0e-d59c285cdb40}, !- Handle
  {922be12b-9476-4e15-bfc8-589247be91a2}, !- HVAC Component
  {c2055d05-b32d-4010-a14f-7d0704c89ea1}; !- Port 1

OS:Sizing:Zone,
  {ee214dbb-bd1e-4253-9bf2-21be3b2006a0}, !- Handle
  {922be12b-9476-4e15-bfc8-589247be91a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {adf812ee-3500-419c-92c3-842f96e6687c}, !- Handle
  Zone OfS Hall A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {922be12b-9476-4e15-bfc8-589247be91a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {589f1b47-3b02-44bd-9ecd-83eb11622d0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a1f18893-ec04-4fbd-8d3b-e695ec017173}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d23c4664-a6f1-428f-af19-2f9540dc1035}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9fb5b5dc-3473-4f44-ad39-0fcbab3f21d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0c9521cb-58cc-4747-9c6a-78f9692f6dba}, !- Handle
  OfS Hall B end_b - Story Ground,        !- Name
  {aa143981-b50b-4800-98b1-433e970dc5a5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  -15.1027553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {d34cb342-64df-41e8-8372-39905063e771}; !- Thermal Zone Name

OS:Surface,
  {fc593a3e-edb5-4952-86ed-bb531dbef7bd}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c9521cb-58cc-4747-9c6a-78f9692f6dba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa46c13-2d6d-47ca-876b-28bc74bc4905}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c9521cb-58cc-4747-9c6a-78f9692f6dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa968a8-e3b2-4fb7-81d5-a2ffc983bd3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a49af6-bf1d-4d4c-8b1e-84f51c2fd1d0}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c9521cb-58cc-4747-9c6a-78f9692f6dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d738aec-e884-4dad-95b0-cae81afccd23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 30.2055107974674, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917a4bdf-b1b0-4f2f-b00e-7aaa6be89add}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c9521cb-58cc-4747-9c6a-78f9692f6dba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ae7446-c51e-4075-9358-bd8f251d5207}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c9521cb-58cc-4747-9c6a-78f9692f6dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e65f527-70e5-4678-814b-504830b3a7f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaa298ec-269f-4c46-9a1f-728d75baf6ec}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c9521cb-58cc-4747-9c6a-78f9692f6dba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d34cb342-64df-41e8-8372-39905063e771}, !- Handle
  Zone OfS Hall B end_b - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9a5acd3-9bd0-4b71-a03c-c68e5f44eb7f}, !- Zone Air Inlet Port List
  {e56445ae-c772-4b0a-8d03-6c05fc98a432}, !- Zone Air Exhaust Port List
  {8c80851c-a467-47e2-af59-5efa353deff2}, !- Zone Air Node Name
  {6e2856fd-ccf6-48d2-b544-bfc38b639602}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ec1eac2-8188-42ff-903b-f7f6463925d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce36ce1d-f608-46b9-a226-6748db39cd85}, !- Handle
  Zone OfS Hall B end_b - Story Ground Zone Air Node, !- Name
  {8c80851c-a467-47e2-af59-5efa353deff2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c80851c-a467-47e2-af59-5efa353deff2}, !- Handle
  {d34cb342-64df-41e8-8372-39905063e771}, !- Source Object
  11,                                     !- Outlet Port
  {ce36ce1d-f608-46b9-a226-6748db39cd85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9a5acd3-9bd0-4b71-a03c-c68e5f44eb7f}, !- Handle
  {d34cb342-64df-41e8-8372-39905063e771}, !- HVAC Component
  {77c32497-ccd7-46bc-9208-b887f80b6036}, !- Port 1
  {03844e67-3414-471e-b18b-38e75c3469bc}; !- Port 2

OS:PortList,
  {e56445ae-c772-4b0a-8d03-6c05fc98a432}, !- Handle
  {d34cb342-64df-41e8-8372-39905063e771}, !- HVAC Component
  {c1cf7932-caee-4f54-94aa-36c37bcdbcd3}; !- Port 1

OS:PortList,
  {6e2856fd-ccf6-48d2-b544-bfc38b639602}, !- Handle
  {d34cb342-64df-41e8-8372-39905063e771}, !- HVAC Component
  {3ead36f9-5e6b-475f-9091-57464dfaee02}; !- Port 1

OS:Sizing:Zone,
  {14eda1f6-f6ee-4521-b213-05876e641886}, !- Handle
  {d34cb342-64df-41e8-8372-39905063e771}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ab18b9d-a92a-47e6-91aa-e1b09ac25509}, !- Handle
  Zone OfS Hall B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d34cb342-64df-41e8-8372-39905063e771}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89aea7eb-330a-4cc2-8e63-0e210af7fd16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f519f861-5383-4bc8-bf6b-650039c9ab1c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4fdce144-583d-4a45-8d7d-b73bf62daeb1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4d69adfa-32ec-4691-b5cb-e9d603025308}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {41c3e2c4-ebf6-46cc-91c7-10ecd4a60625}, !- Handle
  OfS Hall C end_b - Story Ground,        !- Name
  {aa143981-b50b-4800-98b1-433e970dc5a5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  15.1027553987337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7c60a6bb-facf-4d2c-9802-f0c5238ee585}, !- Building Story Name
  {b7770d5b-865f-4899-bf6c-7138d79b161f}; !- Thermal Zone Name

OS:Surface,
  {44cd5619-12fa-42de-8e13-14a026f83c2e}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41c3e2c4-ebf6-46cc-91c7-10ecd4a60625}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97cc752d-f0ae-4436-aa87-63c119f79914}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c3e2c4-ebf6-46cc-91c7-10ecd4a60625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c050e1a8-fa86-4464-b0f2-8efb39386410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6893e578-6cd5-485e-b2ef-a03328c62cab}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c3e2c4-ebf6-46cc-91c7-10ecd4a60625}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb8b1a1-3eb9-4f57-9807-8b3813c61f5c}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c3e2c4-ebf6-46cc-91c7-10ecd4a60625}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d738aec-e884-4dad-95b0-cae81afccd23}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c3e2c4-ebf6-46cc-91c7-10ecd4a60625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a49af6-bf1d-4d4c-8b1e-84f51c2fd1d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5940a483-529d-49ea-82b8-95487de1b3a4}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41c3e2c4-ebf6-46cc-91c7-10ecd4a60625}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b7770d5b-865f-4899-bf6c-7138d79b161f}, !- Handle
  Zone OfS Hall C end_b - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf2216e7-fe5b-4d1c-8842-7c75572fe3d0}, !- Zone Air Inlet Port List
  {891a678a-6312-41d8-8a03-313a8014fde9}, !- Zone Air Exhaust Port List
  {e9fcf74d-7646-42e2-9717-c998bc2ba586}, !- Zone Air Node Name
  {29f1e4db-bda9-4ef6-a46e-01290db7feb7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7555cf8f-af22-40f5-94a6-e4852a180b00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cda600e-0ae2-4ada-9a4b-8b4539722858}, !- Handle
  Zone OfS Hall C end_b - Story Ground Zone Air Node, !- Name
  {e9fcf74d-7646-42e2-9717-c998bc2ba586}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9fcf74d-7646-42e2-9717-c998bc2ba586}, !- Handle
  {b7770d5b-865f-4899-bf6c-7138d79b161f}, !- Source Object
  11,                                     !- Outlet Port
  {4cda600e-0ae2-4ada-9a4b-8b4539722858}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf2216e7-fe5b-4d1c-8842-7c75572fe3d0}, !- Handle
  {b7770d5b-865f-4899-bf6c-7138d79b161f}, !- HVAC Component
  {a543feef-b1a3-4984-be9d-cf7c4245490c}, !- Port 1
  {216b2135-cd8d-4747-b4e2-96cccbeb6361}; !- Port 2

OS:PortList,
  {891a678a-6312-41d8-8a03-313a8014fde9}, !- Handle
  {b7770d5b-865f-4899-bf6c-7138d79b161f}, !- HVAC Component
  {5df265f1-58d3-4b8c-a20a-84e797b3fa42}; !- Port 1

OS:PortList,
  {29f1e4db-bda9-4ef6-a46e-01290db7feb7}, !- Handle
  {b7770d5b-865f-4899-bf6c-7138d79b161f}, !- HVAC Component
  {0351cf93-4681-4d47-9d74-7526345b14bb}; !- Port 1

OS:Sizing:Zone,
  {bb896f77-853f-4d22-ba50-f26bb3ea8dd8}, !- Handle
  {b7770d5b-865f-4899-bf6c-7138d79b161f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6087683-82a0-4cdd-81af-7225585c752b}, !- Handle
  Zone OfS Hall C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b7770d5b-865f-4899-bf6c-7138d79b161f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {365088c7-61bd-49d5-9fec-12ff93e2e1b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {62342d3d-dbe8-44c0-941d-6cc2fe4b6ff3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {19b55af2-42d2-4e62-bd31-1cfb1b686149}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {09ae7f9a-b0ce-4b1f-afc3-3789b1162040}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {81f1433d-d445-4f9b-a769-6b50a4d9deab}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87bc80bd-129f-433f-b207-51c432d044e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.8873441839743, 4.57200000000002, 1.97071777920454, !- X,Y,Z Vertex 1 {m}
  35.8873441839743, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57200000000002, 1.97071777920454; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a0adeb8-bdfb-4411-aeb2-d1abf05e2ae5}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f602c1-b44c-4642-87c3-0a74812380ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000231, -2.48689957516035e-14, 1.97341392305761, !- X,Y,Z Vertex 1 {m}
  0.0254000000000231, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  13.9421220122267, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  13.9421220122267, -2.48689957516035e-14, 1.97341392305761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a707b67-e873-47a6-b759-629f0374c2fc}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91944b63-9373-465b-a265-0ab7bdc485ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-14, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.48689957516035e-14, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddefaae1-02f1-41b8-b24c-c2527f0c9346}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01f27808-803b-45d8-be4c-14d9243701df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54659999999998, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999746, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e30fd68c-323e-4f87-8254-9e43c73072cd}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f069e0bd-74c3-42ee-bee7-0c61b21aa0d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 30.1801107974674, 1.97104138068177, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 30.1801107974674, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999728, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999728, 1.97104138068177; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ac7d270-18c8-4244-ac72-d51e79b9f2a7}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b72bda18-8e69-4ee3-a971-848eb8dce2e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54660000000002, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000225, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000225, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99ae238f-aa2e-4d89-86fa-5f9a0ae20c31}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {422e921f-c0ca-4bf7-a34c-a22a55302d1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000002, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57200000000002, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f47aa032-84a3-43a8-bb6f-670b3d6dae08}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8c273c7-174f-417d-9fda-8cdfb3b04a25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-14, 1.97071777920454, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  35.8873441839743, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  35.8873441839743, -2.48689957516035e-14, 1.97071777920454; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {085e9f70-e3bc-4168-9753-57471093f056}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdaad2ce-f2e2-4128-8e5f-d7eca139bada}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9421220122267, 4.57200000000002, 1.97341392305761, !- X,Y,Z Vertex 1 {m}
  13.9421220122267, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000243, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000243, 4.57200000000002, 1.97341392305761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fb31bd2-0295-4843-9617-3943f3c379d5}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ee86d21-9cf0-462f-a5d3-7944530a9b42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999751, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999751, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999998, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49350432-b983-48e0-805b-edc215e7acdc}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0fe7c6e-beec-4a1f-8994-f94a4843c965}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -2.48689957516035e-14, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -2.48689957516035e-14, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44e4e357-072c-490d-9da0-e6cac9213782}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {917a4bdf-b1b0-4f2f-b00e-7aaa6be89add}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999769, 1.97104138068177, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999769, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 30.1801107974674, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 30.1801107974674, 1.97104138068177; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b79ffce-8773-47fa-b8a2-a37dc44782c7}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6893e578-6cd5-485e-b2ef-a03328c62cab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000002, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57200000000002, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b825ca22-792d-4019-a881-a2cbb0a24cfa}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdb8b1a1-3eb9-4f57-9807-8b3813c61f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000231, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000231, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54660000000002, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:DaylightSavingTime,
  {80e65dee-bffe-461b-88ac-ec5e8aae4ddb}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {1f85f49c-5f41-4624-8bd0-dd7503343c4c}; !- Handle

OS:People:Definition,
  {adcb8230-0c0a-4e0f-9b9b-aa8ca01c2a49}, !- Handle
  OfS Hall People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {35940927-8916-4e9b-b128-0011e0588fcc}, !- Handle
  OfS Hall People,                        !- Name
  {adcb8230-0c0a-4e0f-9b9b-aa8ca01c2a49}, !- People Definition Name
  {aa143981-b50b-4800-98b1-433e970dc5a5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dbb594b2-619f-46ec-817e-1ba2f47a263e}, !- Work Efficiency Schedule Name
  {24f638a4-d7fc-4ccd-8cff-e7a3e9857ca1}, !- Clothing Insulation Schedule Name
  {4c9fb5a5-a2da-4341-ae16-59b1790ba6a1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {24f638a4-d7fc-4ccd-8cff-e7a3e9857ca1}, !- Handle
  Clothing Schedule,                      !- Name
  {f19cc6a1-1bcb-4988-aa9e-aa51a9fc9060}, !- Schedule Type Limits Name
  {5fc60290-978f-4811-8c3f-a3d3a423f0ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fc60290-978f-4811-8c3f-a3d3a423f0ce}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f19cc6a1-1bcb-4988-aa9e-aa51a9fc9060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4d383aa-a907-4bc3-843a-718e64772ebd}, !- Handle
  Schedule Rule 1,                        !- Name
  {24f638a4-d7fc-4ccd-8cff-e7a3e9857ca1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac480b6b-6297-4daf-9557-0155d3dd97f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ac480b6b-6297-4daf-9557-0155d3dd97f3}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f19cc6a1-1bcb-4988-aa9e-aa51a9fc9060}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f19cc6a1-1bcb-4988-aa9e-aa51a9fc9060}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {4c9fb5a5-a2da-4341-ae16-59b1790ba6a1}, !- Handle
  Air Velocity Schedule,                  !- Name
  {e4ddf5a0-b59e-4e82-885e-38e335173e92}, !- Schedule Type Limits Name
  {e61fb3cd-788c-4c50-8b8a-b05026dfcdff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e61fb3cd-788c-4c50-8b8a-b05026dfcdff}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {e4ddf5a0-b59e-4e82-885e-38e335173e92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e4ddf5a0-b59e-4e82-885e-38e335173e92}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {dbb594b2-619f-46ec-817e-1ba2f47a263e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {dfe6b155-75d3-4f91-b0e6-05bc77d3f642}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfe6b155-75d3-4f91-b0e6-05bc77d3f642}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {bb7bc868-1961-47b4-a799-8d8dd5f5d0f9}, !- Handle
  OfS Hall Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {784a169c-705b-418e-9269-2b0609620961}, !- Handle
  OfS Hall Lights,                        !- Name
  {bb7bc868-1961-47b4-a799-8d8dd5f5d0f9}, !- Lights Definition Name
  {aa143981-b50b-4800-98b1-433e970dc5a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5e7630dc-2921-46e2-9680-d197d73c59dd}, !- Handle
  {bb7bc868-1961-47b4-a799-8d8dd5f5d0f9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.77969999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16089999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.052900000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0064999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {29c08569-4a40-4643-81ef-5168ac4f2ad1}, !- Handle
  OfS Hall Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d2a3cd4b-267e-490a-8573-a1ca72abe17e}, !- Handle
  OfS Hall Elec Equip,                    !- Name
  {29c08569-4a40-4643-81ef-5168ac4f2ad1}, !- Electric Equipment Definition Name
  {aa143981-b50b-4800-98b1-433e970dc5a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5391b120-29c6-4757-844d-4cd802aa69e4}, !- Handle
  OfS Hall Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {eadd97dc-f535-48c7-a714-eb580bef654a}, !- Handle
  OfS Hall Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {254540ad-5fd0-4844-8c36-1e6269a937c9}, !- Number of People Schedule Name
  {9e83efec-2f46-491f-a6d3-d44674996908}, !- People Activity Level Schedule Name
  {63bffe05-2948-411d-b5e0-0ecc19aad742}, !- Lighting Schedule Name
  {fe26ec0f-2813-4c82-acb6-b735fdc295b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {73d8677d-4be8-4cc7-a323-b4f5347e6710}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {254540ad-5fd0-4844-8c36-1e6269a937c9}, !- Handle
  D_OfS_All_Occup_Yr,                     !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {eec7ceab-26d9-42da-8d3a-5ff00bb3cefe}, !- Default Day Schedule Name
  {cb305b04-8ee6-4f31-b563-c7d77e2aa960}, !- Summer Design Day Schedule Name
  {db4095cb-8dce-4d35-9c01-819df0b1d5e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eec7ceab-26d9-42da-8d3a-5ff00bb3cefe}, !- Handle
  D_OfS_All_Occup_Yr Default,             !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {8f57f2bf-1525-4503-8cc3-a16b59228c1a}, !- Handle
  Schedule Rule 2,                        !- Name
  {254540ad-5fd0-4844-8c36-1e6269a937c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {70966547-2582-4571-9786-3a80d91c761e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70966547-2582-4571-9786-3a80d91c761e}, !- Handle
  D_OfS_All_Occup_Yr Default|Wkdy Day,    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {5dd49f1f-5fa9-4ed3-976f-3a752c0e1a4d}, !- Handle
  Schedule Rule 3,                        !- Name
  {254540ad-5fd0-4844-8c36-1e6269a937c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b254403-4ec3-4061-8b39-af39846ddd5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b254403-4ec3-4061-8b39-af39846ddd5b}, !- Handle
  D_OfS_All_Occup_Yr Sat Day,             !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {cb305b04-8ee6-4f31-b563-c7d77e2aa960}, !- Handle
  D_OfS_All_Occup_Yr Summer Design Day,   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce96aafe-e90f-4f0c-a836-66a24b7bb43d}, !- Handle
  Schedule Rule 4,                        !- Name
  {254540ad-5fd0-4844-8c36-1e6269a937c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e72efc86-15c3-4ae7-a3d6-db1177ba8c25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e72efc86-15c3-4ae7-a3d6-db1177ba8c25}, !- Handle
  D_OfS_All_Occup_Yr Sun Day,             !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db4095cb-8dce-4d35-9c01-819df0b1d5e5}, !- Handle
  D_OfS_All_Occup_Yr Winter Design Day,   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e83efec-2f46-491f-a6d3-d44674996908}, !- Handle
  DEER Activity 147W/person,              !- Name
  {aca7ae7c-0293-498f-bc13-899aa0a17222}, !- Schedule Type Limits Name
  {07802b17-7e66-4096-b8bb-0db8895df50f}, !- Default Day Schedule Name
  {c9c620cb-c00f-40cd-88d2-34ecb55e6ab1}, !- Summer Design Day Schedule Name
  {281ef602-4a4c-4519-afee-a09adc9fc426}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07802b17-7e66-4096-b8bb-0db8895df50f}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {aca7ae7c-0293-498f-bc13-899aa0a17222}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {281ef602-4a4c-4519-afee-a09adc9fc426}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {aca7ae7c-0293-498f-bc13-899aa0a17222}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c9c620cb-c00f-40cd-88d2-34ecb55e6ab1}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {aca7ae7c-0293-498f-bc13-899aa0a17222}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aca7ae7c-0293-498f-bc13-899aa0a17222}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {63bffe05-2948-411d-b5e0-0ecc19aad742}, !- Handle
  D17_OfS_Hall_LF_Yr,                     !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {93668e04-2b68-4836-ba07-0a4535d2999a}, !- Default Day Schedule Name
  {5f3a6036-c286-43e4-b36a-54a748d668f7}, !- Summer Design Day Schedule Name
  {61c1bba2-dc4b-4c16-9f30-582bafe9775b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93668e04-2b68-4836-ba07-0a4535d2999a}, !- Handle
  D17_OfS_Hall_LF_Yr Default,             !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.67,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.74,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.64,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.14,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {2e2bee00-6054-4521-b6f9-9428c8da9405}, !- Handle
  Schedule Rule 5,                        !- Name
  {63bffe05-2948-411d-b5e0-0ecc19aad742}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87797bca-160f-46e7-82b3-e11a185dec9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87797bca-160f-46e7-82b3-e11a185dec9b}, !- Handle
  D17_OfS_Hall_LF_Yr Default|Wkdy Day,    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.67,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.74,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.64,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.14,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1;                                    !- Value Until Time 15

OS:Schedule:Day,
  {5f3a6036-c286-43e4-b36a-54a748d668f7}, !- Handle
  D17_OfS_Hall_LF_Yr Summer Design Day,   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8d31d60-33f3-4e80-ac78-c53b4d3dcf29}, !- Handle
  Schedule Rule 6,                        !- Name
  {63bffe05-2948-411d-b5e0-0ecc19aad742}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79ba5ee0-df78-4207-a26f-15faaafef50f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79ba5ee0-df78-4207-a26f-15faaafef50f}, !- Handle
  D17_OfS_Hall_LF_Yr Wknd Day,            !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2167,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.32,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {61c1bba2-dc4b-4c16-9f30-582bafe9775b}, !- Handle
  D17_OfS_Hall_LF_Yr Winter Design Day,   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe26ec0f-2813-4c82-acb6-b735fdc295b4}, !- Handle
  D_OfS_All_Misc_Yr,                      !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {608a09e3-66e5-4ecf-b66e-bf82fe6eb524}, !- Default Day Schedule Name
  {1a7f3377-1ed9-4356-b7bb-a86954117ea7}, !- Summer Design Day Schedule Name
  {becdb159-ef76-4ac9-a094-f5151b06d300}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {608a09e3-66e5-4ecf-b66e-bf82fe6eb524}, !- Handle
  D_OfS_All_Misc_Yr Default,              !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {f1821ec8-6f3a-4f52-a98f-874f86cfe88f}, !- Handle
  Schedule Rule 7,                        !- Name
  {fe26ec0f-2813-4c82-acb6-b735fdc295b4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b3c9e52a-c87e-4c01-80ea-a5ef27719ce6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3c9e52a-c87e-4c01-80ea-a5ef27719ce6}, !- Handle
  D_OfS_All_Misc_Yr Default|Wkdy Day,     !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {20842585-2568-4a62-bb21-2141248b6fb1}, !- Handle
  Schedule Rule 8,                        !- Name
  {fe26ec0f-2813-4c82-acb6-b735fdc295b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9f7eb34-81f9-4fd9-8513-ca46d4bca188}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9f7eb34-81f9-4fd9-8513-ca46d4bca188}, !- Handle
  D_OfS_All_Misc_Yr Sat Day,              !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {1a7f3377-1ed9-4356-b7bb-a86954117ea7}, !- Handle
  D_OfS_All_Misc_Yr Summer Design Day,    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16d3fcf6-0ebf-450d-87ed-6b48b9a841d4}, !- Handle
  Schedule Rule 9,                        !- Name
  {fe26ec0f-2813-4c82-acb6-b735fdc295b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {272853c1-c107-4be1-a9ab-142080c52bcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {272853c1-c107-4be1-a9ab-142080c52bcb}, !- Handle
  D_OfS_All_Misc_Yr Sun Day,              !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {becdb159-ef76-4ac9-a094-f5151b06d300}, !- Handle
  D_OfS_All_Misc_Yr Winter Design Day,    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {73d8677d-4be8-4cc7-a323-b4f5347e6710}, !- Handle
  D_OfS_All_C_Inf_Yr,                     !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {a9b5a815-36bf-484c-befb-36e562fcc092}, !- Default Day Schedule Name
  {a665efb8-3f56-406f-8fba-878f7fef7c7a}, !- Summer Design Day Schedule Name
  {1093d0c3-3723-4a60-a31d-19fb5b7eaaba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9b5a815-36bf-484c-befb-36e562fcc092}, !- Handle
  D_OfS_All_C_Inf_Yr Default,             !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8238edd-ee46-4d16-9110-9424f7f0391a}, !- Handle
  Schedule Rule 10,                       !- Name
  {73d8677d-4be8-4cc7-a323-b4f5347e6710}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f25a67c-7fce-48f2-9294-9a9acf48f4ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f25a67c-7fce-48f2-9294-9a9acf48f4ef}, !- Handle
  D_OfS_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9505b5cd-1078-4b5b-a70d-5f29fd36509a}, !- Handle
  Schedule Rule 11,                       !- Name
  {73d8677d-4be8-4cc7-a323-b4f5347e6710}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4331e9d8-bd9d-4ea6-bc03-0f7c56119e6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4331e9d8-bd9d-4ea6-bc03-0f7c56119e6d}, !- Handle
  D_OfS_All_C_Inf_Yr Sat Day,             !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a665efb8-3f56-406f-8fba-878f7fef7c7a}, !- Handle
  D_OfS_All_C_Inf_Yr Summer Design Day,   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {13ca12c6-a9a5-4a40-a2ee-bd4c55ee61e2}, !- Handle
  Schedule Rule 12,                       !- Name
  {73d8677d-4be8-4cc7-a323-b4f5347e6710}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74689a73-94f6-464b-b117-80efdb782f71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74689a73-94f6-464b-b117-80efdb782f71}, !- Handle
  D_OfS_All_C_Inf_Yr Sun Day,             !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1093d0c3-3723-4a60-a31d-19fb5b7eaaba}, !- Handle
  D_OfS_All_C_Inf_Yr Winter Design Day,   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {79ef6f33-3f42-44b1-a1f7-6988b192ca2b}, !- Handle
  OfS OfficeSmall People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8dd8ff89-c464-4849-a370-8b9ad6773763}, !- Handle
  OfS OfficeSmall People,                 !- Name
  {79ef6f33-3f42-44b1-a1f7-6988b192ca2b}, !- People Definition Name
  {9ae44d13-2065-4c0e-b4c1-d26c96500b65}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dbb594b2-619f-46ec-817e-1ba2f47a263e}, !- Work Efficiency Schedule Name
  {24f638a4-d7fc-4ccd-8cff-e7a3e9857ca1}, !- Clothing Insulation Schedule Name
  {4c9fb5a5-a2da-4341-ae16-59b1790ba6a1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {147e728e-9521-4196-ab37-8b0565aeb0fd}, !- Handle
  OfS OfficeSmall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {89b7cfcc-73f6-42df-a1cb-ef353144bcc8}, !- Handle
  OfS OfficeSmall Lights,                 !- Name
  {147e728e-9521-4196-ab37-8b0565aeb0fd}, !- Lights Definition Name
  {9ae44d13-2065-4c0e-b4c1-d26c96500b65}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8e0686b0-3e17-4c86-8c53-05a647ff2141}, !- Handle
  {147e728e-9521-4196-ab37-8b0565aeb0fd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.77969999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16089999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.052900000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0064999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e930e5e5-8dd4-40fd-b8b2-9ec4bac9de30}, !- Handle
  OfS OfficeSmall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a963c351-09c0-449e-8142-ead8738d4b24}, !- Handle
  OfS OfficeSmall Elec Equip,             !- Name
  {e930e5e5-8dd4-40fd-b8b2-9ec4bac9de30}, !- Electric Equipment Definition Name
  {9ae44d13-2065-4c0e-b4c1-d26c96500b65}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {db80f8a5-5809-4948-abc0-d57c8ddf2e39}, !- Handle
  OfS OfficeSmall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004572,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3ff57fee-a1b4-43e6-b58d-61a85591d90d}, !- Handle
  OfS OfficeSmall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {254540ad-5fd0-4844-8c36-1e6269a937c9}, !- Number of People Schedule Name
  {978e8e7e-69ec-4e48-8368-da15387afc94}, !- People Activity Level Schedule Name
  {c556515f-8a6f-4dbe-b9e6-9c8e653b314f}, !- Lighting Schedule Name
  {fe26ec0f-2813-4c82-acb6-b735fdc295b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {73d8677d-4be8-4cc7-a323-b4f5347e6710}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {978e8e7e-69ec-4e48-8368-da15387afc94}, !- Handle
  DEER Activity 132W/person,              !- Name
  {aca7ae7c-0293-498f-bc13-899aa0a17222}, !- Schedule Type Limits Name
  {4f75c17b-3585-4c10-907a-36a032b65091}, !- Default Day Schedule Name
  {ed5fb7bb-6b88-4588-8529-f70f4d41153d}, !- Summer Design Day Schedule Name
  {e3add9a5-d2a1-45fc-9281-294fc441cfaf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f75c17b-3585-4c10-907a-36a032b65091}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {aca7ae7c-0293-498f-bc13-899aa0a17222}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e3add9a5-d2a1-45fc-9281-294fc441cfaf}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {aca7ae7c-0293-498f-bc13-899aa0a17222}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ed5fb7bb-6b88-4588-8529-f70f4d41153d}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {aca7ae7c-0293-498f-bc13-899aa0a17222}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c556515f-8a6f-4dbe-b9e6-9c8e653b314f}, !- Handle
  D17_OfS_OffSm_LF_Yr,                    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {0a4c5252-7cf2-4eee-a139-f7bfe993d3d9}, !- Default Day Schedule Name
  {17ac4fa8-bbde-4b56-b73e-fb585d091b9e}, !- Summer Design Day Schedule Name
  {6ea712eb-20c6-454b-ac5e-23123a2db6e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a4c5252-7cf2-4eee-a139-f7bfe993d3d9}, !- Handle
  D17_OfS_OffSm_LF_Yr Default,            !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.67,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.74,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.64,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.14,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {e6d5c039-e2c1-4e92-91b1-5d445467ba8e}, !- Handle
  Schedule Rule 13,                       !- Name
  {c556515f-8a6f-4dbe-b9e6-9c8e653b314f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a6e6848-9601-412a-8f65-f63d6cdc1e28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a6e6848-9601-412a-8f65-f63d6cdc1e28}, !- Handle
  D17_OfS_OffSm_LF_Yr Default|Wkdy Day,   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.16,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.67,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.74,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.64,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.14,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1;                                    !- Value Until Time 15

OS:Schedule:Day,
  {17ac4fa8-bbde-4b56-b73e-fb585d091b9e}, !- Handle
  D17_OfS_OffSm_LF_Yr Summer Design Day,  !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03dacacd-3a36-4100-8179-7b93c431a3d7}, !- Handle
  Schedule Rule 14,                       !- Name
  {c556515f-8a6f-4dbe-b9e6-9c8e653b314f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0082e1cd-4fa6-438d-8d78-e4f0c993ff84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0082e1cd-4fa6-438d-8d78-e4f0c993ff84}, !- Handle
  D17_OfS_OffSm_LF_Yr Wknd Day,           !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2167,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.32,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {6ea712eb-20c6-454b-ac5e-23123a2db6e2}, !- Handle
  D17_OfS_OffSm_LF_Yr Winter Design Day,  !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {5ee87f8c-b2d1-42bc-831b-59998cd3ca29}, !- Handle
  Res DEER 2015 - OfS - CEC T24-CEC11,    !- Name
  {47081f92-44a0-46b1-b3ef-db8e0557940b}, !- Default Exterior Surface Constructions Name
  {b1b934a0-754f-4550-8997-508c932e7acd}, !- Default Interior Surface Constructions Name
  {12601b53-8358-4ed5-a009-68d6aae43041}, !- Default Ground Contact Surface Constructions Name
  {bfb40ed2-434c-4d42-a963-30ba9cb8e5ef}, !- Default Exterior SubSurface Constructions Name
  {56a2e5af-1686-4aad-8352-c0e167bc4e88}, !- Default Interior SubSurface Constructions Name
  {a601e174-5640-4d6a-a635-82bc3150a4fe}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {47081f92-44a0-46b1-b3ef-db8e0557940b}, !- Handle
  Default Surface Constructions 1,        !- Name
  {128aa997-a583-470f-b067-518a71188a38}, !- Floor Construction Name
  {650ae395-7d3a-4e5b-ad08-d0331f08a62a}, !- Wall Construction Name
  {1041860c-2109-4ae8-9191-488a9bd14efb}; !- Roof Ceiling Construction Name

OS:Construction,
  {128aa997-a583-470f-b067-518a71188a38}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {602e9c0a-885a-4d51-88d8-f268fec93e21}, !- Layer 1
  {71e1570c-1b35-482f-b9ca-ea09b037d872}; !- Layer 2

OS:StandardsInformation:Construction,
  {a71929a9-0fdc-4c8e-9103-8fce0a0fb26d}, !- Handle
  {128aa997-a583-470f-b067-518a71188a38}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {602e9c0a-885a-4d51-88d8-f268fec93e21}, !- Handle
  Typical Insulation R-15.45,             !- Name
  Smooth,                                 !- Roughness
  2.72095185849294,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {71e1570c-1b35-482f-b9ca-ea09b037d872}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {650ae395-7d3a-4e5b-ad08-d0331f08a62a}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Name
  ,                                       !- Surface Rendering Name
  {03b85cba-7f6e-4094-a03d-db5abbdd77c8}, !- Layer 1
  {6d036ac8-20e7-42ee-9be4-967731ee3d6c}, !- Layer 2
  {602e9c0a-885a-4d51-88d8-f268fec93e21}, !- Layer 3
  {6d036ac8-20e7-42ee-9be4-967731ee3d6c}; !- Layer 4

OS:StandardsInformation:Construction,
  {0c9d957c-a438-40fe-9ed8-6ece6224c305}, !- Handle
  {650ae395-7d3a-4e5b-ad08-d0331f08a62a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {03b85cba-7f6e-4094-a03d-db5abbdd77c8}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6d036ac8-20e7-42ee-9be4-967731ee3d6c}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1041860c-2109-4ae8-9191-488a9bd14efb}, !- Handle
  DEER Wood Framed Roof R-25.64,          !- Name
  ,                                       !- Surface Rendering Name
  {5273e8e5-97f8-47be-9dd9-6071d6a04b31}, !- Layer 1
  {ada8dc60-17d9-4c63-8bdc-748167c30e9b}, !- Layer 2
  {25ea5af1-c249-4a89-a390-5699a7e25c01}; !- Layer 3

OS:StandardsInformation:Construction,
  {e45a2b6a-0b6d-4f0c-a571-2cb2507d0754}, !- Handle
  {1041860c-2109-4ae8-9191-488a9bd14efb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {5273e8e5-97f8-47be-9dd9-6071d6a04b31}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ada8dc60-17d9-4c63-8bdc-748167c30e9b}, !- Handle
  Typical Insulation R-25.13,             !- Name
  Smooth,                                 !- Roughness
  4.42631433637322,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {25ea5af1-c249-4a89-a390-5699a7e25c01}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {b1b934a0-754f-4550-8997-508c932e7acd}, !- Handle
  Default Surface Constructions 2,        !- Name
  {8b50fc05-3282-4ee9-b047-cdcdc37c545f}, !- Floor Construction Name
  {43dc4247-6cfd-431a-b1d2-f9d014248b1c}, !- Wall Construction Name
  {8b50fc05-3282-4ee9-b047-cdcdc37c545f}; !- Roof Ceiling Construction Name

OS:Construction,
  {8b50fc05-3282-4ee9-b047-cdcdc37c545f}, !- Handle
  DEER Carpeted 4in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {151079f0-565d-4222-8a4e-ad614e865c5f}, !- Layer 1
  {842d26fc-1b08-430c-bf4c-c62fe4257ec7}, !- Layer 2
  {39cdbe25-70e0-4311-8b17-0c9c5282b116}; !- Layer 3

OS:StandardsInformation:Construction,
  {36c356d4-8c4a-4abb-9b2a-51146fd9db9f}, !- Handle
  {8b50fc05-3282-4ee9-b047-cdcdc37c545f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {151079f0-565d-4222-8a4e-ad614e865c5f}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {842d26fc-1b08-430c-bf4c-c62fe4257ec7}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {39cdbe25-70e0-4311-8b17-0c9c5282b116}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {43dc4247-6cfd-431a-b1d2-f9d014248b1c}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {1f152f38-e14c-420a-913e-7d813296bd5c}, !- Layer 1
  {1f152f38-e14c-420a-913e-7d813296bd5c}; !- Layer 2

OS:StandardsInformation:Construction,
  {2002e28d-a0ec-4d76-b844-b187a80bcea3}, !- Handle
  {43dc4247-6cfd-431a-b1d2-f9d014248b1c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1f152f38-e14c-420a-913e-7d813296bd5c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {12601b53-8358-4ed5-a009-68d6aae43041}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9d3ab7dc-985f-48cd-949d-cc086ebb7ba6}, !- Floor Construction Name
  {99f31188-a7cb-4b18-bf02-9c726b411800}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {9d3ab7dc-985f-48cd-949d-cc086ebb7ba6}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {71e1570c-1b35-482f-b9ca-ea09b037d872}, !- Layer 1
  {39cdbe25-70e0-4311-8b17-0c9c5282b116}; !- Layer 2

OS:StandardsInformation:Construction,
  {d8381332-acca-4924-b3ff-c7abedfae775}, !- Handle
  {9d3ab7dc-985f-48cd-949d-cc086ebb7ba6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {99f31188-a7cb-4b18-bf02-9c726b411800}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {42d58022-f682-48b8-8d12-626554767433}; !- Layer 1

OS:StandardsInformation:Construction,
  {fb6955c9-830f-4a3e-ba44-4383b9fc66bf}, !- Handle
  {99f31188-a7cb-4b18-bf02-9c726b411800}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {42d58022-f682-48b8-8d12-626554767433}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {bfb40ed2-434c-4d42-a963-30ba9cb8e5ef}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {269e80c4-ebf0-40d3-b570-891f720ce528}, !- Fixed Window Construction Name
  {c8c83f01-b61b-4abf-8da4-6ad38dfa75ba}, !- Operable Window Construction Name
  {35ecbe60-46ab-4aaa-bee2-cddb0c9028d1}, !- Door Construction Name
  {ab409d01-686b-4ebb-81db-2b8c675d2375}, !- Glass Door Construction Name
  {475f94c3-1a72-4024-8694-d0c63380ecca}, !- Overhead Door Construction Name
  {b7ceb4e7-80c1-41d5-a3c0-85741de58fe4}, !- Skylight Construction Name
  {c201bbb1-e8ca-4ae3-909a-4ae5968439a2}, !- Tubular Daylight Dome Construction Name
  {c201bbb1-e8ca-4ae3-909a-4ae5968439a2}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {269e80c4-ebf0-40d3-b570-891f720ce528}, !- Handle
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Name
  ,                                       !- Surface Rendering Name
  {7c37defd-e2ff-4b93-a961-71500cca3481}; !- Layer 1

OS:StandardsInformation:Construction,
  {b6b16cef-b160-49c9-8b95-3005700dcccc}, !- Handle
  {269e80c4-ebf0-40d3-b570-891f720ce528}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7c37defd-e2ff-4b93-a961-71500cca3481}, !- Handle
  Simple Glazing U-0.78 SHGC 0.47,        !- Name
  4.44426939271164,                       !- U-Factor {W/m2-K}
  0.47,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {c8c83f01-b61b-4abf-8da4-6ad38dfa75ba}, !- Handle
  DEER Metal Framed Window U-0.47 SHGC 0.47 1, !- Name
  ,                                       !- Surface Rendering Name
  {e33f7056-bc01-4b80-ae4f-0906bc36e664}; !- Layer 1

OS:StandardsInformation:Construction,
  {a7cdbb80-a5fb-4ce4-b471-4652e5808eee}, !- Handle
  {c8c83f01-b61b-4abf-8da4-6ad38dfa75ba}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {e33f7056-bc01-4b80-ae4f-0906bc36e664}, !- Handle
  Simple Glazing U-0.78 SHGC 0.47 1,      !- Name
  4.44426939271164,                       !- U-Factor {W/m2-K}
  0.47,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {35ecbe60-46ab-4aaa-bee2-cddb0c9028d1}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {151079f0-565d-4222-8a4e-ad614e865c5f}; !- Layer 1

OS:StandardsInformation:Construction,
  {81e001ae-6a0f-41a4-a752-a4a8b1459414}, !- Handle
  {35ecbe60-46ab-4aaa-bee2-cddb0c9028d1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {ab409d01-686b-4ebb-81db-2b8c675d2375}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {35250eef-09da-4608-936f-40fa0c1e6519}; !- Layer 1

OS:StandardsInformation:Construction,
  {a516eb6a-651c-48a3-856f-8593f0dce863}, !- Handle
  {ab409d01-686b-4ebb-81db-2b8c675d2375}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {35250eef-09da-4608-936f-40fa0c1e6519}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {475f94c3-1a72-4024-8694-d0c63380ecca}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {1caaf983-9db5-48ab-be16-d4aff106a8e5}, !- Layer 1
  {151079f0-565d-4222-8a4e-ad614e865c5f}; !- Layer 2

OS:StandardsInformation:Construction,
  {fa373208-69d8-4e2c-a7e2-e365f62d6f29}, !- Handle
  {475f94c3-1a72-4024-8694-d0c63380ecca}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1caaf983-9db5-48ab-be16-d4aff106a8e5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b7ceb4e7-80c1-41d5-a3c0-85741de58fe4}, !- Handle
  DEER Skylight U-1.11 SHGC 0.46,         !- Name
  ,                                       !- Surface Rendering Name
  {c100994a-ce0e-4878-a889-947cbe04dbd1}; !- Layer 1

OS:StandardsInformation:Construction,
  {16ccde3c-ba61-4c6c-8935-b5b746798e2d}, !- Handle
  {b7ceb4e7-80c1-41d5-a3c0-85741de58fe4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {c100994a-ce0e-4878-a889-947cbe04dbd1}, !- Handle
  Simple Glazing U-1.23 SHGC 0.46,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.46,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {c201bbb1-e8ca-4ae3-909a-4ae5968439a2}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {541f8cb9-dd2a-4c64-86e0-c15d14551fab}; !- Layer 1

OS:StandardsInformation:Construction,
  {0c94ddb2-f77a-475e-8608-5b365ae13067}, !- Handle
  {c201bbb1-e8ca-4ae3-909a-4ae5968439a2}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {541f8cb9-dd2a-4c64-86e0-c15d14551fab}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {56a2e5af-1686-4aad-8352-c0e167bc4e88}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c201bbb1-e8ca-4ae3-909a-4ae5968439a2}, !- Fixed Window Construction Name
  {c201bbb1-e8ca-4ae3-909a-4ae5968439a2}, !- Operable Window Construction Name
  {b0f414bc-62e4-4506-9afb-3e019da582ff}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b0f414bc-62e4-4506-9afb-3e019da582ff}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b64e18cf-3338-4be8-a374-be9248620dd9}; !- Layer 1

OS:StandardsInformation:Construction,
  {251f0ef6-9ca4-4c2f-b76f-986513fb4cb1}, !- Handle
  {b0f414bc-62e4-4506-9afb-3e019da582ff}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b64e18cf-3338-4be8-a374-be9248620dd9}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a601e174-5640-4d6a-a635-82bc3150a4fe}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b64e18cf-3338-4be8-a374-be9248620dd9}; !- Layer 1

OS:StandardsInformation:Construction,
  {b0f08cbc-ebee-4dd6-9724-f69c29d91d97}, !- Handle
  {a601e174-5640-4d6a-a635-82bc3150a4fe}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Handle
  Always On Discrete,                     !- Name
  {95464274-ca87-403d-aabc-bbeeae5e558c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {95464274-ca87-403d-aabc-bbeeae5e558c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {e15fdb1f-84f6-4e7b-8b1c-a8260a201425}, !- Handle
  OfS Hall A  - Story Ground Infiltration, !- Name
  {748377ea-68f4-4795-8794-cf1ca59f5c5f}, !- Space or SpaceType Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5b1b658-876d-4c17-b194-c4f232a00b09}, !- Handle
  OfS Hall A end_b - Story Ground Infiltration, !- Name
  {97487c14-2f28-4f91-9f31-ad23c313f36a}, !- Space or SpaceType Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001189269237,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91d8d637-9106-4bb6-8a18-588469250298}, !- Handle
  OfS Hall B end_b - Story Ground Infiltration, !- Name
  {0c9521cb-58cc-4747-9c6a-78f9692f6dba}, !- Space or SpaceType Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff81aead-2a31-44a8-8926-7a727b1b8f6a}, !- Handle
  OfS Hall C  - Story Ground Infiltration, !- Name
  {c8ab404d-20d9-4db4-847e-3411c7baf975}, !- Space or SpaceType Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {accb71aa-b209-4380-9434-05eb544340ae}, !- Handle
  OfS Hall C end_b - Story Ground Infiltration, !- Name
  {41c3e2c4-ebf6-46cc-91c7-10ecd4a60625}, !- Space or SpaceType Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001189269237,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3432cdc-6652-45e9-81eb-50cf5f8548fd}, !- Handle
  OfS OfficeSmall A  - Story Ground Infiltration, !- Name
  {bc85e27b-d6f2-431b-ad9d-7f3bed79570e}, !- Space or SpaceType Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19237465-1337-4717-8a1d-826d6a289aed}, !- Handle
  OfS OfficeSmall A end_a - Story Ground Infiltration, !- Name
  {0b0323dc-872f-467a-9c8b-30c307e113db}, !- Space or SpaceType Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001189269237,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b061526f-0224-4f89-90ce-dfa85fb0618e}, !- Handle
  OfS OfficeSmall B end_a - Story Ground Infiltration, !- Name
  {1a691b54-9aa2-4e55-96f2-0b3f75982744}, !- Space or SpaceType Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5c209f9-ae64-4365-83f1-0558412b1faf}, !- Handle
  OfS OfficeSmall C  - Story Ground Infiltration, !- Name
  {5bab597d-03dd-403e-801c-c5acb5065426}, !- Space or SpaceType Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9de05828-7f19-4e28-9ffd-c64512918d06}, !- Handle
  OfS OfficeSmall C end_a - Story Ground Infiltration, !- Name
  {3adfb311-74c9-4f3a-abe9-eac74128ceae}, !- Space or SpaceType Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001189269237,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {83bd2b57-16ef-439f-ab35-b3fb072011c3}, !- Handle
  17.5,                                   !- January Ground Temperature {C}
  11.1,                                   !- February Ground Temperature {C}
  8.7,                                    !- March Ground Temperature {C}
  6.9,                                    !- April Ground Temperature {C}
  9.8,                                    !- May Ground Temperature {C}
  12.7,                                   !- June Ground Temperature {C}
  13.4,                                   !- July Ground Temperature {C}
  19,                                     !- August Ground Temperature {C}
  26.4,                                   !- September Ground Temperature {C}
  28.9,                                   !- October Ground Temperature {C}
  27.2,                                   !- November Ground Temperature {C}
  24.2;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {aacd5846-83b9-421d-9b5f-1a0c8c0e6d5b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {c4f957d0-e88d-41db-9a49-12a733617281}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4f957d0-e88d-41db-9a49-12a733617281}, !- Handle
  Schedule Day 15,                        !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {b30759db-5fde-48b5-b86f-ed187284cb32}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {3708014c-7da9-496f-b1e1-dc4f65ed7c44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3708014c-7da9-496f-b1e1-dc4f65ed7c44}, !- Handle
  Schedule Day 16,                        !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {e442cff0-7695-45d7-a773-647643461436}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.02;                                   !- Design Level {W}

OS:Exterior:Lights,
  {b0100649-1510-492c-a27a-ec79dcf63c36}, !- Handle
  Parking Areas and Drives,               !- Name
  {e442cff0-7695-45d7-a773-647643461436}, !- Exterior Lights Definition Name
  {b30759db-5fde-48b5-b86f-ed187284cb32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  40500,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {cc9c4180-f95c-440f-87ab-0fde1d8c5cff}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {9e24df42-8539-408d-aedc-0225772be016}, !- Handle
  Building Facades,                       !- Name
  {cc9c4180-f95c-440f-87ab-0fde1d8c5cff}, !- Exterior Lights Definition Name
  {aacd5846-83b9-421d-9b5f-1a0c8c0e6d5b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7745.96669241483,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4ddba6b1-4a0f-4cd1-93a3-71d5b604c136}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {54231095-dd8e-438e-b71c-842eb2c55376}, !- Handle
  Main Entries,                           !- Name
  {4ddba6b1-4a0f-4cd1-93a3-71d5b604c136}, !- Exterior Lights Definition Name
  {b30759db-5fde-48b5-b86f-ed187284cb32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  40,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e659a0d8-20c5-4f29-8dd1-9af5ef58c3cd}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {11505592-8bea-480f-ac41-d8b1b45acdfe}, !- Handle
  Other Doors,                            !- Name
  {e659a0d8-20c5-4f29-8dd1-9af5ef58c3cd}, !- Exterior Lights Definition Name
  {b30759db-5fde-48b5-b86f-ed187284cb32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0d0e0666-8c39-4992-a63f-137931f442d9}, !- Handle
  D_OfS_All_DHW_DHW_Yr,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {047ad1af-7e21-48f2-8de4-d45b69c2c72b}, !- Default Day Schedule Name
  {6f039310-4a99-4eba-ad1c-3ecf0760f938}, !- Summer Design Day Schedule Name
  {0dc2b217-3b89-4fac-8dad-c7bcbe895d2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {047ad1af-7e21-48f2-8de4-d45b69c2c72b}, !- Handle
  D_OfS_All_DHW_DHW_Yr Default,           !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {ddf1bab6-7706-42df-825e-ec5bfa3a6e8d}, !- Handle
  Schedule Rule 15,                       !- Name
  {0d0e0666-8c39-4992-a63f-137931f442d9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16ff915f-999d-4dad-8e85-a4116e6ecff4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16ff915f-999d-4dad-8e85-a4116e6ecff4}, !- Handle
  D_OfS_All_DHW_DHW_Yr Default|Wkdy Day,  !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {5c794654-062b-47ec-95cf-7f77e7c69e0f}, !- Handle
  Schedule Rule 16,                       !- Name
  {0d0e0666-8c39-4992-a63f-137931f442d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7640051-9888-4b1e-b67d-9493c09e1a17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7640051-9888-4b1e-b67d-9493c09e1a17}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sat Day,           !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {6f039310-4a99-4eba-ad1c-3ecf0760f938}, !- Handle
  D_OfS_All_DHW_DHW_Yr Summer Design Day, !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {990eda74-77c8-413b-8f84-a2e91d19b5c3}, !- Handle
  Schedule Rule 17,                       !- Name
  {0d0e0666-8c39-4992-a63f-137931f442d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {964cd470-dc48-4aff-a868-6e15cf51ef80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {964cd470-dc48-4aff-a868-6e15cf51ef80}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sun Day,           !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dc2b217-3b89-4fac-8dad-c7bcbe895d2d}, !- Handle
  D_OfS_All_DHW_DHW_Yr Winter Design Day, !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:WaterUse:Connections,
  {90097d69-e0c0-4708-a184-6fa1cdec3976}, !- Handle
  OfS OfficeSmall - DEER 2015 WUC 0.37gpm at 135F, !- Name
  {324c464e-9c5d-4d8b-b325-149ab03e8645}, !- Inlet Node Name
  {a757e9c2-d426-4c9c-9b0a-712a268553da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eac61279-86c6-4965-b09b-59b28020addd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4949bf53-224c-4bb4-93ba-b5011b8b40f7}, !- Handle
  OfS OfficeSmall - DEER 2015 Service Water Use Def 0.37gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.36519270389241e-05,                   !- Peak Flow Rate {m3/s}
  {8bdeb043-cefc-417b-b8bd-a0c1f71e2ef6}, !- Target Temperature Schedule Name
  {6990540e-86de-420e-9854-10b15685228d}, !- Sensible Fraction Schedule Name
  {bc955dbc-c6b0-4759-8ad6-8c4973af1cc6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6990540e-86de-420e-9854-10b15685228d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {a36cfc1a-19d1-4e50-a675-464d478875e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a36cfc1a-19d1-4e50-a675-464d478875e9}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc955dbc-c6b0-4759-8ad6-8c4973af1cc6}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {9f518dec-fd8d-467e-8874-27c47b8a0ebe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f518dec-fd8d-467e-8874-27c47b8a0ebe}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bdeb043-cefc-417b-b8bd-a0c1f71e2ef6}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  {ab6510e9-225e-4661-9ae8-59425b46cae7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab6510e9-225e-4661-9ae8-59425b46cae7}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {eac61279-86c6-4965-b09b-59b28020addd}, !- Handle
  OfS OfficeSmall - DEER 2015 Service Water Use 0.37gpm at 135F, !- Name
  {4949bf53-224c-4bb4-93ba-b5011b8b40f7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0d0e0666-8c39-4992-a63f-137931f442d9}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {c905f39f-0837-4dfa-87bf-c04e8a2468f3}, !- Handle
  OfS Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {15705cc1-a0c4-47d3-af55-1f6f9140f102}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {24a8cba8-3f86-45a4-9c91-2a22548c130a}, !- Plant Side Inlet Node Name
  {25c5d0a1-7614-4388-980e-cd4dfb96c180}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b236d0a0-b2ae-4e5a-822b-bee84c1e1058}, !- Demand Side Inlet Node Name
  {39cfa29b-c249-4994-a7ab-6876e17d16f2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {56ce10e1-cb8a-4733-a135-54bbcab10c10}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a050c6ca-73b4-4b26-aae6-668bf250af97}, !- Demand Mixer Name
  {9de154b3-8ce0-46ec-afab-b1afe5b1bb06}, !- Demand Splitter Name
  {b289d41c-fa12-4fb6-896c-58f9f089736e}, !- Supply Mixer Name
  {f254b00b-aa97-425d-856c-d4eeb2330146}; !- Supply Splitter Name

OS:Node,
  {1a74bb63-8ed6-4ee9-a0cb-2950ce758188}, !- Handle
  OfS Shared Service Water Loop Supply Inlet Node, !- Name
  {24a8cba8-3f86-45a4-9c91-2a22548c130a}, !- Inlet Port
  {9e455f12-3ddb-400c-8bdc-9c53bf70b4df}; !- Outlet Port

OS:Node,
  {15705cc1-a0c4-47d3-af55-1f6f9140f102}, !- Handle
  OfS Shared Service Water Loop Supply Outlet Node, !- Name
  {99baadcb-24e6-4666-a70d-f99fde348c31}, !- Inlet Port
  {25c5d0a1-7614-4388-980e-cd4dfb96c180}; !- Outlet Port

OS:Node,
  {5303a6c9-cf29-42cc-97df-98043c161bda}, !- Handle
  40gal NaturalGas Water Heater - 24kBtu/hr Supply Inlet Water Node, !- Name
  {ad1c8217-a1af-4ed6-8ed8-0cbdcae22d37}, !- Inlet Port
  {792f7131-e0ee-42e9-9626-2d58ac577a85}; !- Outlet Port

OS:Connector:Mixer,
  {b289d41c-fa12-4fb6-896c-58f9f089736e}, !- Handle
  Connector Mixer 1,                      !- Name
  {b3157564-5dff-4080-9090-956a04787532}, !- Outlet Branch Name
  {c0f344c1-7e25-4fee-acd5-8c7515d2c90f}, !- Inlet Branch Name 1
  {e9cb29b6-ed5c-4a77-b6e3-3a7cd769b66d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f254b00b-aa97-425d-856c-d4eeb2330146}, !- Handle
  Connector Splitter 1,                   !- Name
  {af387560-6ab3-484b-ae00-6d254ef08587}, !- Inlet Branch Name
  {ad1c8217-a1af-4ed6-8ed8-0cbdcae22d37}, !- Outlet Branch Name 1
  {ecb649e1-f9cf-4a3d-9b85-39c29c96a20e}; !- Outlet Branch Name 2

OS:Connection,
  {24a8cba8-3f86-45a4-9c91-2a22548c130a}, !- Handle
  {c905f39f-0837-4dfa-87bf-c04e8a2468f3}, !- Source Object
  14,                                     !- Outlet Port
  {1a74bb63-8ed6-4ee9-a0cb-2950ce758188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1c8217-a1af-4ed6-8ed8-0cbdcae22d37}, !- Handle
  {f254b00b-aa97-425d-856c-d4eeb2330146}, !- Source Object
  3,                                      !- Outlet Port
  {5303a6c9-cf29-42cc-97df-98043c161bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c5d0a1-7614-4388-980e-cd4dfb96c180}, !- Handle
  {15705cc1-a0c4-47d3-af55-1f6f9140f102}, !- Source Object
  3,                                      !- Outlet Port
  {c905f39f-0837-4dfa-87bf-c04e8a2468f3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5b11bfc3-fc97-4334-8a4d-8c633ae64cfc}, !- Handle
  OfS Shared Service Water Loop Demand Inlet Node, !- Name
  {b236d0a0-b2ae-4e5a-822b-bee84c1e1058}, !- Inlet Port
  {5dcc519f-01a1-4ae6-8822-dde735eae4df}; !- Outlet Port

OS:Node,
  {dc8792e4-279c-42a2-85a6-45a7a9af6eb5}, !- Handle
  OfS Shared Service Water Loop Demand Outlet Node, !- Name
  {88d87cc5-56a8-406d-8904-34fbcf7e0956}, !- Inlet Port
  {39cfa29b-c249-4994-a7ab-6876e17d16f2}; !- Outlet Port

OS:Node,
  {f09a072a-a058-4227-8f60-fa090a011c42}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {3b33c4f9-3723-4396-9611-69731166d125}, !- Inlet Port
  {7f8a92e6-252d-4656-9fa2-828abe1d0421}; !- Outlet Port

OS:Connector:Mixer,
  {a050c6ca-73b4-4b26-aae6-668bf250af97}, !- Handle
  Connector Mixer 2,                      !- Name
  {362b8395-999d-4489-bedd-b1a532f23d64}, !- Outlet Branch Name
  {793e4352-7102-44e9-bcbb-5310df8021ea}, !- Inlet Branch Name 1
  {5f70f3a9-ed2f-4e6d-b843-126b4e56ccda}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9de154b3-8ce0-46ec-afab-b1afe5b1bb06}, !- Handle
  Connector Splitter 2,                   !- Name
  {02d4bbbf-0e0c-4afd-b548-9d3223e30899}, !- Inlet Branch Name
  {3b33c4f9-3723-4396-9611-69731166d125}, !- Outlet Branch Name 1
  {76bdf62b-266b-412b-8cb5-fff845b5c8e5}; !- Outlet Branch Name 2

OS:Connection,
  {b236d0a0-b2ae-4e5a-822b-bee84c1e1058}, !- Handle
  {c905f39f-0837-4dfa-87bf-c04e8a2468f3}, !- Source Object
  17,                                     !- Outlet Port
  {5b11bfc3-fc97-4334-8a4d-8c633ae64cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b33c4f9-3723-4396-9611-69731166d125}, !- Handle
  {9de154b3-8ce0-46ec-afab-b1afe5b1bb06}, !- Source Object
  3,                                      !- Outlet Port
  {f09a072a-a058-4227-8f60-fa090a011c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39cfa29b-c249-4994-a7ab-6876e17d16f2}, !- Handle
  {dc8792e4-279c-42a2-85a6-45a7a9af6eb5}, !- Source Object
  3,                                      !- Outlet Port
  {c905f39f-0837-4dfa-87bf-c04e8a2468f3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {057f628f-0c4c-46df-b53f-1b2292aa3420}, !- Handle
  {c905f39f-0837-4dfa-87bf-c04e8a2468f3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {56ce10e1-cb8a-4733-a135-54bbcab10c10}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {ecbb6a87-5b13-4c51-886b-0b772e457729}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {180f27d6-cb5d-4ed6-9c23-969d4bd9bc48}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ecbb6a87-5b13-4c51-886b-0b772e457729}, !- Schedule Type Limits Name
  {0080089f-b352-4a51-9805-6a2f09a954fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0080089f-b352-4a51-9805-6a2f09a954fc}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ecbb6a87-5b13-4c51-886b-0b772e457729}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dc098ab3-489f-4560-bb5e-cb915696acb5}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {180f27d6-cb5d-4ed6-9c23-969d4bd9bc48}, !- Schedule Name
  {15705cc1-a0c4-47d3-af55-1f6f9140f102}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0d435f49-5842-452b-b8b4-70fb7cee7924}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {9e455f12-3ddb-400c-8bdc-9c53bf70b4df}, !- Inlet Node Name
  {37a18c7b-1705-4cb9-9015-ba68e90c696e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {bcacf6c2-163c-4f58-949f-15161a938de4}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {37a18c7b-1705-4cb9-9015-ba68e90c696e}, !- Inlet Port
  {af387560-6ab3-484b-ae00-6d254ef08587}; !- Outlet Port

OS:Connection,
  {9e455f12-3ddb-400c-8bdc-9c53bf70b4df}, !- Handle
  {1a74bb63-8ed6-4ee9-a0cb-2950ce758188}, !- Source Object
  3,                                      !- Outlet Port
  {0d435f49-5842-452b-b8b4-70fb7cee7924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a18c7b-1705-4cb9-9015-ba68e90c696e}, !- Handle
  {0d435f49-5842-452b-b8b4-70fb7cee7924}, !- Source Object
  3,                                      !- Outlet Port
  {bcacf6c2-163c-4f58-949f-15161a938de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af387560-6ab3-484b-ae00-6d254ef08587}, !- Handle
  {bcacf6c2-163c-4f58-949f-15161a938de4}, !- Source Object
  3,                                      !- Outlet Port
  {f254b00b-aa97-425d-856c-d4eeb2330146}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {654d54f9-deda-469e-887e-ba999e14c02d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {38a333e8-5d93-4d50-8faf-69680b06babc}, !- Handle
  40gal NaturalGas Water Heater - 24kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {180f27d6-cb5d-4ed6-9c23-969d4bd9bc48}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6921.78572527387,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {17fa0036-843a-4181-8e67-4d4be7f0450a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.61054647306835,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.61054647306835,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {792f7131-e0ee-42e9-9626-2d58ac577a85}, !- Use Side Inlet Node Name
  {91c1bd92-6c52-4eb8-9b9a-615a9277b190}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {8dfa4265-98b2-4f66-997c-cea424fd7362}, !- Handle
  {38a333e8-5d93-4d50-8faf-69680b06babc}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {17fa0036-843a-4181-8e67-4d4be7f0450a}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {654d54f9-deda-469e-887e-ba999e14c02d}, !- Schedule Type Limits Name
  {845f9faf-5623-4752-b948-0454852e4c05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {845f9faf-5623-4752-b948-0454852e4c05}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {654d54f9-deda-469e-887e-ba999e14c02d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {5b4f6787-2f35-4c90-87e2-4e4e1916f8ed}, !- Handle
  40gal NaturalGas Water Heater - 24kBtu/hr Supply Outlet Water Node, !- Name
  {91c1bd92-6c52-4eb8-9b9a-615a9277b190}, !- Inlet Port
  {c0f344c1-7e25-4fee-acd5-8c7515d2c90f}; !- Outlet Port

OS:Connection,
  {792f7131-e0ee-42e9-9626-2d58ac577a85}, !- Handle
  {5303a6c9-cf29-42cc-97df-98043c161bda}, !- Source Object
  3,                                      !- Outlet Port
  {38a333e8-5d93-4d50-8faf-69680b06babc}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {91c1bd92-6c52-4eb8-9b9a-615a9277b190}, !- Handle
  {38a333e8-5d93-4d50-8faf-69680b06babc}, !- Source Object
  32,                                     !- Outlet Port
  {5b4f6787-2f35-4c90-87e2-4e4e1916f8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f344c1-7e25-4fee-acd5-8c7515d2c90f}, !- Handle
  {5b4f6787-2f35-4c90-87e2-4e4e1916f8ed}, !- Source Object
  3,                                      !- Outlet Port
  {b289d41c-fa12-4fb6-896c-58f9f089736e}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {69f970b3-eb14-42ed-a713-0f74a16c6568}, !- Handle
  {38a333e8-5d93-4d50-8faf-69680b06babc}; !- Object Name

OS:Schedule:Ruleset,
  {e7fad85f-7ecb-4e12-9ab3-8bd9a34caa2b}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  {1daf2224-eed2-4e29-a6ed-8f73f4a58888}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1daf2224-eed2-4e29-a6ed-8f73f4a58888}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff1fe6a3-2275-4d5c-a1d3-7c04265caba7}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  {857072b1-cd87-4149-9df6-b4a963b4cedf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {857072b1-cd87-4149-9df6-b4a963b4cedf}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {4eb201dd-4078-4918-a33f-b13a8f1d0fc5}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5381e87d-8deb-4fe9-9ad2-baacbc329015}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {4eb201dd-4078-4918-a33f-b13a8f1d0fc5}; !- Layer 1

OS:Pipe:Indoor,
  {a1a69570-3fd2-4617-8483-000609ffca64}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft, !- Name
  {5381e87d-8deb-4fe9-9ad2-baacbc329015}, !- Construction
  {5dcc519f-01a1-4ae6-8822-dde735eae4df}, !- Fluid Inlet Node
  {4904818a-a3c7-4226-b167-6b6cc3157ee4}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {e7fad85f-7ecb-4e12-9ab3-8bd9a34caa2b}, !- Ambient Temperature Schedule
  {ff1fe6a3-2275-4d5c-a1d3-7c04265caba7}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {5560c895-c768-46ec-a758-3742c179b249}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {4904818a-a3c7-4226-b167-6b6cc3157ee4}, !- Inlet Port
  {02d4bbbf-0e0c-4afd-b548-9d3223e30899}; !- Outlet Port

OS:Connection,
  {5dcc519f-01a1-4ae6-8822-dde735eae4df}, !- Handle
  {5b11bfc3-fc97-4334-8a4d-8c633ae64cfc}, !- Source Object
  3,                                      !- Outlet Port
  {a1a69570-3fd2-4617-8483-000609ffca64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4904818a-a3c7-4226-b167-6b6cc3157ee4}, !- Handle
  {a1a69570-3fd2-4617-8483-000609ffca64}, !- Source Object
  4,                                      !- Outlet Port
  {5560c895-c768-46ec-a758-3742c179b249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d4bbbf-0e0c-4afd-b548-9d3223e30899}, !- Handle
  {5560c895-c768-46ec-a758-3742c179b249}, !- Source Object
  3,                                      !- Outlet Port
  {9de154b3-8ce0-46ec-afab-b1afe5b1bb06}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d754fdbe-17c2-4ddf-9ebf-6d808f6eceac}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1208c15d-c162-4797-935c-5ad92f8110c9}, !- Inlet Node Name
  {57f052a1-14af-4e2d-bc15-0e7782830849}; !- Outlet Node Name

OS:Node,
  {f575799d-1850-41a6-85d2-7248408440fa}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ecb649e1-f9cf-4a3d-9b85-39c29c96a20e}, !- Inlet Port
  {1208c15d-c162-4797-935c-5ad92f8110c9}; !- Outlet Port

OS:Connection,
  {ecb649e1-f9cf-4a3d-9b85-39c29c96a20e}, !- Handle
  {f254b00b-aa97-425d-856c-d4eeb2330146}, !- Source Object
  4,                                      !- Outlet Port
  {f575799d-1850-41a6-85d2-7248408440fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22bc14ec-6785-4a6d-83ef-0915f77a02d1}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {57f052a1-14af-4e2d-bc15-0e7782830849}, !- Inlet Port
  {e9cb29b6-ed5c-4a77-b6e3-3a7cd769b66d}; !- Outlet Port

OS:Connection,
  {1208c15d-c162-4797-935c-5ad92f8110c9}, !- Handle
  {f575799d-1850-41a6-85d2-7248408440fa}, !- Source Object
  3,                                      !- Outlet Port
  {d754fdbe-17c2-4ddf-9ebf-6d808f6eceac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f052a1-14af-4e2d-bc15-0e7782830849}, !- Handle
  {d754fdbe-17c2-4ddf-9ebf-6d808f6eceac}, !- Source Object
  3,                                      !- Outlet Port
  {22bc14ec-6785-4a6d-83ef-0915f77a02d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9cb29b6-ed5c-4a77-b6e3-3a7cd769b66d}, !- Handle
  {22bc14ec-6785-4a6d-83ef-0915f77a02d1}, !- Source Object
  3,                                      !- Outlet Port
  {b289d41c-fa12-4fb6-896c-58f9f089736e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50e23f4b-0a2c-424f-aa9d-d36bfe2f945f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7f8a92e6-252d-4656-9fa2-828abe1d0421}, !- Inlet Node Name
  {93ed453f-b422-4cd3-ba81-922f22014d02}; !- Outlet Node Name

OS:Node,
  {09be6210-921d-495e-9cf5-9c16bbeabac9}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {93ed453f-b422-4cd3-ba81-922f22014d02}, !- Inlet Port
  {793e4352-7102-44e9-bcbb-5310df8021ea}; !- Outlet Port

OS:Connection,
  {7f8a92e6-252d-4656-9fa2-828abe1d0421}, !- Handle
  {f09a072a-a058-4227-8f60-fa090a011c42}, !- Source Object
  3,                                      !- Outlet Port
  {50e23f4b-0a2c-424f-aa9d-d36bfe2f945f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ed453f-b422-4cd3-ba81-922f22014d02}, !- Handle
  {50e23f4b-0a2c-424f-aa9d-d36bfe2f945f}, !- Source Object
  3,                                      !- Outlet Port
  {09be6210-921d-495e-9cf5-9c16bbeabac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {793e4352-7102-44e9-bcbb-5310df8021ea}, !- Handle
  {09be6210-921d-495e-9cf5-9c16bbeabac9}, !- Source Object
  3,                                      !- Outlet Port
  {a050c6ca-73b4-4b26-aae6-668bf250af97}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d199f886-cfac-43d3-8ceb-38e4410a7637}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2d8536a4-2799-412c-9295-cdda80dad6dc}, !- Inlet Node Name
  {99baadcb-24e6-4666-a70d-f99fde348c31}; !- Outlet Node Name

OS:Node,
  {301d6bda-2761-4d68-be94-a72c14de414c}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b3157564-5dff-4080-9090-956a04787532}, !- Inlet Port
  {2d8536a4-2799-412c-9295-cdda80dad6dc}; !- Outlet Port

OS:Connection,
  {b3157564-5dff-4080-9090-956a04787532}, !- Handle
  {b289d41c-fa12-4fb6-896c-58f9f089736e}, !- Source Object
  2,                                      !- Outlet Port
  {301d6bda-2761-4d68-be94-a72c14de414c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8536a4-2799-412c-9295-cdda80dad6dc}, !- Handle
  {301d6bda-2761-4d68-be94-a72c14de414c}, !- Source Object
  3,                                      !- Outlet Port
  {d199f886-cfac-43d3-8ceb-38e4410a7637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99baadcb-24e6-4666-a70d-f99fde348c31}, !- Handle
  {d199f886-cfac-43d3-8ceb-38e4410a7637}, !- Source Object
  3,                                      !- Outlet Port
  {15705cc1-a0c4-47d3-af55-1f6f9140f102}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fd332f29-7f23-4af8-9eaf-6b85db46190f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ac80fd0a-dd56-4981-a949-520f32968e34}, !- Inlet Node Name
  {88d87cc5-56a8-406d-8904-34fbcf7e0956}; !- Outlet Node Name

OS:Node,
  {1bd4c6a7-6828-4a24-910e-270ff8d9262c}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {362b8395-999d-4489-bedd-b1a532f23d64}, !- Inlet Port
  {ac80fd0a-dd56-4981-a949-520f32968e34}; !- Outlet Port

OS:Connection,
  {362b8395-999d-4489-bedd-b1a532f23d64}, !- Handle
  {a050c6ca-73b4-4b26-aae6-668bf250af97}, !- Source Object
  2,                                      !- Outlet Port
  {1bd4c6a7-6828-4a24-910e-270ff8d9262c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac80fd0a-dd56-4981-a949-520f32968e34}, !- Handle
  {1bd4c6a7-6828-4a24-910e-270ff8d9262c}, !- Source Object
  3,                                      !- Outlet Port
  {fd332f29-7f23-4af8-9eaf-6b85db46190f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d87cc5-56a8-406d-8904-34fbcf7e0956}, !- Handle
  {fd332f29-7f23-4af8-9eaf-6b85db46190f}, !- Source Object
  3,                                      !- Outlet Port
  {dc8792e4-279c-42a2-85a6-45a7a9af6eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d8d4780-4750-4726-a42e-3524eca98cce}, !- Handle
  OfS OfficeSmall - DEER 2015 WUC 0.37gpm at 135F Inlet Water Node, !- Name
  {76bdf62b-266b-412b-8cb5-fff845b5c8e5}, !- Inlet Port
  {324c464e-9c5d-4d8b-b325-149ab03e8645}; !- Outlet Port

OS:Connection,
  {76bdf62b-266b-412b-8cb5-fff845b5c8e5}, !- Handle
  {9de154b3-8ce0-46ec-afab-b1afe5b1bb06}, !- Source Object
  4,                                      !- Outlet Port
  {2d8d4780-4750-4726-a42e-3524eca98cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c45a564c-7051-41a0-b1e9-e861cba5d320}, !- Handle
  OfS OfficeSmall - DEER 2015 WUC 0.37gpm at 135F Outlet Water Node, !- Name
  {a757e9c2-d426-4c9c-9b0a-712a268553da}, !- Inlet Port
  {5f70f3a9-ed2f-4e6d-b843-126b4e56ccda}; !- Outlet Port

OS:Connection,
  {324c464e-9c5d-4d8b-b325-149ab03e8645}, !- Handle
  {2d8d4780-4750-4726-a42e-3524eca98cce}, !- Source Object
  3,                                      !- Outlet Port
  {90097d69-e0c0-4708-a184-6fa1cdec3976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a757e9c2-d426-4c9c-9b0a-712a268553da}, !- Handle
  {90097d69-e0c0-4708-a184-6fa1cdec3976}, !- Source Object
  3,                                      !- Outlet Port
  {c45a564c-7051-41a0-b1e9-e861cba5d320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f70f3a9-ed2f-4e6d-b843-126b4e56ccda}, !- Handle
  {c45a564c-7051-41a0-b1e9-e861cba5d320}, !- Source Object
  3,                                      !- Outlet Port
  {a050c6ca-73b4-4b26-aae6-668bf250af97}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e38627e5-622c-4429-accd-dc123cdebf93}, !- Handle
  OfS Hall - DEER 2015 Thermostat,        !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Handle
  D_OfS_All_HTemp_Yr,                     !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  {3820a05f-74aa-4687-aa1c-46280f7d5dc8}, !- Default Day Schedule Name
  {74bec209-636a-4ed9-8e9c-07b9b9d5fc87}, !- Summer Design Day Schedule Name
  {01dc0295-34fd-44bc-ad22-46285739718f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3820a05f-74aa-4687-aa1c-46280f7d5dc8}, !- Handle
  D_OfS_All_HTemp_Yr Default,             !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {d2235429-7806-4b25-b2f6-ce3d697e1d30}, !- Handle
  Schedule Rule 18,                       !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b1a5bd6c-908b-4f81-b952-c6d167d8f880}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1a5bd6c-908b-4f81-b952-c6d167d8f880}, !- Handle
  D_OfS_All_HTemp_Yr Default|Wkdy Day,    !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {928b11ef-fc61-470c-b5e7-9587f88b54ec}, !- Handle
  Schedule Rule 19,                       !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ace10a3-52d6-4e2e-90d9-5dcaf45fcef7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ace10a3-52d6-4e2e-90d9-5dcaf45fcef7}, !- Handle
  D_OfS_All_HTemp_Yr Sat Day,             !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {74bec209-636a-4ed9-8e9c-07b9b9d5fc87}, !- Handle
  D_OfS_All_HTemp_Yr Summer Design Day,   !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {259cd477-9eed-4442-8e52-fe4a38213109}, !- Handle
  Schedule Rule 20,                       !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b5d6b58-3fa5-4d58-8270-2809b597221f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b5d6b58-3fa5-4d58-8270-2809b597221f}, !- Handle
  D_OfS_All_HTemp_Yr Sun Day,             !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {01dc0295-34fd-44bc-ad22-46285739718f}, !- Handle
  D_OfS_All_HTemp_Yr Winter Design Day,   !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}, !- Handle
  D_OfS_All_CTemp_Yr,                     !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  {566bc5f4-52e0-417c-892f-15ad9925af31}, !- Default Day Schedule Name
  {3495c30b-5036-42a1-b63c-dc9f4bcf52a0}, !- Summer Design Day Schedule Name
  {5df61f39-d51a-4eec-a2ee-0c60f6e1e808}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {566bc5f4-52e0-417c-892f-15ad9925af31}, !- Handle
  D_OfS_All_CTemp_Yr Default,             !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5e2d85ad-be5d-429d-a9d0-5bc646c18305}, !- Handle
  Schedule Rule 21,                       !- Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {694d0f7d-183b-4201-ab49-0e6322f7cc13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {694d0f7d-183b-4201-ab49-0e6322f7cc13}, !- Handle
  D_OfS_All_CTemp_Yr Default|Wkdy Day,    !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ac25a5b5-04ab-4de6-8fbe-3a0ca5c14dce}, !- Handle
  Schedule Rule 22,                       !- Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04ceec11-36f6-4941-ad5e-80d99511faf7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04ceec11-36f6-4941-ad5e-80d99511faf7}, !- Handle
  D_OfS_All_CTemp_Yr Sat Day,             !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3495c30b-5036-42a1-b63c-dc9f4bcf52a0}, !- Handle
  D_OfS_All_CTemp_Yr Summer Design Day,   !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {62bd60c6-b761-45c1-b33e-59a819d9d312}, !- Handle
  Schedule Rule 23,                       !- Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8725b771-af9c-4a9c-a3ae-17a5dc94b447}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8725b771-af9c-4a9c-a3ae-17a5dc94b447}, !- Handle
  D_OfS_All_CTemp_Yr Sun Day,             !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5df61f39-d51a-4eec-a2ee-0c60f6e1e808}, !- Handle
  D_OfS_All_CTemp_Yr Winter Design Day,   !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {dbb83802-b7cd-4e5c-bbec-63cfcf7fad4f}, !- Handle
  OfS Hall - DEER 2015 Thermostat 1,      !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf384e58-1e8d-4fa6-9d98-a51dd4f843c7}, !- Handle
  OfS Hall - DEER 2015 Thermostat 2,      !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ec1eac2-8188-42ff-903b-f7f6463925d9}, !- Handle
  OfS Hall - DEER 2015 Thermostat 3,      !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e19019d0-f07f-46e1-ab5e-efc66a6e1211}, !- Handle
  OfS Hall - DEER 2015 Thermostat 4,      !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7555cf8f-af22-40f5-94a6-e4852a180b00}, !- Handle
  OfS Hall - DEER 2015 Thermostat 5,      !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4aea3aff-43fe-40f0-b064-f3085b8e6f55}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat, !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {adb6467a-38c4-44e8-a555-615490f51c0c}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 1, !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0eddfdbd-f06f-4d9c-a921-796b901352bb}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 2, !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47d6b1e4-98ad-42a4-8f25-8ee019006d91}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 3, !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e4bda1c-6caf-4de3-876f-48490644cc54}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 4, !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9bfc384-e5e3-432e-84b0-31fbeedf5740}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 5, !- Name
  {7a523120-ccad-4d48-9c5f-ff33a1610fa3}, !- Heating Setpoint Temperature Schedule Name
  {aa3fb981-1fe3-4e6b-8c74-45496f32c639}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {39b95bf0-55c6-4000-8ade-6ac7e1b7712e}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a48ea372-c78e-427b-a11b-08301e8b4e91}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b415897c-9dcc-4341-af05-3ae9ec5c997c}, !- Plant Side Inlet Node Name
  {4dc3d032-af1e-46e1-af69-344b1de120ca}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a3f7e7fb-29e8-4bdd-971c-95c589d05939}, !- Demand Side Inlet Node Name
  {1cb2e001-64c8-4e39-b3d4-3e3b79c20cfc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {23ff0286-bc67-4816-a9c7-2b53d5e5cbbc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Demand Mixer Name
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Demand Splitter Name
  {69656a4b-0fff-4339-93f3-9225550e9802}, !- Supply Mixer Name
  {c0a932b7-7816-4ef1-a5ba-f2511180211a}; !- Supply Splitter Name

OS:Node,
  {1f16192e-0898-45ac-b847-a487e3a3ccac}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {b415897c-9dcc-4341-af05-3ae9ec5c997c}, !- Inlet Port
  {eb838e2b-fce5-494a-b36b-baf65495126f}; !- Outlet Port

OS:Node,
  {a48ea372-c78e-427b-a11b-08301e8b4e91}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {1c9f79de-59cc-498b-b474-490766209ea5}, !- Inlet Port
  {4dc3d032-af1e-46e1-af69-344b1de120ca}; !- Outlet Port

OS:Node,
  {6d5b3681-4e21-4902-8947-a66bcff33fa3}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {801398bf-38af-47db-86e3-7ffdefc46cb7}, !- Inlet Port
  {b074644b-5eb2-46b5-924f-98f3c40daed4}; !- Outlet Port

OS:Connector:Mixer,
  {69656a4b-0fff-4339-93f3-9225550e9802}, !- Handle
  Connector Mixer 3,                      !- Name
  {ad33a838-471e-4672-beaf-e47aea23c628}, !- Outlet Branch Name
  {d740517e-f5e9-44d8-a664-1e5a5ea34722}, !- Inlet Branch Name 1
  {89fb44a1-9cf3-4c85-9bf6-d75d9362788d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c0a932b7-7816-4ef1-a5ba-f2511180211a}, !- Handle
  Connector Splitter 3,                   !- Name
  {82136736-ce64-49ca-8da5-eb0fbf1ee9f5}, !- Inlet Branch Name
  {801398bf-38af-47db-86e3-7ffdefc46cb7}, !- Outlet Branch Name 1
  {9c2f7209-5ba5-42a0-a556-b94bb57f237c}; !- Outlet Branch Name 2

OS:Connection,
  {b415897c-9dcc-4341-af05-3ae9ec5c997c}, !- Handle
  {39b95bf0-55c6-4000-8ade-6ac7e1b7712e}, !- Source Object
  14,                                     !- Outlet Port
  {1f16192e-0898-45ac-b847-a487e3a3ccac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801398bf-38af-47db-86e3-7ffdefc46cb7}, !- Handle
  {c0a932b7-7816-4ef1-a5ba-f2511180211a}, !- Source Object
  3,                                      !- Outlet Port
  {6d5b3681-4e21-4902-8947-a66bcff33fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc3d032-af1e-46e1-af69-344b1de120ca}, !- Handle
  {a48ea372-c78e-427b-a11b-08301e8b4e91}, !- Source Object
  3,                                      !- Outlet Port
  {39b95bf0-55c6-4000-8ade-6ac7e1b7712e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ba7bdb42-ed8e-48b6-b87b-a3236435de9c}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {a3f7e7fb-29e8-4bdd-971c-95c589d05939}, !- Inlet Port
  {4c4ec152-0c56-4da5-9db3-e5718fd572bc}; !- Outlet Port

OS:Node,
  {c2fec2ce-9646-494b-a502-bf087f933adc}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {c112ab0b-b1f0-4612-972b-7a71310d92c8}, !- Inlet Port
  {1cb2e001-64c8-4e39-b3d4-3e3b79c20cfc}; !- Outlet Port

OS:Node,
  {1db58ba6-1836-434a-9ecb-271a448ed370}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {bf342138-3b0e-49e2-94c8-52552200968d}, !- Inlet Port
  {7f97f221-bd96-4fea-918b-3f09aa0db103}; !- Outlet Port

OS:Connector:Mixer,
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Handle
  Connector Mixer 4,                      !- Name
  {b16df021-8a67-42bc-83c9-be3aca5a0a8e}, !- Outlet Branch Name
  {a3f7993c-51b9-47df-9c86-40af1f703f77}, !- Inlet Branch Name 1
  {5e3fee14-4d50-4bf5-97e0-3a095ac693f6}, !- Inlet Branch Name 2
  {53b740ae-c2f7-4744-bf53-93e21b45b37b}, !- Inlet Branch Name 3
  {961ce3a6-2d98-4e61-91e4-e7d7a012442e}, !- Inlet Branch Name 4
  {4f331516-277d-45b3-a9e6-7e52ac248d0a}, !- Inlet Branch Name 5
  {ac3469b8-69a4-4f51-9bc6-3d6d1009e501}, !- Inlet Branch Name 6
  {ed620e95-03b8-4d96-8b0d-ac1d3b04adb6}, !- Inlet Branch Name 7
  {c79e90bc-239a-4d9d-8674-071d1b613ed2}, !- Inlet Branch Name 8
  {a09f5529-2af8-49e4-b836-b9d866a5ae17}, !- Inlet Branch Name 9
  {8a048cca-4cf5-40d2-bb78-443b2b191a14}, !- Inlet Branch Name 10
  {3e089704-8bc5-4f55-a3bf-d328ccec9dec}, !- Inlet Branch Name 11
  {289b1839-595b-4872-a756-dddfdc0c9c92}, !- Inlet Branch Name 12
  {63dfd920-a415-4f6d-bf4f-a8d77a400694}, !- Inlet Branch Name 13
  {83866f22-8379-4e81-ab44-28cae8497504}; !- Inlet Branch Name 14

OS:Connector:Splitter,
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Handle
  Connector Splitter 4,                   !- Name
  {acab873f-35d6-43b0-919d-603b731b0784}, !- Inlet Branch Name
  {bf342138-3b0e-49e2-94c8-52552200968d}, !- Outlet Branch Name 1
  {842874a4-299b-496a-9155-729917da2875}, !- Outlet Branch Name 2
  {b624b122-2e1e-4e67-b0b3-dba0a8534673}, !- Outlet Branch Name 3
  {945293f5-4ef7-4c7f-ab76-b2fd20526d0f}, !- Outlet Branch Name 4
  {8336ae8f-8966-46ba-a4cc-84d4a93b01d4}, !- Outlet Branch Name 5
  {22bfda59-04f9-4f33-8ee2-98d12187615e}, !- Outlet Branch Name 6
  {33f055fb-18a2-401f-9a47-2ac79d729ecf}, !- Outlet Branch Name 7
  {66f1f984-0f7d-40cd-b794-0289422702b6}, !- Outlet Branch Name 8
  {84f00239-37c0-4a95-9c2f-0ea7e2b0877d}, !- Outlet Branch Name 9
  {f81594fc-bf98-4b87-9e82-7a27cabc326a}, !- Outlet Branch Name 10
  {5904e24d-3c64-4c47-b999-afe0c29251b1}, !- Outlet Branch Name 11
  {379e7ada-8059-4d9f-b1fa-a2271b64322a}, !- Outlet Branch Name 12
  {016a67f1-d80f-4304-a16a-eacd62ebf3b2}, !- Outlet Branch Name 13
  {2f18f75d-0518-4040-a89b-fda53437dd40}; !- Outlet Branch Name 14

OS:Connection,
  {a3f7e7fb-29e8-4bdd-971c-95c589d05939}, !- Handle
  {39b95bf0-55c6-4000-8ade-6ac7e1b7712e}, !- Source Object
  17,                                     !- Outlet Port
  {ba7bdb42-ed8e-48b6-b87b-a3236435de9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf342138-3b0e-49e2-94c8-52552200968d}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  3,                                      !- Outlet Port
  {1db58ba6-1836-434a-9ecb-271a448ed370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb2e001-64c8-4e39-b3d4-3e3b79c20cfc}, !- Handle
  {c2fec2ce-9646-494b-a502-bf087f933adc}, !- Source Object
  3,                                      !- Outlet Port
  {39b95bf0-55c6-4000-8ade-6ac7e1b7712e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b0302813-b4ff-4a9f-a793-e46658b9e1d6}, !- Handle
  {39b95bf0-55c6-4000-8ade-6ac7e1b7712e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {23ff0286-bc67-4816-a9c7-2b53d5e5cbbc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {847e9e89-94cd-4f52-9fa4-cc3efb2f3890}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  {41f6d48b-034f-4f0e-9a70-bd5303efb4d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41f6d48b-034f-4f0e-9a70-bd5303efb4d0}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {94330de2-11a2-4f5d-b4aa-c9bf491ac5dc}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {847e9e89-94cd-4f52-9fa4-cc3efb2f3890}, !- Schedule Name
  {a48ea372-c78e-427b-a11b-08301e8b4e91}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a430aec7-fcbb-4732-9c00-200aaa6485c5}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {eb838e2b-fce5-494a-b36b-baf65495126f}, !- Inlet Node Name
  {1f851445-de62-497d-ae93-f82bbfb0a209}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {65d650fb-3d50-462f-a396-cc71b5373e8d}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {1f851445-de62-497d-ae93-f82bbfb0a209}, !- Inlet Port
  {82136736-ce64-49ca-8da5-eb0fbf1ee9f5}; !- Outlet Port

OS:Connection,
  {eb838e2b-fce5-494a-b36b-baf65495126f}, !- Handle
  {1f16192e-0898-45ac-b847-a487e3a3ccac}, !- Source Object
  3,                                      !- Outlet Port
  {a430aec7-fcbb-4732-9c00-200aaa6485c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f851445-de62-497d-ae93-f82bbfb0a209}, !- Handle
  {a430aec7-fcbb-4732-9c00-200aaa6485c5}, !- Source Object
  3,                                      !- Outlet Port
  {65d650fb-3d50-462f-a396-cc71b5373e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82136736-ce64-49ca-8da5-eb0fbf1ee9f5}, !- Handle
  {65d650fb-3d50-462f-a396-cc71b5373e8d}, !- Source Object
  3,                                      !- Outlet Port
  {c0a932b7-7816-4ef1-a5ba-f2511180211a}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {1270c502-384d-4dbe-8660-40d1fc41bf3d}, !- Handle
  Boiler 386kBtu/hr 0.82 Combustion Eff,  !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.813,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {b074644b-5eb2-46b5-924f-98f3c40daed4}, !- Boiler Water Inlet Node Name
  {ab68522e-6b5c-4c94-97f7-d642a86a31ab}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {1e90c03e-e3a1-45b0-aa6f-63e35d441334}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {ab68522e-6b5c-4c94-97f7-d642a86a31ab}, !- Inlet Port
  {d740517e-f5e9-44d8-a664-1e5a5ea34722}; !- Outlet Port

OS:Connection,
  {b074644b-5eb2-46b5-924f-98f3c40daed4}, !- Handle
  {6d5b3681-4e21-4902-8947-a66bcff33fa3}, !- Source Object
  3,                                      !- Outlet Port
  {1270c502-384d-4dbe-8660-40d1fc41bf3d}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {ab68522e-6b5c-4c94-97f7-d642a86a31ab}, !- Handle
  {1270c502-384d-4dbe-8660-40d1fc41bf3d}, !- Source Object
  12,                                     !- Outlet Port
  {1e90c03e-e3a1-45b0-aa6f-63e35d441334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d740517e-f5e9-44d8-a664-1e5a5ea34722}, !- Handle
  {1e90c03e-e3a1-45b0-aa6f-63e35d441334}, !- Source Object
  3,                                      !- Outlet Port
  {69656a4b-0fff-4339-93f3-9225550e9802}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e378d2c9-6d12-43fb-9737-28f62bd7761e}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {6572a3ae-20ee-47e8-924d-f4c1266d47d9}, !- Inlet Node Name
  {f4f49d17-872c-4c10-96df-d38edb99f729}; !- Outlet Node Name

OS:Node,
  {eb467336-1dd0-449c-8247-1df5171e8deb}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {9c2f7209-5ba5-42a0-a556-b94bb57f237c}, !- Inlet Port
  {6572a3ae-20ee-47e8-924d-f4c1266d47d9}; !- Outlet Port

OS:Connection,
  {9c2f7209-5ba5-42a0-a556-b94bb57f237c}, !- Handle
  {c0a932b7-7816-4ef1-a5ba-f2511180211a}, !- Source Object
  4,                                      !- Outlet Port
  {eb467336-1dd0-449c-8247-1df5171e8deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e5557b0-ed8f-433f-938c-3f0eb507bb91}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {f4f49d17-872c-4c10-96df-d38edb99f729}, !- Inlet Port
  {89fb44a1-9cf3-4c85-9bf6-d75d9362788d}; !- Outlet Port

OS:Connection,
  {6572a3ae-20ee-47e8-924d-f4c1266d47d9}, !- Handle
  {eb467336-1dd0-449c-8247-1df5171e8deb}, !- Source Object
  3,                                      !- Outlet Port
  {e378d2c9-6d12-43fb-9737-28f62bd7761e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f49d17-872c-4c10-96df-d38edb99f729}, !- Handle
  {e378d2c9-6d12-43fb-9737-28f62bd7761e}, !- Source Object
  3,                                      !- Outlet Port
  {2e5557b0-ed8f-433f-938c-3f0eb507bb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89fb44a1-9cf3-4c85-9bf6-d75d9362788d}, !- Handle
  {2e5557b0-ed8f-433f-938c-3f0eb507bb91}, !- Source Object
  3,                                      !- Outlet Port
  {69656a4b-0fff-4339-93f3-9225550e9802}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {88e0cfc8-1469-4640-938e-d19075cb2c9c}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {7f97f221-bd96-4fea-918b-3f09aa0db103}, !- Inlet Node Name
  {9b6063ac-b0d7-4ec6-a311-ec2376ed3142}; !- Outlet Node Name

OS:Node,
  {a565338a-d2be-477a-b1ed-0a466d977f5e}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {9b6063ac-b0d7-4ec6-a311-ec2376ed3142}, !- Inlet Port
  {a3f7993c-51b9-47df-9c86-40af1f703f77}; !- Outlet Port

OS:Connection,
  {7f97f221-bd96-4fea-918b-3f09aa0db103}, !- Handle
  {1db58ba6-1836-434a-9ecb-271a448ed370}, !- Source Object
  3,                                      !- Outlet Port
  {88e0cfc8-1469-4640-938e-d19075cb2c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b6063ac-b0d7-4ec6-a311-ec2376ed3142}, !- Handle
  {88e0cfc8-1469-4640-938e-d19075cb2c9c}, !- Source Object
  3,                                      !- Outlet Port
  {a565338a-d2be-477a-b1ed-0a466d977f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f7993c-51b9-47df-9c86-40af1f703f77}, !- Handle
  {a565338a-d2be-477a-b1ed-0a466d977f5e}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf92932c-f3a8-436a-8dec-2ef3af23638d}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {91dbd16b-8719-414a-b025-c476d3c48f40}, !- Inlet Node Name
  {1c9f79de-59cc-498b-b474-490766209ea5}; !- Outlet Node Name

OS:Node,
  {16ebcca3-4801-4fb9-b9e2-0c6dac0e2bd1}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {ad33a838-471e-4672-beaf-e47aea23c628}, !- Inlet Port
  {91dbd16b-8719-414a-b025-c476d3c48f40}; !- Outlet Port

OS:Connection,
  {ad33a838-471e-4672-beaf-e47aea23c628}, !- Handle
  {69656a4b-0fff-4339-93f3-9225550e9802}, !- Source Object
  2,                                      !- Outlet Port
  {16ebcca3-4801-4fb9-b9e2-0c6dac0e2bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91dbd16b-8719-414a-b025-c476d3c48f40}, !- Handle
  {16ebcca3-4801-4fb9-b9e2-0c6dac0e2bd1}, !- Source Object
  3,                                      !- Outlet Port
  {cf92932c-f3a8-436a-8dec-2ef3af23638d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9f79de-59cc-498b-b474-490766209ea5}, !- Handle
  {cf92932c-f3a8-436a-8dec-2ef3af23638d}, !- Source Object
  3,                                      !- Outlet Port
  {a48ea372-c78e-427b-a11b-08301e8b4e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f968ac25-0c40-4266-8708-81aa4ea476a6}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {4c4ec152-0c56-4da5-9db3-e5718fd572bc}, !- Inlet Node Name
  {96ca2283-43e8-45cd-aca0-384dcce854e8}; !- Outlet Node Name

OS:Node,
  {09fab914-b5cf-45cd-9c12-4fb0a00118d4}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {96ca2283-43e8-45cd-aca0-384dcce854e8}, !- Inlet Port
  {acab873f-35d6-43b0-919d-603b731b0784}; !- Outlet Port

OS:Connection,
  {4c4ec152-0c56-4da5-9db3-e5718fd572bc}, !- Handle
  {ba7bdb42-ed8e-48b6-b87b-a3236435de9c}, !- Source Object
  3,                                      !- Outlet Port
  {f968ac25-0c40-4266-8708-81aa4ea476a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ca2283-43e8-45cd-aca0-384dcce854e8}, !- Handle
  {f968ac25-0c40-4266-8708-81aa4ea476a6}, !- Source Object
  3,                                      !- Outlet Port
  {09fab914-b5cf-45cd-9c12-4fb0a00118d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acab873f-35d6-43b0-919d-603b731b0784}, !- Handle
  {09fab914-b5cf-45cd-9c12-4fb0a00118d4}, !- Source Object
  3,                                      !- Outlet Port
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {26dde5f3-c06d-4269-b2a5-5584ed56aea1}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {a1c13812-4686-4630-9951-4017430356a5}, !- Inlet Node Name
  {c112ab0b-b1f0-4612-972b-7a71310d92c8}; !- Outlet Node Name

OS:Node,
  {0897b0fe-dd1c-4f0a-9fbc-a4ecedfa7de2}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {b16df021-8a67-42bc-83c9-be3aca5a0a8e}, !- Inlet Port
  {a1c13812-4686-4630-9951-4017430356a5}; !- Outlet Port

OS:Connection,
  {b16df021-8a67-42bc-83c9-be3aca5a0a8e}, !- Handle
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Source Object
  2,                                      !- Outlet Port
  {0897b0fe-dd1c-4f0a-9fbc-a4ecedfa7de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c13812-4686-4630-9951-4017430356a5}, !- Handle
  {0897b0fe-dd1c-4f0a-9fbc-a4ecedfa7de2}, !- Source Object
  3,                                      !- Outlet Port
  {26dde5f3-c06d-4269-b2a5-5584ed56aea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c112ab0b-b1f0-4612-972b-7a71310d92c8}, !- Handle
  {26dde5f3-c06d-4269-b2a5-5584ed56aea1}, !- Source Object
  3,                                      !- Outlet Port
  {c2fec2ce-9646-494b-a502-bf087f933adc}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {4411efba-2312-45c2-a3eb-902c0914c2c3}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a4050679-d8f2-432c-a29d-c2a9ddb30125}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d5eb8968-2748-43ef-916d-52e4223f4a33}, !- Plant Side Inlet Node Name
  {c9458be2-9e4c-43e0-b3af-a9a180c7659a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d150acf7-7947-4963-a394-43bf251bdea4}, !- Demand Side Inlet Node Name
  {e3662c5e-aed7-4da6-83f7-8459deb12290}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d498fe7e-e454-45a9-b471-e014f3bc50fd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c15e3a92-539f-4af4-803a-2349700b9d7c}, !- Demand Mixer Name
  {101b22e5-ee92-44ed-baad-fd0538d7e20d}, !- Demand Splitter Name
  {4d7c873a-743f-4ae9-85d4-fa25a7a13afa}, !- Supply Mixer Name
  {49652d26-a3b9-4514-af3d-4a02d2d2d264}; !- Supply Splitter Name

OS:Node,
  {58f3620f-6f0a-494a-b4ed-c6e3af5f3851}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {d5eb8968-2748-43ef-916d-52e4223f4a33}, !- Inlet Port
  {80a2cd7a-4b16-4c60-88bc-6e50b4ccd34f}; !- Outlet Port

OS:Node,
  {a4050679-d8f2-432c-a29d-c2a9ddb30125}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {48062fd2-114b-4185-9ffc-b0dac5a08712}, !- Inlet Port
  {c9458be2-9e4c-43e0-b3af-a9a180c7659a}; !- Outlet Port

OS:Node,
  {1d3eba26-531c-4662-af93-60903279d283}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {55ab33ed-9357-4085-bcc7-3ecf2bb597be}, !- Inlet Port
  {86d76c4b-98f5-4c25-8ead-4bff37175963}; !- Outlet Port

OS:Connector:Mixer,
  {4d7c873a-743f-4ae9-85d4-fa25a7a13afa}, !- Handle
  Connector Mixer 5,                      !- Name
  {9b5fcf97-9624-4c44-9948-88818463601f}, !- Outlet Branch Name
  {bd9f891a-1094-4ddc-96d3-ad1f3edbd512}, !- Inlet Branch Name 1
  {d8484be1-930b-4649-ad48-a01d348cf709}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {49652d26-a3b9-4514-af3d-4a02d2d2d264}, !- Handle
  Connector Splitter 5,                   !- Name
  {463e59be-4dba-47a2-923b-458e846643ca}, !- Inlet Branch Name
  {55ab33ed-9357-4085-bcc7-3ecf2bb597be}, !- Outlet Branch Name 1
  {95b3b682-9875-4b63-9f6b-579da00a7cdd}; !- Outlet Branch Name 2

OS:Connection,
  {d5eb8968-2748-43ef-916d-52e4223f4a33}, !- Handle
  {4411efba-2312-45c2-a3eb-902c0914c2c3}, !- Source Object
  14,                                     !- Outlet Port
  {58f3620f-6f0a-494a-b4ed-c6e3af5f3851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55ab33ed-9357-4085-bcc7-3ecf2bb597be}, !- Handle
  {49652d26-a3b9-4514-af3d-4a02d2d2d264}, !- Source Object
  3,                                      !- Outlet Port
  {1d3eba26-531c-4662-af93-60903279d283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9458be2-9e4c-43e0-b3af-a9a180c7659a}, !- Handle
  {a4050679-d8f2-432c-a29d-c2a9ddb30125}, !- Source Object
  3,                                      !- Outlet Port
  {4411efba-2312-45c2-a3eb-902c0914c2c3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {012b05f7-ea08-4eea-8301-98720629cdf1}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {d150acf7-7947-4963-a394-43bf251bdea4}, !- Inlet Port
  {cd05876f-d6e8-44bb-b325-6cdf4628642d}; !- Outlet Port

OS:Node,
  {15625c12-2f16-45a1-87d6-e68b3b89e493}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {73808b35-afcb-40df-b852-015a316e35a1}, !- Inlet Port
  {e3662c5e-aed7-4da6-83f7-8459deb12290}; !- Outlet Port

OS:Node,
  {1dbe3048-c574-4bd4-b15b-dc7d5fb56f9d}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {95bdbe86-245b-4b0a-9553-4c506ecf6a36}, !- Inlet Port
  {3eb8ca30-18fd-46fe-927b-a7bf38a75e02}; !- Outlet Port

OS:Connector:Mixer,
  {c15e3a92-539f-4af4-803a-2349700b9d7c}, !- Handle
  Connector Mixer 6,                      !- Name
  {5ef0c390-e460-43ff-99cb-9b0575318491}, !- Outlet Branch Name
  {8f7542cf-d7ca-4c0a-9deb-a06617d67e6f}, !- Inlet Branch Name 1
  {488413d9-36b9-43ff-a4e4-4dd496a2b927}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {101b22e5-ee92-44ed-baad-fd0538d7e20d}, !- Handle
  Connector Splitter 6,                   !- Name
  {2da10797-21f5-451e-9e7d-f45e8372e562}, !- Inlet Branch Name
  {95bdbe86-245b-4b0a-9553-4c506ecf6a36}, !- Outlet Branch Name 1
  {d58e257b-550e-4c39-a98a-f2f14030bab7}; !- Outlet Branch Name 2

OS:Connection,
  {d150acf7-7947-4963-a394-43bf251bdea4}, !- Handle
  {4411efba-2312-45c2-a3eb-902c0914c2c3}, !- Source Object
  17,                                     !- Outlet Port
  {012b05f7-ea08-4eea-8301-98720629cdf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95bdbe86-245b-4b0a-9553-4c506ecf6a36}, !- Handle
  {101b22e5-ee92-44ed-baad-fd0538d7e20d}, !- Source Object
  3,                                      !- Outlet Port
  {1dbe3048-c574-4bd4-b15b-dc7d5fb56f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3662c5e-aed7-4da6-83f7-8459deb12290}, !- Handle
  {15625c12-2f16-45a1-87d6-e68b3b89e493}, !- Source Object
  3,                                      !- Outlet Port
  {4411efba-2312-45c2-a3eb-902c0914c2c3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {608180ee-aae3-49e5-9830-5a0f4a7ba755}, !- Handle
  {4411efba-2312-45c2-a3eb-902c0914c2c3}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d498fe7e-e454-45a9-b471-e014f3bc50fd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {a4d4e3d1-4ff8-4396-8983-56e896d811cd}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  28.4555555555555,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {a4050679-d8f2-432c-a29d-c2a9ddb30125}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {45751cd4-5226-4fe7-ba6c-6ca059d1de0a}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {80a2cd7a-4b16-4c60-88bc-6e50b4ccd34f}, !- Inlet Node Name
  {01a425e8-5ad2-4d56-b006-0f426826766f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {dd6146fa-f747-45c4-a44d-638f525f15c9}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {01a425e8-5ad2-4d56-b006-0f426826766f}, !- Inlet Port
  {463e59be-4dba-47a2-923b-458e846643ca}; !- Outlet Port

OS:Connection,
  {80a2cd7a-4b16-4c60-88bc-6e50b4ccd34f}, !- Handle
  {58f3620f-6f0a-494a-b4ed-c6e3af5f3851}, !- Source Object
  3,                                      !- Outlet Port
  {45751cd4-5226-4fe7-ba6c-6ca059d1de0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a425e8-5ad2-4d56-b006-0f426826766f}, !- Handle
  {45751cd4-5226-4fe7-ba6c-6ca059d1de0a}, !- Source Object
  3,                                      !- Outlet Port
  {dd6146fa-f747-45c4-a44d-638f525f15c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463e59be-4dba-47a2-923b-458e846643ca}, !- Handle
  {dd6146fa-f747-45c4-a44d-638f525f15c9}, !- Source Object
  3,                                      !- Outlet Port
  {49652d26-a3b9-4514-af3d-4a02d2d2d264}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {eeaac050-99ef-4010-8ca4-5956ceb42080}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 42.1 gpm/hp, !- Name
  {86d76c4b-98f5-4c25-8ead-4bff37175963}, !- Water Inlet Node
  {d11cbf49-80f7-45fb-b3ef-15b956f4e8b9}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  22.9,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  2597.72247074216,                       !- Design Fan Power {W}
  {33541a4e-7adc-4fa9-95ac-452be57c6c67}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {33541a4e-7adc-4fa9-95ac-452be57c6c67}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9e4909e4-9146-4e98-97e8-521216a881c2}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {d11cbf49-80f7-45fb-b3ef-15b956f4e8b9}, !- Inlet Port
  {bd9f891a-1094-4ddc-96d3-ad1f3edbd512}; !- Outlet Port

OS:Connection,
  {86d76c4b-98f5-4c25-8ead-4bff37175963}, !- Handle
  {1d3eba26-531c-4662-af93-60903279d283}, !- Source Object
  3,                                      !- Outlet Port
  {eeaac050-99ef-4010-8ca4-5956ceb42080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d11cbf49-80f7-45fb-b3ef-15b956f4e8b9}, !- Handle
  {eeaac050-99ef-4010-8ca4-5956ceb42080}, !- Source Object
  3,                                      !- Outlet Port
  {9e4909e4-9146-4e98-97e8-521216a881c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd9f891a-1094-4ddc-96d3-ad1f3edbd512}, !- Handle
  {9e4909e4-9146-4e98-97e8-521216a881c2}, !- Source Object
  3,                                      !- Outlet Port
  {4d7c873a-743f-4ae9-85d4-fa25a7a13afa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {34054289-dab1-4dd9-966e-05c952712cbd}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {8f19e2d4-c307-479b-a785-da0369b6bf41}, !- Inlet Node Name
  {55f4d496-2414-43de-b51a-8ddfa48f434f}; !- Outlet Node Name

OS:Node,
  {d9bfda7d-18cb-4185-9d15-6679a0664ec8}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {95b3b682-9875-4b63-9f6b-579da00a7cdd}, !- Inlet Port
  {8f19e2d4-c307-479b-a785-da0369b6bf41}; !- Outlet Port

OS:Connection,
  {95b3b682-9875-4b63-9f6b-579da00a7cdd}, !- Handle
  {49652d26-a3b9-4514-af3d-4a02d2d2d264}, !- Source Object
  4,                                      !- Outlet Port
  {d9bfda7d-18cb-4185-9d15-6679a0664ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df842f7e-2c0e-4da8-ac37-f7e24d9effa3}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {55f4d496-2414-43de-b51a-8ddfa48f434f}, !- Inlet Port
  {d8484be1-930b-4649-ad48-a01d348cf709}; !- Outlet Port

OS:Connection,
  {8f19e2d4-c307-479b-a785-da0369b6bf41}, !- Handle
  {d9bfda7d-18cb-4185-9d15-6679a0664ec8}, !- Source Object
  3,                                      !- Outlet Port
  {34054289-dab1-4dd9-966e-05c952712cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f4d496-2414-43de-b51a-8ddfa48f434f}, !- Handle
  {34054289-dab1-4dd9-966e-05c952712cbd}, !- Source Object
  3,                                      !- Outlet Port
  {df842f7e-2c0e-4da8-ac37-f7e24d9effa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8484be1-930b-4649-ad48-a01d348cf709}, !- Handle
  {df842f7e-2c0e-4da8-ac37-f7e24d9effa3}, !- Source Object
  3,                                      !- Outlet Port
  {4d7c873a-743f-4ae9-85d4-fa25a7a13afa}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ccdc735a-85c4-486a-9524-74cce8b7e139}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {3eb8ca30-18fd-46fe-927b-a7bf38a75e02}, !- Inlet Node Name
  {90e9a234-83fd-4b62-9ec5-c7ba5298bc25}; !- Outlet Node Name

OS:Node,
  {1e803909-5102-466f-ae62-e3bd7b7ffc3a}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {90e9a234-83fd-4b62-9ec5-c7ba5298bc25}, !- Inlet Port
  {8f7542cf-d7ca-4c0a-9deb-a06617d67e6f}; !- Outlet Port

OS:Connection,
  {3eb8ca30-18fd-46fe-927b-a7bf38a75e02}, !- Handle
  {1dbe3048-c574-4bd4-b15b-dc7d5fb56f9d}, !- Source Object
  3,                                      !- Outlet Port
  {ccdc735a-85c4-486a-9524-74cce8b7e139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e9a234-83fd-4b62-9ec5-c7ba5298bc25}, !- Handle
  {ccdc735a-85c4-486a-9524-74cce8b7e139}, !- Source Object
  3,                                      !- Outlet Port
  {1e803909-5102-466f-ae62-e3bd7b7ffc3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7542cf-d7ca-4c0a-9deb-a06617d67e6f}, !- Handle
  {1e803909-5102-466f-ae62-e3bd7b7ffc3a}, !- Source Object
  3,                                      !- Outlet Port
  {c15e3a92-539f-4af4-803a-2349700b9d7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1accf796-3dcf-4bc4-ab6c-d2fd26d76b13}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {4207442d-f6f0-4bc3-b7d1-67bb28e04ef6}, !- Inlet Node Name
  {48062fd2-114b-4185-9ffc-b0dac5a08712}; !- Outlet Node Name

OS:Node,
  {1d345458-9ff8-49f3-a6a7-a7ab780ea2a1}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {9b5fcf97-9624-4c44-9948-88818463601f}, !- Inlet Port
  {4207442d-f6f0-4bc3-b7d1-67bb28e04ef6}; !- Outlet Port

OS:Connection,
  {9b5fcf97-9624-4c44-9948-88818463601f}, !- Handle
  {4d7c873a-743f-4ae9-85d4-fa25a7a13afa}, !- Source Object
  2,                                      !- Outlet Port
  {1d345458-9ff8-49f3-a6a7-a7ab780ea2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4207442d-f6f0-4bc3-b7d1-67bb28e04ef6}, !- Handle
  {1d345458-9ff8-49f3-a6a7-a7ab780ea2a1}, !- Source Object
  3,                                      !- Outlet Port
  {1accf796-3dcf-4bc4-ab6c-d2fd26d76b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48062fd2-114b-4185-9ffc-b0dac5a08712}, !- Handle
  {1accf796-3dcf-4bc4-ab6c-d2fd26d76b13}, !- Source Object
  3,                                      !- Outlet Port
  {a4050679-d8f2-432c-a29d-c2a9ddb30125}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {beaf2312-d775-4012-a8ef-16339aac2d5c}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {cd05876f-d6e8-44bb-b325-6cdf4628642d}, !- Inlet Node Name
  {32de8325-fcfb-437d-8478-1518042aa665}; !- Outlet Node Name

OS:Node,
  {51e78cd3-3590-4ba7-a8e2-6a48671f9375}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {32de8325-fcfb-437d-8478-1518042aa665}, !- Inlet Port
  {2da10797-21f5-451e-9e7d-f45e8372e562}; !- Outlet Port

OS:Connection,
  {cd05876f-d6e8-44bb-b325-6cdf4628642d}, !- Handle
  {012b05f7-ea08-4eea-8301-98720629cdf1}, !- Source Object
  3,                                      !- Outlet Port
  {beaf2312-d775-4012-a8ef-16339aac2d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32de8325-fcfb-437d-8478-1518042aa665}, !- Handle
  {beaf2312-d775-4012-a8ef-16339aac2d5c}, !- Source Object
  3,                                      !- Outlet Port
  {51e78cd3-3590-4ba7-a8e2-6a48671f9375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da10797-21f5-451e-9e7d-f45e8372e562}, !- Handle
  {51e78cd3-3590-4ba7-a8e2-6a48671f9375}, !- Source Object
  3,                                      !- Outlet Port
  {101b22e5-ee92-44ed-baad-fd0538d7e20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {20daa723-5e73-40ff-adee-c1694f16caa7}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {b6622267-8ec3-4b8f-b6a2-eb31d5760311}, !- Inlet Node Name
  {73808b35-afcb-40df-b852-015a316e35a1}; !- Outlet Node Name

OS:Node,
  {8893e18e-f978-4d3a-a650-2bae7be628e1}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {5ef0c390-e460-43ff-99cb-9b0575318491}, !- Inlet Port
  {b6622267-8ec3-4b8f-b6a2-eb31d5760311}; !- Outlet Port

OS:Connection,
  {5ef0c390-e460-43ff-99cb-9b0575318491}, !- Handle
  {c15e3a92-539f-4af4-803a-2349700b9d7c}, !- Source Object
  2,                                      !- Outlet Port
  {8893e18e-f978-4d3a-a650-2bae7be628e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6622267-8ec3-4b8f-b6a2-eb31d5760311}, !- Handle
  {8893e18e-f978-4d3a-a650-2bae7be628e1}, !- Source Object
  3,                                      !- Outlet Port
  {20daa723-5e73-40ff-adee-c1694f16caa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73808b35-afcb-40df-b852-015a316e35a1}, !- Handle
  {20daa723-5e73-40ff-adee-c1694f16caa7}, !- Source Object
  3,                                      !- Outlet Port
  {15625c12-2f16-45a1-87d6-e68b3b89e493}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {4520f165-3101-4856-b446-0c3184f8f06c}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ea1b19e4-ea7a-4d56-b066-285f6a48f2d4}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a5442b24-7146-421e-86f2-1a5d07f25b16}, !- Plant Side Inlet Node Name
  {8d639877-30c7-4c2a-a830-a1ef022feb55}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1a60cee0-89c8-4f6e-81b8-8bea55a25f18}, !- Demand Side Inlet Node Name
  {1991178e-0fd0-45e4-b305-27485038a468}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f5be4206-f789-4580-b807-730265b37a3d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Demand Mixer Name
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Demand Splitter Name
  {b6f2f3d0-7948-4d8f-a52a-9f8ba3588783}, !- Supply Mixer Name
  {11b0cc9f-e4e9-43ea-89dd-f3979482b24d}; !- Supply Splitter Name

OS:Node,
  {48d99da4-8419-4ccd-8f0f-ee8f23d1a403}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {a5442b24-7146-421e-86f2-1a5d07f25b16}, !- Inlet Port
  {1bf315ab-d738-4043-887b-da6bc6fb2ce7}; !- Outlet Port

OS:Node,
  {ea1b19e4-ea7a-4d56-b066-285f6a48f2d4}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {717a56e6-ab73-459c-be22-ad46543474c9}, !- Inlet Port
  {8d639877-30c7-4c2a-a830-a1ef022feb55}; !- Outlet Port

OS:Node,
  {35fc7e98-9624-4dce-b251-8cca99b1445d}, !- Handle
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {33c84fc0-14fc-4051-9bdd-87e17773d2b1}, !- Inlet Port
  {422e10e0-6bb9-4213-961f-fe485d0c70af}; !- Outlet Port

OS:Connector:Mixer,
