  {b6f2f3d0-7948-4d8f-a52a-9f8ba3588783}, !- Handle
  Connector Mixer 7,                      !- Name
  {02cc3995-0ec9-4e25-ba63-b5bb8777f13a}, !- Outlet Branch Name
  {f5e1a23d-521a-46f9-882e-1aef14deef77}, !- Inlet Branch Name 1
  {738ca69f-e5de-4597-9202-2ae20f49963d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {11b0cc9f-e4e9-43ea-89dd-f3979482b24d}, !- Handle
  Connector Splitter 7,                   !- Name
  {c8fa245d-ad10-42eb-9f4b-3edb86d5894f}, !- Inlet Branch Name
  {33c84fc0-14fc-4051-9bdd-87e17773d2b1}, !- Outlet Branch Name 1
  {007376d5-ed50-4eb5-8bd7-92e364d4fecd}; !- Outlet Branch Name 2

OS:Connection,
  {a5442b24-7146-421e-86f2-1a5d07f25b16}, !- Handle
  {4520f165-3101-4856-b446-0c3184f8f06c}, !- Source Object
  14,                                     !- Outlet Port
  {48d99da4-8419-4ccd-8f0f-ee8f23d1a403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c84fc0-14fc-4051-9bdd-87e17773d2b1}, !- Handle
  {11b0cc9f-e4e9-43ea-89dd-f3979482b24d}, !- Source Object
  3,                                      !- Outlet Port
  {35fc7e98-9624-4dce-b251-8cca99b1445d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d639877-30c7-4c2a-a830-a1ef022feb55}, !- Handle
  {ea1b19e4-ea7a-4d56-b066-285f6a48f2d4}, !- Source Object
  3,                                      !- Outlet Port
  {4520f165-3101-4856-b446-0c3184f8f06c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7966e060-3f75-4633-bc28-6e90380118a6}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {1a60cee0-89c8-4f6e-81b8-8bea55a25f18}, !- Inlet Port
  {44eeab6e-adde-4e04-8af5-4fb0d3083dd2}; !- Outlet Port

OS:Node,
  {47c31fae-577d-4c8a-947b-de970153d8d1}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {100f3fde-2ee2-446f-8b94-fd22c8a1bf0e}, !- Inlet Port
  {1991178e-0fd0-45e4-b305-27485038a468}; !- Outlet Port

OS:Node,
  {ae02d941-f7cf-4550-8411-0242bc9bc9d6}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {b598586c-dbc0-41d0-a52e-70858b2ffe11}, !- Inlet Port
  {c9ce4508-0bab-41f0-8c62-2700dc63954a}; !- Outlet Port

OS:Connector:Mixer,
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Handle
  Connector Mixer 8,                      !- Name
  {915e3fb2-51f4-4152-9575-3ee6c66bb0f9}, !- Outlet Branch Name
  {63e66c0b-5b1a-4cdd-84c9-cc0b8e6d17aa}, !- Inlet Branch Name 1
  {fcb75f6d-5848-45cc-a249-b0982da7c6a0}, !- Inlet Branch Name 2
  {f8b1d520-73d8-4fd6-b23b-872b2d4169d6}, !- Inlet Branch Name 3
  {4278756b-0f5d-4bec-940f-6a419a0042ec}, !- Inlet Branch Name 4
  {95b22553-0a7b-41c8-a24c-6448b95992f9}, !- Inlet Branch Name 5
  {0b6a1e8a-16d6-484e-8276-3e5ec2dbda27}, !- Inlet Branch Name 6
  {e72e6f36-eaa8-4458-8455-524514e873dc}, !- Inlet Branch Name 7
  {8ca8fb12-205f-4f32-812c-18b32205a282}, !- Inlet Branch Name 8
  {88a424df-721b-438f-ac3d-5344cc5b5664}, !- Inlet Branch Name 9
  {d8231cf9-bc40-4edd-bdb3-06e0e9f5f058}, !- Inlet Branch Name 10
  {31d89619-8787-4037-bbea-4f2a303e4e40}, !- Inlet Branch Name 11
  {665e8e91-7ff6-4c31-8ab2-c9a293177c35}, !- Inlet Branch Name 12
  {10c22d1a-6122-4348-9f07-467bc1e2c021}, !- Inlet Branch Name 13
  {098449d0-9581-436d-9214-6a8744b98013}; !- Inlet Branch Name 14

OS:Connector:Splitter,
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Handle
  Connector Splitter 8,                   !- Name
  {c19064a7-6b17-49a6-95a1-e842b8356c0b}, !- Inlet Branch Name
  {b598586c-dbc0-41d0-a52e-70858b2ffe11}, !- Outlet Branch Name 1
  {eac5a4be-4087-4c5c-8e13-c6d1ab27150f}, !- Outlet Branch Name 2
  {230c5376-b0d1-41f6-93b2-4b9362aba165}, !- Outlet Branch Name 3
  {42d6f14d-5ba4-4da5-88af-f070594a0a52}, !- Outlet Branch Name 4
  {426030c9-d4bd-484b-8763-4bc3869e0ce0}, !- Outlet Branch Name 5
  {4c797a85-9f59-4fdf-8058-57dd6aef923d}, !- Outlet Branch Name 6
  {88632e64-bfdd-4fdb-8ff0-7e26d26d64cc}, !- Outlet Branch Name 7
  {268ef846-2cd6-4703-9e4b-b45f84b76973}, !- Outlet Branch Name 8
  {0bdad80f-aa6a-4835-80ea-9094995c1ac2}, !- Outlet Branch Name 9
  {f7474295-9e31-4151-92bf-5d108c12c194}, !- Outlet Branch Name 10
  {b9bda342-3206-4619-95a2-58a56f3eeed1}, !- Outlet Branch Name 11
  {ba7c3957-3220-48b6-8859-7ca54a640c31}, !- Outlet Branch Name 12
  {937f0c91-42e3-4e2f-86fe-4b2ce0efec6e}, !- Outlet Branch Name 13
  {efb5df82-1259-4e30-ab4d-3e50bf547d3f}; !- Outlet Branch Name 14

OS:Connection,
  {1a60cee0-89c8-4f6e-81b8-8bea55a25f18}, !- Handle
  {4520f165-3101-4856-b446-0c3184f8f06c}, !- Source Object
  17,                                     !- Outlet Port
  {7966e060-3f75-4633-bc28-6e90380118a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b598586c-dbc0-41d0-a52e-70858b2ffe11}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  3,                                      !- Outlet Port
  {ae02d941-f7cf-4550-8411-0242bc9bc9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1991178e-0fd0-45e4-b305-27485038a468}, !- Handle
  {47c31fae-577d-4c8a-947b-de970153d8d1}, !- Source Object
  3,                                      !- Outlet Port
  {4520f165-3101-4856-b446-0c3184f8f06c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f7c3ef45-f724-4955-8586-20bfe6806330}, !- Handle
  {4520f165-3101-4856-b446-0c3184f8f06c}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f5be4206-f789-4580-b807-730265b37a3d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {67578533-7f2d-4664-a351-377cf289771f}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  {32399ba5-1946-4652-8c6d-86cc1c65c32a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32399ba5-1946-4652-8c6d-86cc1c65c32a}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {53bff699-6fc1-4937-972b-02596603e1b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {80f58012-5bba-4a28-bd66-89cdee3dea2a}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {67578533-7f2d-4664-a351-377cf289771f}, !- Schedule Name
  {ea1b19e4-ea7a-4d56-b066-285f6a48f2d4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {64d36464-e5f9-458a-84e7-01f730375beb}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {1bf315ab-d738-4043-887b-da6bc6fb2ce7}, !- Inlet Node Name
  {cd895b64-8371-4e22-a222-5b0966696de7}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {76c3185d-4d18-43cf-9665-7ca6941ad0f2}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {cd895b64-8371-4e22-a222-5b0966696de7}, !- Inlet Port
  {c8fa245d-ad10-42eb-9f4b-3edb86d5894f}; !- Outlet Port

OS:Connection,
  {1bf315ab-d738-4043-887b-da6bc6fb2ce7}, !- Handle
  {48d99da4-8419-4ccd-8f0f-ee8f23d1a403}, !- Source Object
  3,                                      !- Outlet Port
  {64d36464-e5f9-458a-84e7-01f730375beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd895b64-8371-4e22-a222-5b0966696de7}, !- Handle
  {64d36464-e5f9-458a-84e7-01f730375beb}, !- Source Object
  3,                                      !- Outlet Port
  {76c3185d-4d18-43cf-9665-7ca6941ad0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8fa245d-ad10-42eb-9f4b-3edb86d5894f}, !- Handle
  {76c3185d-4d18-43cf-9665-7ca6941ad0f2}, !- Source Object
  3,                                      !- Outlet Port
  {11b0cc9f-e4e9-43ea-89dd-f3979482b24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {e8cc09f0-f551-4e1f-b16e-6f781ddce59d}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {c671633e-1a0c-4124-8bd1-82cb514e766e}, !- Inlet Node Name
  {7fff8147-c263-435b-a3a1-8baf4f1ceade}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {191960c5-2860-4afa-9189-1165957a9681}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {7fff8147-c263-435b-a3a1-8baf4f1ceade}, !- Inlet Port
  {c19064a7-6b17-49a6-95a1-e842b8356c0b}; !- Outlet Port

OS:Connection,
  {7fff8147-c263-435b-a3a1-8baf4f1ceade}, !- Handle
  {e8cc09f0-f551-4e1f-b16e-6f781ddce59d}, !- Source Object
  3,                                      !- Outlet Port
  {191960c5-2860-4afa-9189-1165957a9681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c19064a7-6b17-49a6-95a1-e842b8356c0b}, !- Handle
  {191960c5-2860-4afa-9189-1165957a9681}, !- Source Object
  3,                                      !- Outlet Port
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {3ad076d2-4e6d-4c54-a342-b2bb1c1f25cd}, !- Handle
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 45tons 0.8kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  4.50897435897436,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {841439be-c550-489c-81f7-2399d51bcc30}, !- Cooling Capacity Function of Temperature Curve Name
  {2157205d-fae0-4cdd-8066-a97d6c925d10}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {95a48ee3-fa04-4b77-9a73-3e27af849622}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {422e10e0-6bb9-4213-961f-fe485d0c70af}, !- Chilled Water Inlet Node Name
  {fc54aaf9-ad12-481f-8850-2f83311df7df}, !- Chilled Water Outlet Node Name
  {fea2d8be-7d48-4295-8f87-62bee2045458}, !- Condenser Inlet Node Name
  {2a1562ed-8bea-459d-9281-4a060260883e}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {744c7051-3296-4cee-b049-a6261b7e93d4}, !- Handle
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {fc54aaf9-ad12-481f-8850-2f83311df7df}, !- Inlet Port
  {f5e1a23d-521a-46f9-882e-1aef14deef77}; !- Outlet Port

OS:Connection,
  {422e10e0-6bb9-4213-961f-fe485d0c70af}, !- Handle
  {35fc7e98-9624-4dce-b251-8cca99b1445d}, !- Source Object
  3,                                      !- Outlet Port
  {3ad076d2-4e6d-4c54-a342-b2bb1c1f25cd}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {fc54aaf9-ad12-481f-8850-2f83311df7df}, !- Handle
  {3ad076d2-4e6d-4c54-a342-b2bb1c1f25cd}, !- Source Object
  16,                                     !- Outlet Port
  {744c7051-3296-4cee-b049-a6261b7e93d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5e1a23d-521a-46f9-882e-1aef14deef77}, !- Handle
  {744c7051-3296-4cee-b049-a6261b7e93d4}, !- Source Object
  3,                                      !- Outlet Port
  {b6f2f3d0-7948-4d8f-a52a-9f8ba3588783}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be687a61-1a51-4049-9540-9c5fa1202133}, !- Handle
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {d58e257b-550e-4c39-a98a-f2f14030bab7}, !- Inlet Port
  {fea2d8be-7d48-4295-8f87-62bee2045458}; !- Outlet Port

OS:Connection,
  {d58e257b-550e-4c39-a98a-f2f14030bab7}, !- Handle
  {101b22e5-ee92-44ed-baad-fd0538d7e20d}, !- Source Object
  4,                                      !- Outlet Port
  {be687a61-1a51-4049-9540-9c5fa1202133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9be8efb-b2ed-4c16-a69d-9df0e6966f35}, !- Handle
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {2a1562ed-8bea-459d-9281-4a060260883e}, !- Inlet Port
  {488413d9-36b9-43ff-a4e4-4dd496a2b927}; !- Outlet Port

OS:Connection,
  {fea2d8be-7d48-4295-8f87-62bee2045458}, !- Handle
  {be687a61-1a51-4049-9540-9c5fa1202133}, !- Source Object
  3,                                      !- Outlet Port
  {3ad076d2-4e6d-4c54-a342-b2bb1c1f25cd}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {2a1562ed-8bea-459d-9281-4a060260883e}, !- Handle
  {3ad076d2-4e6d-4c54-a342-b2bb1c1f25cd}, !- Source Object
  18,                                     !- Outlet Port
  {b9be8efb-b2ed-4c16-a69d-9df0e6966f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488413d9-36b9-43ff-a4e4-4dd496a2b927}, !- Handle
  {b9be8efb-b2ed-4c16-a69d-9df0e6966f35}, !- Source Object
  3,                                      !- Outlet Port
  {c15e3a92-539f-4af4-803a-2349700b9d7c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {78d94117-59fa-4199-80f9-be1730d585e2}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {9f15eef8-cd2e-4217-b7f5-e89aec4750bd}, !- Inlet Node Name
  {54553254-1ca7-49de-b204-38ec7106e7f8}; !- Outlet Node Name

OS:Node,
  {07f03f6f-b1f0-4308-ad95-2bffe468c836}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {007376d5-ed50-4eb5-8bd7-92e364d4fecd}, !- Inlet Port
  {9f15eef8-cd2e-4217-b7f5-e89aec4750bd}; !- Outlet Port

OS:Connection,
  {007376d5-ed50-4eb5-8bd7-92e364d4fecd}, !- Handle
  {11b0cc9f-e4e9-43ea-89dd-f3979482b24d}, !- Source Object
  4,                                      !- Outlet Port
  {07f03f6f-b1f0-4308-ad95-2bffe468c836}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b132443-6c71-4041-9db8-235f4e0f9acc}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {54553254-1ca7-49de-b204-38ec7106e7f8}, !- Inlet Port
  {738ca69f-e5de-4597-9202-2ae20f49963d}; !- Outlet Port

OS:Connection,
  {9f15eef8-cd2e-4217-b7f5-e89aec4750bd}, !- Handle
  {07f03f6f-b1f0-4308-ad95-2bffe468c836}, !- Source Object
  3,                                      !- Outlet Port
  {78d94117-59fa-4199-80f9-be1730d585e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54553254-1ca7-49de-b204-38ec7106e7f8}, !- Handle
  {78d94117-59fa-4199-80f9-be1730d585e2}, !- Source Object
  3,                                      !- Outlet Port
  {8b132443-6c71-4041-9db8-235f4e0f9acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738ca69f-e5de-4597-9202-2ae20f49963d}, !- Handle
  {8b132443-6c71-4041-9db8-235f4e0f9acc}, !- Source Object
  3,                                      !- Outlet Port
  {b6f2f3d0-7948-4d8f-a52a-9f8ba3588783}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {91f682b9-cb64-4866-b23d-c64d68b004ee}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {c9ce4508-0bab-41f0-8c62-2700dc63954a}, !- Inlet Node Name
  {b300b77d-ca86-444d-bb62-41084489c598}; !- Outlet Node Name

OS:Node,
  {bc84eb8b-6f40-4d90-9754-7fb5be0bfe6f}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {b300b77d-ca86-444d-bb62-41084489c598}, !- Inlet Port
  {63e66c0b-5b1a-4cdd-84c9-cc0b8e6d17aa}; !- Outlet Port

OS:Connection,
  {c9ce4508-0bab-41f0-8c62-2700dc63954a}, !- Handle
  {ae02d941-f7cf-4550-8411-0242bc9bc9d6}, !- Source Object
  3,                                      !- Outlet Port
  {91f682b9-cb64-4866-b23d-c64d68b004ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b300b77d-ca86-444d-bb62-41084489c598}, !- Handle
  {91f682b9-cb64-4866-b23d-c64d68b004ee}, !- Source Object
  3,                                      !- Outlet Port
  {bc84eb8b-6f40-4d90-9754-7fb5be0bfe6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e66c0b-5b1a-4cdd-84c9-cc0b8e6d17aa}, !- Handle
  {bc84eb8b-6f40-4d90-9754-7fb5be0bfe6f}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {90dbc469-b042-4efe-b3f7-15c5471dab7e}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {2ebd04b6-11de-4421-a176-5623bcbdde73}, !- Inlet Node Name
  {717a56e6-ab73-459c-be22-ad46543474c9}; !- Outlet Node Name

OS:Node,
  {ac20c792-ad9c-469d-8490-8eab280ff9ac}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {02cc3995-0ec9-4e25-ba63-b5bb8777f13a}, !- Inlet Port
  {2ebd04b6-11de-4421-a176-5623bcbdde73}; !- Outlet Port

OS:Connection,
  {02cc3995-0ec9-4e25-ba63-b5bb8777f13a}, !- Handle
  {b6f2f3d0-7948-4d8f-a52a-9f8ba3588783}, !- Source Object
  2,                                      !- Outlet Port
  {ac20c792-ad9c-469d-8490-8eab280ff9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ebd04b6-11de-4421-a176-5623bcbdde73}, !- Handle
  {ac20c792-ad9c-469d-8490-8eab280ff9ac}, !- Source Object
  3,                                      !- Outlet Port
  {90dbc469-b042-4efe-b3f7-15c5471dab7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717a56e6-ab73-459c-be22-ad46543474c9}, !- Handle
  {90dbc469-b042-4efe-b3f7-15c5471dab7e}, !- Source Object
  3,                                      !- Outlet Port
  {ea1b19e4-ea7a-4d56-b066-285f6a48f2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8d0a551e-1271-477e-8388-2543f0248d48}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {44eeab6e-adde-4e04-8af5-4fb0d3083dd2}, !- Inlet Node Name
  {69465275-1ea9-4c74-a922-6972f48ffc9e}; !- Outlet Node Name

OS:Node,
  {b579954d-d58e-49b6-9f69-6cec50693349}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {69465275-1ea9-4c74-a922-6972f48ffc9e}, !- Inlet Port
  {c671633e-1a0c-4124-8bd1-82cb514e766e}; !- Outlet Port

OS:Connection,
  {44eeab6e-adde-4e04-8af5-4fb0d3083dd2}, !- Handle
  {7966e060-3f75-4633-bc28-6e90380118a6}, !- Source Object
  3,                                      !- Outlet Port
  {8d0a551e-1271-477e-8388-2543f0248d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69465275-1ea9-4c74-a922-6972f48ffc9e}, !- Handle
  {8d0a551e-1271-477e-8388-2543f0248d48}, !- Source Object
  3,                                      !- Outlet Port
  {b579954d-d58e-49b6-9f69-6cec50693349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c671633e-1a0c-4124-8bd1-82cb514e766e}, !- Handle
  {b579954d-d58e-49b6-9f69-6cec50693349}, !- Source Object
  3,                                      !- Outlet Port
  {e8cc09f0-f551-4e1f-b16e-6f781ddce59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c8514741-8f6e-41d8-a73f-988e1d6a512d}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {4c47ba66-7dae-4302-9971-fb8cc79f42b5}, !- Inlet Node Name
  {100f3fde-2ee2-446f-8b94-fd22c8a1bf0e}; !- Outlet Node Name

OS:Node,
  {fed89ae9-ed5e-4069-8137-f899b5a75eab}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {915e3fb2-51f4-4152-9575-3ee6c66bb0f9}, !- Inlet Port
  {4c47ba66-7dae-4302-9971-fb8cc79f42b5}; !- Outlet Port

OS:Connection,
  {915e3fb2-51f4-4152-9575-3ee6c66bb0f9}, !- Handle
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Source Object
  2,                                      !- Outlet Port
  {fed89ae9-ed5e-4069-8137-f899b5a75eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c47ba66-7dae-4302-9971-fb8cc79f42b5}, !- Handle
  {fed89ae9-ed5e-4069-8137-f899b5a75eab}, !- Source Object
  3,                                      !- Outlet Port
  {c8514741-8f6e-41d8-a73f-988e1d6a512d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {100f3fde-2ee2-446f-8b94-fd22c8a1bf0e}, !- Handle
  {c8514741-8f6e-41d8-a73f-988e1d6a512d}, !- Source Object
  3,                                      !- Outlet Port
  {47c31fae-577d-4c8a-947b-de970153d8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {739b6a19-44c7-445d-9848-bd4eb3463629}, !- Handle
  12 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule
  {b62960e0-1644-4949-9b87-566fa611138d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f650ff7-6823-46fe-8c78-495b874dcfd0}, !- Supply Side Inlet Node Name
  {d6540871-3669-44f0-b8e6-38f2383fa554}, !- Demand Side Outlet Node Name
  {34aa10fc-84e7-4d2c-a56b-bd9b55880b4b}, !- Demand Side Inlet Node A
  {a7e04642-381a-4630-8c95-b63e567f6887}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Demand Mixer Name
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0163a690-3a43-4c30-b736-feac23d285bd}, !- Handle
  12 Zone DOAS Supply Inlet Node,         !- Name
  {6f650ff7-6823-46fe-8c78-495b874dcfd0}, !- Inlet Port
  {c6973264-c57d-4c3a-925d-97ece6c3f313}; !- Outlet Port

OS:Node,
  {71be31ab-8bc4-4571-827f-9bfe42b4feed}, !- Handle
  12 Zone DOAS Supply Outlet Node,        !- Name
  {9e686245-1875-4955-8380-faf2d17d7035}, !- Inlet Port
  {a7e04642-381a-4630-8c95-b63e567f6887}; !- Outlet Port

OS:Connection,
  {6f650ff7-6823-46fe-8c78-495b874dcfd0}, !- Handle
  {739b6a19-44c7-445d-9848-bd4eb3463629}, !- Source Object
  9,                                      !- Outlet Port
  {0163a690-3a43-4c30-b736-feac23d285bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e04642-381a-4630-8c95-b63e567f6887}, !- Handle
  {71be31ab-8bc4-4571-827f-9bfe42b4feed}, !- Source Object
  3,                                      !- Outlet Port
  {739b6a19-44c7-445d-9848-bd4eb3463629}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c132d61-6c0a-4ed8-8e45-85d1f049644d}, !- Handle
  12 Zone DOAS Demand Inlet Node,         !- Name
  {34aa10fc-84e7-4d2c-a56b-bd9b55880b4b}, !- Inlet Port
  {3e3f68c3-03ed-42dc-a4d9-ee3e6bbcb552}; !- Outlet Port

OS:Node,
  {f28296f1-64c4-4fe6-ac4e-e4af4f482b9b}, !- Handle
  12 Zone DOAS Demand Outlet Node,        !- Name
  {93bf4041-8103-4d88-ac23-0c21603fd204}, !- Inlet Port
  {d6540871-3669-44f0-b8e6-38f2383fa554}; !- Outlet Port

OS:Node,
  {dc410349-8ea1-45fb-9c1a-a567509b37c9}, !- Handle
  Zone OfS Hall A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {524cea55-09bf-4c05-b90e-2ac8209bb289}, !- Inlet Port
  {5c3eb4b3-1163-4e48-971b-ed1969983479}; !- Outlet Port

OS:Connection,
  {34aa10fc-84e7-4d2c-a56b-bd9b55880b4b}, !- Handle
  {739b6a19-44c7-445d-9848-bd4eb3463629}, !- Source Object
  11,                                     !- Outlet Port
  {7c132d61-6c0a-4ed8-8e45-85d1f049644d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6540871-3669-44f0-b8e6-38f2383fa554}, !- Handle
  {f28296f1-64c4-4fe6-ac4e-e4af4f482b9b}, !- Source Object
  3,                                      !- Outlet Port
  {739b6a19-44c7-445d-9848-bd4eb3463629}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3e3f68c3-03ed-42dc-a4d9-ee3e6bbcb552}, !- Inlet Node Name
  {688e4f0f-e2aa-4060-8481-a346ccb9a1c4}, !- Outlet Node Name 1
  {4041f1ae-9fba-45a6-9473-5ee0c94efd8f}, !- Outlet Node Name 2
  {7fffac76-107f-4a5b-acad-871d964e5348}, !- Outlet Node Name 3
  {72d804f9-7659-43e3-a180-c735d6e7bdbd}, !- Outlet Node Name 4
  {11debca9-4cf4-468d-bca3-8a78c01c6017}, !- Outlet Node Name 5
  {2c284c82-f88c-41ed-a364-218f827ad5b6}, !- Outlet Node Name 6
  {34c42d5a-2759-458f-ab3b-22e8daac4206}, !- Outlet Node Name 7
  {9c6df2b6-d928-433c-9885-b0787e310702}, !- Outlet Node Name 8
  {84d5ef24-8dbb-4a3c-a7b7-1765403f9feb}, !- Outlet Node Name 9
  {01a55e2b-7df3-4a60-8e01-21705e5c7d2d}, !- Outlet Node Name 10
  {710e05a2-780f-4e14-91ac-daae4bbd4e9c}, !- Outlet Node Name 11
  {2c3db9d1-abf2-4375-95cc-b3b31c67282a}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {93bf4041-8103-4d88-ac23-0c21603fd204}, !- Outlet Node Name
  {a63f73d8-de37-4f92-bd29-f033c50e5148}, !- Inlet Node Name 1
  {d2247da9-3912-433e-b470-db0444b4f420}, !- Inlet Node Name 2
  {ff27f922-a014-4b3b-88ea-714b486c7f08}, !- Inlet Node Name 3
  {b2bf9a03-df76-442c-b1e9-5ecb209e8823}, !- Inlet Node Name 4
  {0f9494dd-bf31-44bc-a859-bef50473cfee}, !- Inlet Node Name 5
  {bf6bc870-a508-43a1-b0d5-7de8888968f7}, !- Inlet Node Name 6
  {dc68fca8-b964-4f86-8e87-83d8e8b397e4}, !- Inlet Node Name 7
  {bc782777-f8ac-4793-9ccf-e5c36e4aa8f9}, !- Inlet Node Name 8
  {682aded1-5d6e-4860-9684-acff9f31b71e}, !- Inlet Node Name 9
  {4a896ea2-671f-484e-8216-514639964cfa}, !- Inlet Node Name 10
  {834f439b-bd12-4501-9565-fb0830adb13a}, !- Inlet Node Name 11
  {1596cc1e-f0b2-49f4-ac74-0d0d88f15cad}; !- Inlet Node Name 12

OS:Connection,
  {3e3f68c3-03ed-42dc-a4d9-ee3e6bbcb552}, !- Handle
  {7c132d61-6c0a-4ed8-8e45-85d1f049644d}, !- Source Object
  3,                                      !- Outlet Port
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93bf4041-8103-4d88-ac23-0c21603fd204}, !- Handle
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Source Object
  2,                                      !- Outlet Port
  {f28296f1-64c4-4fe6-ac4e-e4af4f482b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c2db37f5-4abc-494b-bb06-1be880931c03}, !- Handle
  {739b6a19-44c7-445d-9848-bd4eb3463629}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b62960e0-1644-4949-9b87-566fa611138d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {afda02b3-d0fe-4e46-848b-1cb66cc66abf}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {91deba66-a1cf-41da-a63b-3785e4000628}, !- Handle
  DOAS Supply Fan,                        !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6ef45d1b-ca68-40d1-9175-13cac47fee8f}, !- Air Inlet Node Name
  {9e686245-1875-4955-8380-faf2d17d7035}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {9e686245-1875-4955-8380-faf2d17d7035}, !- Handle
  {91deba66-a1cf-41da-a63b-3785e4000628}, !- Source Object
  9,                                      !- Outlet Port
  {71be31ab-8bc4-4571-827f-9bfe42b4feed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a8cb822e-3039-4d9c-8263-2a065eb71e33}, !- Handle
  12 Zone DOAS Htg Coil,                  !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {41fe0532-5714-43f5-9111-75a232f5f777}, !- Water Inlet Node Name
  {a72f360f-da58-4f03-8884-f40d49542b5f}, !- Water Outlet Node Name
  {9828677f-5e13-4e78-b734-0487c7f4d265}, !- Air Inlet Node Name
  {4b827715-bbc1-4d54-bef5-16a0d821c347}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f7d64bbc-e9b9-4094-9765-b1118d74f833}, !- Handle
  12 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {842874a4-299b-496a-9155-729917da2875}, !- Inlet Port
  {41fe0532-5714-43f5-9111-75a232f5f777}; !- Outlet Port

OS:Connection,
  {842874a4-299b-496a-9155-729917da2875}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  4,                                      !- Outlet Port
  {f7d64bbc-e9b9-4094-9765-b1118d74f833}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3316d68c-e88b-4fd0-b39e-a9bd92c0792f}, !- Handle
  12 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {a72f360f-da58-4f03-8884-f40d49542b5f}, !- Inlet Port
  {5e3fee14-4d50-4bf5-97e0-3a095ac693f6}; !- Outlet Port

OS:Connection,
  {41fe0532-5714-43f5-9111-75a232f5f777}, !- Handle
  {f7d64bbc-e9b9-4094-9765-b1118d74f833}, !- Source Object
  3,                                      !- Outlet Port
  {a8cb822e-3039-4d9c-8263-2a065eb71e33}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a72f360f-da58-4f03-8884-f40d49542b5f}, !- Handle
  {a8cb822e-3039-4d9c-8263-2a065eb71e33}, !- Source Object
  6,                                      !- Outlet Port
  {3316d68c-e88b-4fd0-b39e-a9bd92c0792f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3fee14-4d50-4bf5-97e0-3a095ac693f6}, !- Handle
  {3316d68c-e88b-4fd0-b39e-a9bd92c0792f}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b382dcd8-c7f3-48a4-bb06-40d48d3951ab}, !- Handle
  12 Zone DOAS Htg Coil Controller,       !- Name
  {a8cb822e-3039-4d9c-8263-2a065eb71e33}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {88931a25-0074-4bc4-aae1-5793ed94c1f2}, !- Handle
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {4b827715-bbc1-4d54-bef5-16a0d821c347}, !- Inlet Port
  {6ef45d1b-ca68-40d1-9175-13cac47fee8f}; !- Outlet Port

OS:Connection,
  {4b827715-bbc1-4d54-bef5-16a0d821c347}, !- Handle
  {a8cb822e-3039-4d9c-8263-2a065eb71e33}, !- Source Object
  8,                                      !- Outlet Port
  {88931a25-0074-4bc4-aae1-5793ed94c1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef45d1b-ca68-40d1-9175-13cac47fee8f}, !- Handle
  {88931a25-0074-4bc4-aae1-5793ed94c1f2}, !- Source Object
  3,                                      !- Outlet Port
  {91deba66-a1cf-41da-a63b-3785e4000628}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ce24068c-80e9-468b-9459-f57168c9e3c9}, !- Handle
  12 Zone DOAS Clg Coil,                  !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9e977a61-48f4-44d8-a071-03b4efcc0d38}, !- Water Inlet Node Name
  {a9637434-0605-4024-b060-f5b8ef8d945f}, !- Water Outlet Node Name
  {633304c3-afce-495f-88ca-d98c4388c0fc}, !- Air Inlet Node Name
  {abce9a1f-b769-485f-8991-e791e5cca805}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {48e251c3-bf53-4dab-bbee-f43408835f7f}, !- Handle
  12 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {eac5a4be-4087-4c5c-8e13-c6d1ab27150f}, !- Inlet Port
  {9e977a61-48f4-44d8-a071-03b4efcc0d38}; !- Outlet Port

OS:Connection,
  {eac5a4be-4087-4c5c-8e13-c6d1ab27150f}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  4,                                      !- Outlet Port
  {48e251c3-bf53-4dab-bbee-f43408835f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1317ded-cdf8-4714-9f2a-39dc57b1e48d}, !- Handle
  12 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {a9637434-0605-4024-b060-f5b8ef8d945f}, !- Inlet Port
  {fcb75f6d-5848-45cc-a249-b0982da7c6a0}; !- Outlet Port

OS:Connection,
  {9e977a61-48f4-44d8-a071-03b4efcc0d38}, !- Handle
  {48e251c3-bf53-4dab-bbee-f43408835f7f}, !- Source Object
  3,                                      !- Outlet Port
  {ce24068c-80e9-468b-9459-f57168c9e3c9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a9637434-0605-4024-b060-f5b8ef8d945f}, !- Handle
  {ce24068c-80e9-468b-9459-f57168c9e3c9}, !- Source Object
  11,                                     !- Outlet Port
  {b1317ded-cdf8-4714-9f2a-39dc57b1e48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb75f6d-5848-45cc-a249-b0982da7c6a0}, !- Handle
  {b1317ded-cdf8-4714-9f2a-39dc57b1e48d}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1d4b5797-c2d1-4492-8713-c170199346ec}, !- Handle
  12 Zone DOAS Clg Coil Controller,       !- Name
  {ce24068c-80e9-468b-9459-f57168c9e3c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {041c9793-1458-4c76-b1ac-d1c3a9d395f3}, !- Handle
  12 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {abce9a1f-b769-485f-8991-e791e5cca805}, !- Inlet Port
  {9828677f-5e13-4e78-b734-0487c7f4d265}; !- Outlet Port

OS:Connection,
  {abce9a1f-b769-485f-8991-e791e5cca805}, !- Handle
  {ce24068c-80e9-468b-9459-f57168c9e3c9}, !- Source Object
  13,                                     !- Outlet Port
  {041c9793-1458-4c76-b1ac-d1c3a9d395f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9828677f-5e13-4e78-b734-0487c7f4d265}, !- Handle
  {041c9793-1458-4c76-b1ac-d1c3a9d395f3}, !- Source Object
  3,                                      !- Outlet Port
  {a8cb822e-3039-4d9c-8263-2a065eb71e33}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {82c50f2f-057d-4566-b507-c46ea0f3ed41}, !- Handle
  12 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f51b6a9-eb28-48a7-850b-c5c9e7bce707}, !- Minimum Outdoor Air Schedule Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5bd299ec-c9b5-46f2-96c3-48ca39b12bff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5bd299ec-c9b5-46f2-96c3-48ca39b12bff}, !- Handle
  12 Zone DOAS Mechanical Ventilation Controller, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1df2c09b-6fe6-4147-a28e-430e28bb1153}, !- Handle
  12 Zone DOAS OA System,                 !- Name
  {82c50f2f-057d-4566-b507-c46ea0f3ed41}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bec07bde-387b-4ae9-9ea2-81a47a9c0838}, !- Mixed Air Node Name
  {e831c730-510d-45d5-aa92-6d1c266688c4}, !- Outdoor Air Stream Node Name
  {48c40357-3148-40ee-a3f6-f4ad48014d8a}, !- Relief Air Stream Node Name
  {f536f65d-5846-4ed1-8079-27c00577b3a6}; !- Return Air Stream Node Name

OS:Node,
  {f5e63059-d364-4023-a864-297353a0e3e1}, !- Handle
  12 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {e831c730-510d-45d5-aa92-6d1c266688c4}; !- Outlet Port

OS:Connection,
  {e831c730-510d-45d5-aa92-6d1c266688c4}, !- Handle
  {f5e63059-d364-4023-a864-297353a0e3e1}, !- Source Object
  3,                                      !- Outlet Port
  {1df2c09b-6fe6-4147-a28e-430e28bb1153}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f2dbc3a6-9a82-4fbc-b37a-5ed05daa6479}, !- Handle
  12 Zone DOAS Relief Air Node,           !- Name
  {48c40357-3148-40ee-a3f6-f4ad48014d8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48c40357-3148-40ee-a3f6-f4ad48014d8a}, !- Handle
  {1df2c09b-6fe6-4147-a28e-430e28bb1153}, !- Source Object
  7,                                      !- Outlet Port
  {f2dbc3a6-9a82-4fbc-b37a-5ed05daa6479}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15700738-bad2-46b7-a46e-a2b971018b6f}, !- Handle
  12 Zone DOAS Mixed Air Node,            !- Name
  {bec07bde-387b-4ae9-9ea2-81a47a9c0838}, !- Inlet Port
  {633304c3-afce-495f-88ca-d98c4388c0fc}; !- Outlet Port

OS:Connection,
  {bec07bde-387b-4ae9-9ea2-81a47a9c0838}, !- Handle
  {1df2c09b-6fe6-4147-a28e-430e28bb1153}, !- Source Object
  5,                                      !- Outlet Port
  {15700738-bad2-46b7-a46e-a2b971018b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {633304c3-afce-495f-88ca-d98c4388c0fc}, !- Handle
  {15700738-bad2-46b7-a46e-a2b971018b6f}, !- Source Object
  3,                                      !- Outlet Port
  {ce24068c-80e9-468b-9459-f57168c9e3c9}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {058bda58-9bef-49c2-8a16-c08521fac321}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c6973264-c57d-4c3a-925d-97ece6c3f313}, !- Air Inlet Node Name
  {675fb98a-90cc-4182-970d-6822d5527f6a}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {7d08b977-5a62-4507-afbb-8c70c94d2265}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {675fb98a-90cc-4182-970d-6822d5527f6a}, !- Inlet Port
  {f536f65d-5846-4ed1-8079-27c00577b3a6}; !- Outlet Port

OS:Connection,
  {c6973264-c57d-4c3a-925d-97ece6c3f313}, !- Handle
  {0163a690-3a43-4c30-b736-feac23d285bd}, !- Source Object
  3,                                      !- Outlet Port
  {058bda58-9bef-49c2-8a16-c08521fac321}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {675fb98a-90cc-4182-970d-6822d5527f6a}, !- Handle
  {058bda58-9bef-49c2-8a16-c08521fac321}, !- Source Object
  9,                                      !- Outlet Port
  {7d08b977-5a62-4507-afbb-8c70c94d2265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f536f65d-5846-4ed1-8079-27c00577b3a6}, !- Handle
  {7d08b977-5a62-4507-afbb-8c70c94d2265}, !- Source Object
  3,                                      !- Outlet Port
  {1df2c09b-6fe6-4147-a28e-430e28bb1153}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {71c02711-15ad-4a48-b788-bdcfff0c1c1b}, !- Handle
  12 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {71be31ab-8bc4-4571-827f-9bfe42b4feed}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {afda02b3-d0fe-4e46-848b-1cb66cc66abf}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {39a877ac-a127-426d-99d3-26c41cecd871}, !- Control Zone or Zone List Name
  {c5fc6e92-60d9-434e-9872-034c7ccdfa75}, !- Cooling Control Zone or Zone List Name
  {4956cb96-ccd3-489b-ae36-15bf70d3e5ac}, !- Heating Control Zone or Zone List Name
  {e205480c-0e05-4510-b440-385f83012865}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {39a877ac-a127-426d-99d3-26c41cecd871}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {c5fc6e92-60d9-434e-9872-034c7ccdfa75}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4956cb96-ccd3-489b-ae36-15bf70d3e5ac}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e205480c-0e05-4510-b440-385f83012865}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cda887e7-cc61-4f4f-86dd-0c054a541d95}, !- Handle
  Zone OfS Hall A  - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {c0b5ba93-1872-4209-949c-d1c136c1449e}, !- Air Inlet Node Name
  {524cea55-09bf-4c05-b90e-2ac8209bb289}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {68e3cf96-a2fd-4fc1-9d09-f9908edf7832}, !- Handle
  Zone OfS Hall A  - Story Ground Return Air Node, !- Name
  {e348ead2-b518-4fe0-a989-f3371964c085}, !- Inlet Port
  {a63f73d8-de37-4f92-bd29-f033c50e5148}; !- Outlet Port

OS:Connection,
  {5c3eb4b3-1163-4e48-971b-ed1969983479}, !- Handle
  {dc410349-8ea1-45fb-9c1a-a567509b37c9}, !- Source Object
  3,                                      !- Outlet Port
  {127ddbbd-60da-43fb-ad0d-9f2139678298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e348ead2-b518-4fe0-a989-f3371964c085}, !- Handle
  {8f72a8ef-fecf-4da2-a0b7-166476b155d2}, !- Source Object
  2,                                      !- Outlet Port
  {68e3cf96-a2fd-4fc1-9d09-f9908edf7832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63f73d8-de37-4f92-bd29-f033c50e5148}, !- Handle
  {68e3cf96-a2fd-4fc1-9d09-f9908edf7832}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef688b48-f01e-445a-915b-a411cc3949f6}, !- Handle
  Zone OfS Hall A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {688e4f0f-e2aa-4060-8481-a346ccb9a1c4}, !- Inlet Port
  {c0b5ba93-1872-4209-949c-d1c136c1449e}; !- Outlet Port

OS:Connection,
  {688e4f0f-e2aa-4060-8481-a346ccb9a1c4}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  3,                                      !- Outlet Port
  {ef688b48-f01e-445a-915b-a411cc3949f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b5ba93-1872-4209-949c-d1c136c1449e}, !- Handle
  {ef688b48-f01e-445a-915b-a411cc3949f6}, !- Source Object
  3,                                      !- Outlet Port
  {cda887e7-cc61-4f4f-86dd-0c054a541d95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {524cea55-09bf-4c05-b90e-2ac8209bb289}, !- Handle
  {cda887e7-cc61-4f4f-86dd-0c054a541d95}, !- Source Object
  4,                                      !- Outlet Port
  {dc410349-8ea1-45fb-9c1a-a567509b37c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f91e2ae2-c6d0-4b82-94c0-e56e3e50709b}, !- Handle
  Schedule Constant 1,                    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {951eeba7-c61b-4b3f-a67a-9a270a699593}, !- Handle
  Schedule Constant 2,                    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {589f1b47-3b02-44bd-9ecd-83eb11622d0f}, !- Handle
  Zone OfS Hall A end_b - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {6f6880d6-0a6a-490c-9783-032346e1522a}, !- Air Inlet Node Name
  {936001f0-3f2b-46d8-acd7-2f1766ca9c9a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ec772fa-e396-4187-875c-4a5bd7197fde}, !- Handle
  Zone OfS Hall A end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {936001f0-3f2b-46d8-acd7-2f1766ca9c9a}, !- Inlet Port
  {0bf1f434-c48c-471a-8c6d-b14cdcde6e63}; !- Outlet Port

OS:Node,
  {f49b9fc6-13f4-4953-a373-5f0880a26501}, !- Handle
  Zone OfS Hall A end_b - Story Ground Return Air Node, !- Name
  {c2055d05-b32d-4010-a14f-7d0704c89ea1}, !- Inlet Port
  {d2247da9-3912-433e-b470-db0444b4f420}; !- Outlet Port

OS:Connection,
  {0bf1f434-c48c-471a-8c6d-b14cdcde6e63}, !- Handle
  {3ec772fa-e396-4187-875c-4a5bd7197fde}, !- Source Object
  3,                                      !- Outlet Port
  {32acfcd1-7793-4560-824e-12f242a564ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2055d05-b32d-4010-a14f-7d0704c89ea1}, !- Handle
  {a33825b7-b625-45de-8e0e-d59c285cdb40}, !- Source Object
  2,                                      !- Outlet Port
  {f49b9fc6-13f4-4953-a373-5f0880a26501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2247da9-3912-433e-b470-db0444b4f420}, !- Handle
  {f49b9fc6-13f4-4953-a373-5f0880a26501}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d1720547-b1ea-48cf-afe3-a4a430d33f12}, !- Handle
  Zone OfS Hall A end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {4041f1ae-9fba-45a6-9473-5ee0c94efd8f}, !- Inlet Port
  {6f6880d6-0a6a-490c-9783-032346e1522a}; !- Outlet Port

OS:Connection,
  {4041f1ae-9fba-45a6-9473-5ee0c94efd8f}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  4,                                      !- Outlet Port
  {d1720547-b1ea-48cf-afe3-a4a430d33f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6880d6-0a6a-490c-9783-032346e1522a}, !- Handle
  {d1720547-b1ea-48cf-afe3-a4a430d33f12}, !- Source Object
  3,                                      !- Outlet Port
  {589f1b47-3b02-44bd-9ecd-83eb11622d0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {936001f0-3f2b-46d8-acd7-2f1766ca9c9a}, !- Handle
  {589f1b47-3b02-44bd-9ecd-83eb11622d0f}, !- Source Object
  4,                                      !- Outlet Port
  {3ec772fa-e396-4187-875c-4a5bd7197fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a1f18893-ec04-4fbd-8d3b-e695ec017173}, !- Handle
  Schedule Constant 3,                    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d23c4664-a6f1-428f-af19-2f9540dc1035}, !- Handle
  Schedule Constant 4,                    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5ffb4de2-3ae2-466b-8338-f349a06395b9}, !- Handle
  Zone OfS Hall B  - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {9a578a79-e4f0-4a16-88fe-68d083842c0e}, !- Air Inlet Node Name
  {643918d4-a53e-4112-a610-518d77d95a42}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c91359b-14c0-4192-beaa-cc7a3def5c91}, !- Handle
  Zone OfS Hall B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {643918d4-a53e-4112-a610-518d77d95a42}, !- Inlet Port
  {96436607-b688-4091-b04a-2d2c88cfab65}; !- Outlet Port

OS:Node,
  {351eecf6-0ebc-4eee-acae-49bf8c0a6a1a}, !- Handle
  Zone OfS Hall B  - Story Ground Return Air Node, !- Name
  {75431719-0c91-4802-b225-ef8afa275550}, !- Inlet Port
  {ff27f922-a014-4b3b-88ea-714b486c7f08}; !- Outlet Port

OS:Connection,
  {96436607-b688-4091-b04a-2d2c88cfab65}, !- Handle
  {7c91359b-14c0-4192-beaa-cc7a3def5c91}, !- Source Object
  3,                                      !- Outlet Port
  {67d7788c-c68b-498b-876f-640d230792e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75431719-0c91-4802-b225-ef8afa275550}, !- Handle
  {c28cdbe1-8fb4-4e18-aef3-b57feb895050}, !- Source Object
  2,                                      !- Outlet Port
  {351eecf6-0ebc-4eee-acae-49bf8c0a6a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff27f922-a014-4b3b-88ea-714b486c7f08}, !- Handle
  {351eecf6-0ebc-4eee-acae-49bf8c0a6a1a}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {304f4f46-ca3d-4390-b049-a0a0a755696f}, !- Handle
  Zone OfS Hall B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {7fffac76-107f-4a5b-acad-871d964e5348}, !- Inlet Port
  {9a578a79-e4f0-4a16-88fe-68d083842c0e}; !- Outlet Port

OS:Connection,
  {7fffac76-107f-4a5b-acad-871d964e5348}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  5,                                      !- Outlet Port
  {304f4f46-ca3d-4390-b049-a0a0a755696f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a578a79-e4f0-4a16-88fe-68d083842c0e}, !- Handle
  {304f4f46-ca3d-4390-b049-a0a0a755696f}, !- Source Object
  3,                                      !- Outlet Port
  {5ffb4de2-3ae2-466b-8338-f349a06395b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {643918d4-a53e-4112-a610-518d77d95a42}, !- Handle
  {5ffb4de2-3ae2-466b-8338-f349a06395b9}, !- Source Object
  4,                                      !- Outlet Port
  {7c91359b-14c0-4192-beaa-cc7a3def5c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {623dd75d-04ac-4011-8fb9-a387b967a272}, !- Handle
  Schedule Constant 5,                    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3891e946-83bf-46c1-9e36-5d7f6d6e1edd}, !- Handle
  Schedule Constant 6,                    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89aea7eb-330a-4cc2-8e63-0e210af7fd16}, !- Handle
  Zone OfS Hall B end_b - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {6f5a4d34-661e-4427-9310-40078dd44b71}, !- Air Inlet Node Name
  {9ef3be19-769e-4507-ad81-03773a9db96c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9282b14f-42c5-44e8-abb3-b2aed0ba051b}, !- Handle
  Zone OfS Hall B end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {9ef3be19-769e-4507-ad81-03773a9db96c}, !- Inlet Port
  {77c32497-ccd7-46bc-9208-b887f80b6036}; !- Outlet Port

OS:Node,
  {79fe7b49-12bb-4ab0-9ba4-b1c79f8af803}, !- Handle
  Zone OfS Hall B end_b - Story Ground Return Air Node, !- Name
  {3ead36f9-5e6b-475f-9091-57464dfaee02}, !- Inlet Port
  {b2bf9a03-df76-442c-b1e9-5ecb209e8823}; !- Outlet Port

OS:Connection,
  {77c32497-ccd7-46bc-9208-b887f80b6036}, !- Handle
  {9282b14f-42c5-44e8-abb3-b2aed0ba051b}, !- Source Object
  3,                                      !- Outlet Port
  {f9a5acd3-9bd0-4b71-a03c-c68e5f44eb7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ead36f9-5e6b-475f-9091-57464dfaee02}, !- Handle
  {6e2856fd-ccf6-48d2-b544-bfc38b639602}, !- Source Object
  2,                                      !- Outlet Port
  {79fe7b49-12bb-4ab0-9ba4-b1c79f8af803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2bf9a03-df76-442c-b1e9-5ecb209e8823}, !- Handle
  {79fe7b49-12bb-4ab0-9ba4-b1c79f8af803}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ad1135e2-affc-4dc2-bf0c-06d1a4b3619b}, !- Handle
  Zone OfS Hall B end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {72d804f9-7659-43e3-a180-c735d6e7bdbd}, !- Inlet Port
  {6f5a4d34-661e-4427-9310-40078dd44b71}; !- Outlet Port

OS:Connection,
  {72d804f9-7659-43e3-a180-c735d6e7bdbd}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  6,                                      !- Outlet Port
  {ad1135e2-affc-4dc2-bf0c-06d1a4b3619b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f5a4d34-661e-4427-9310-40078dd44b71}, !- Handle
  {ad1135e2-affc-4dc2-bf0c-06d1a4b3619b}, !- Source Object
  3,                                      !- Outlet Port
  {89aea7eb-330a-4cc2-8e63-0e210af7fd16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ef3be19-769e-4507-ad81-03773a9db96c}, !- Handle
  {89aea7eb-330a-4cc2-8e63-0e210af7fd16}, !- Source Object
  4,                                      !- Outlet Port
  {9282b14f-42c5-44e8-abb3-b2aed0ba051b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f519f861-5383-4bc8-bf6b-650039c9ab1c}, !- Handle
  Schedule Constant 7,                    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4fdce144-583d-4a45-8d7d-b73bf62daeb1}, !- Handle
  Schedule Constant 8,                    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cf323ff5-6abf-4d4a-85da-11226a5c118c}, !- Handle
  Zone OfS Hall C  - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {5dc701a5-2bbd-4949-8c2d-c7fafce22268}, !- Air Inlet Node Name
  {f3be7809-9545-480a-acdf-20e0966981d4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {786af00b-07a0-406a-a538-d744e723d0f9}, !- Handle
  Zone OfS Hall C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {f3be7809-9545-480a-acdf-20e0966981d4}, !- Inlet Port
  {5d39e9ad-38e9-44de-94ba-c296db0d9e79}; !- Outlet Port

OS:Node,
  {a01d446f-6554-49d5-935b-bc3fbf16321b}, !- Handle
  Zone OfS Hall C  - Story Ground Return Air Node, !- Name
  {37afda47-5a1d-4bd4-aee7-b42001b88e63}, !- Inlet Port
  {0f9494dd-bf31-44bc-a859-bef50473cfee}; !- Outlet Port

OS:Connection,
  {5d39e9ad-38e9-44de-94ba-c296db0d9e79}, !- Handle
  {786af00b-07a0-406a-a538-d744e723d0f9}, !- Source Object
  3,                                      !- Outlet Port
  {bf4694c0-e2d2-4249-9883-aff724f8cd77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37afda47-5a1d-4bd4-aee7-b42001b88e63}, !- Handle
  {d8f9ea85-e76a-4ba5-8cbd-693db8c78538}, !- Source Object
  2,                                      !- Outlet Port
  {a01d446f-6554-49d5-935b-bc3fbf16321b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f9494dd-bf31-44bc-a859-bef50473cfee}, !- Handle
  {a01d446f-6554-49d5-935b-bc3fbf16321b}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9d14a7a5-2ed2-412b-a902-b901160cd7d0}, !- Handle
  Zone OfS Hall C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {11debca9-4cf4-468d-bca3-8a78c01c6017}, !- Inlet Port
  {5dc701a5-2bbd-4949-8c2d-c7fafce22268}; !- Outlet Port

OS:Connection,
  {11debca9-4cf4-468d-bca3-8a78c01c6017}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  7,                                      !- Outlet Port
  {9d14a7a5-2ed2-412b-a902-b901160cd7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc701a5-2bbd-4949-8c2d-c7fafce22268}, !- Handle
  {9d14a7a5-2ed2-412b-a902-b901160cd7d0}, !- Source Object
  3,                                      !- Outlet Port
  {cf323ff5-6abf-4d4a-85da-11226a5c118c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3be7809-9545-480a-acdf-20e0966981d4}, !- Handle
  {cf323ff5-6abf-4d4a-85da-11226a5c118c}, !- Source Object
  4,                                      !- Outlet Port
  {786af00b-07a0-406a-a538-d744e723d0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cb3521ad-e4b1-42a5-999b-48b15ffa41fc}, !- Handle
  Schedule Constant 9,                    !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d312c9e7-3a15-4ea3-a168-080095904d58}, !- Handle
  Schedule Constant 10,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {365088c7-61bd-49d5-9fec-12ff93e2e1b2}, !- Handle
  Zone OfS Hall C end_b - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {caaf5818-bde8-45ef-8fa2-85fba1ce2cc2}, !- Air Inlet Node Name
  {b3b380a4-6f39-44b6-95bd-b5e3ad68f14f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c4a676d-0fae-4add-b175-917bd72bdbe5}, !- Handle
  Zone OfS Hall C end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {b3b380a4-6f39-44b6-95bd-b5e3ad68f14f}, !- Inlet Port
  {a543feef-b1a3-4984-be9d-cf7c4245490c}; !- Outlet Port

OS:Node,
  {432808c3-9ccd-42bf-a28f-207d994b71ab}, !- Handle
  Zone OfS Hall C end_b - Story Ground Return Air Node, !- Name
  {0351cf93-4681-4d47-9d74-7526345b14bb}, !- Inlet Port
  {bf6bc870-a508-43a1-b0d5-7de8888968f7}; !- Outlet Port

OS:Connection,
  {a543feef-b1a3-4984-be9d-cf7c4245490c}, !- Handle
  {6c4a676d-0fae-4add-b175-917bd72bdbe5}, !- Source Object
  3,                                      !- Outlet Port
  {cf2216e7-fe5b-4d1c-8842-7c75572fe3d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0351cf93-4681-4d47-9d74-7526345b14bb}, !- Handle
  {29f1e4db-bda9-4ef6-a46e-01290db7feb7}, !- Source Object
  2,                                      !- Outlet Port
  {432808c3-9ccd-42bf-a28f-207d994b71ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6bc870-a508-43a1-b0d5-7de8888968f7}, !- Handle
  {432808c3-9ccd-42bf-a28f-207d994b71ab}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {01e7e3e5-9305-4307-8421-f136f1165168}, !- Handle
  Zone OfS Hall C end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {2c284c82-f88c-41ed-a364-218f827ad5b6}, !- Inlet Port
  {caaf5818-bde8-45ef-8fa2-85fba1ce2cc2}; !- Outlet Port

OS:Connection,
  {2c284c82-f88c-41ed-a364-218f827ad5b6}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  8,                                      !- Outlet Port
  {01e7e3e5-9305-4307-8421-f136f1165168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caaf5818-bde8-45ef-8fa2-85fba1ce2cc2}, !- Handle
  {01e7e3e5-9305-4307-8421-f136f1165168}, !- Source Object
  3,                                      !- Outlet Port
  {365088c7-61bd-49d5-9fec-12ff93e2e1b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3b380a4-6f39-44b6-95bd-b5e3ad68f14f}, !- Handle
  {365088c7-61bd-49d5-9fec-12ff93e2e1b2}, !- Source Object
  4,                                      !- Outlet Port
  {6c4a676d-0fae-4add-b175-917bd72bdbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {62342d3d-dbe8-44c0-941d-6cc2fe4b6ff3}, !- Handle
  Schedule Constant 11,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {19b55af2-42d2-4e62-bd31-1cfb1b686149}, !- Handle
  Schedule Constant 12,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0b186bd-6792-46ba-ac8a-8f7ba45a2c94}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {96e75ad0-bd4a-439d-a111-d0ed84d62092}, !- Air Inlet Node Name
  {6336a2a2-3ac2-4f3c-96a8-938c92241dbb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {693ca535-0641-4d1f-9406-4c384a21c55a}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {6336a2a2-3ac2-4f3c-96a8-938c92241dbb}, !- Inlet Port
  {27eecf69-cf4a-49e2-8108-86d8236945ac}; !- Outlet Port

OS:Node,
  {550763c6-0c75-4c6b-af53-9b5740193468}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Return Air Node, !- Name
  {1c529c90-c4f0-4987-be45-85b4328045b7}, !- Inlet Port
  {dc68fca8-b964-4f86-8e87-83d8e8b397e4}; !- Outlet Port

OS:Connection,
  {27eecf69-cf4a-49e2-8108-86d8236945ac}, !- Handle
  {693ca535-0641-4d1f-9406-4c384a21c55a}, !- Source Object
  3,                                      !- Outlet Port
  {3ac8262c-b9f0-4129-ae4d-7081ab727188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c529c90-c4f0-4987-be45-85b4328045b7}, !- Handle
  {bd361481-7f07-4af8-b151-5d7169215221}, !- Source Object
  2,                                      !- Outlet Port
  {550763c6-0c75-4c6b-af53-9b5740193468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc68fca8-b964-4f86-8e87-83d8e8b397e4}, !- Handle
  {550763c6-0c75-4c6b-af53-9b5740193468}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3287d4c9-8d6d-42e7-93bf-52b0a7943db5}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {34c42d5a-2759-458f-ab3b-22e8daac4206}, !- Inlet Port
  {96e75ad0-bd4a-439d-a111-d0ed84d62092}; !- Outlet Port

OS:Connection,
  {34c42d5a-2759-458f-ab3b-22e8daac4206}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  9,                                      !- Outlet Port
  {3287d4c9-8d6d-42e7-93bf-52b0a7943db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e75ad0-bd4a-439d-a111-d0ed84d62092}, !- Handle
  {3287d4c9-8d6d-42e7-93bf-52b0a7943db5}, !- Source Object
  3,                                      !- Outlet Port
  {c0b186bd-6792-46ba-ac8a-8f7ba45a2c94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6336a2a2-3ac2-4f3c-96a8-938c92241dbb}, !- Handle
  {c0b186bd-6792-46ba-ac8a-8f7ba45a2c94}, !- Source Object
  4,                                      !- Outlet Port
  {693ca535-0641-4d1f-9406-4c384a21c55a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f52156b6-f405-4126-89c5-2e4d3a213bfc}, !- Handle
  Schedule Constant 13,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {275a0f49-8e8c-49d8-97cc-e4f8f9ddf420}, !- Handle
  Schedule Constant 14,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ee2e992-a7a2-40ff-bd78-136ec6c4a992}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {f5de7368-d464-4fb8-890a-ba754e1653bb}, !- Air Inlet Node Name
  {bd07795b-788f-483f-af05-af49ceb4de12}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cfb47449-e08d-4f8d-b831-4c52afa9fc27}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {bd07795b-788f-483f-af05-af49ceb4de12}, !- Inlet Port
  {952faa8d-fd01-4df9-80a4-467cb5be7308}; !- Outlet Port

OS:Node,
  {873e8466-5441-4efb-b37f-d69da006eae0}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Return Air Node, !- Name
  {75894ee1-4f15-4891-aaf2-c1a2cd05ba0b}, !- Inlet Port
  {bc782777-f8ac-4793-9ccf-e5c36e4aa8f9}; !- Outlet Port

OS:Connection,
  {952faa8d-fd01-4df9-80a4-467cb5be7308}, !- Handle
  {cfb47449-e08d-4f8d-b831-4c52afa9fc27}, !- Source Object
  3,                                      !- Outlet Port
  {582efb84-2207-4562-b633-6c942177b41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75894ee1-4f15-4891-aaf2-c1a2cd05ba0b}, !- Handle
  {6351b964-f847-4e64-abc8-2e471e2377f5}, !- Source Object
  2,                                      !- Outlet Port
  {873e8466-5441-4efb-b37f-d69da006eae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc782777-f8ac-4793-9ccf-e5c36e4aa8f9}, !- Handle
  {873e8466-5441-4efb-b37f-d69da006eae0}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {adfbf807-50b1-4a1b-bc3f-907c699f5645}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {9c6df2b6-d928-433c-9885-b0787e310702}, !- Inlet Port
  {f5de7368-d464-4fb8-890a-ba754e1653bb}; !- Outlet Port

OS:Connection,
  {9c6df2b6-d928-433c-9885-b0787e310702}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  10,                                     !- Outlet Port
  {adfbf807-50b1-4a1b-bc3f-907c699f5645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5de7368-d464-4fb8-890a-ba754e1653bb}, !- Handle
  {adfbf807-50b1-4a1b-bc3f-907c699f5645}, !- Source Object
  3,                                      !- Outlet Port
  {2ee2e992-a7a2-40ff-bd78-136ec6c4a992}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd07795b-788f-483f-af05-af49ceb4de12}, !- Handle
  {2ee2e992-a7a2-40ff-bd78-136ec6c4a992}, !- Source Object
  4,                                      !- Outlet Port
  {cfb47449-e08d-4f8d-b831-4c52afa9fc27}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0d0dddb8-f197-4961-afd3-a2fd9fbabcba}, !- Handle
  Schedule Constant 15,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2d1e3d72-e57c-437f-935d-3352dbef2c4c}, !- Handle
  Schedule Constant 16,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {83882fc0-a097-46b7-981a-89e3b4b4761c}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {48f1699d-1f69-43b5-ae3f-869d2eebbaa1}, !- Air Inlet Node Name
  {dfe51747-8f89-4984-8580-94c4391bb973}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54848aa3-46fc-4896-bf81-5dba135b6b90}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {dfe51747-8f89-4984-8580-94c4391bb973}, !- Inlet Port
  {3412d244-23e2-49b0-aeb1-aecfa1080b75}; !- Outlet Port

OS:Node,
  {40d5b490-1d90-4452-8ee4-17560404759d}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Return Air Node, !- Name
  {8a02eb26-0110-4d93-a5b7-7bf93d96fdfb}, !- Inlet Port
  {682aded1-5d6e-4860-9684-acff9f31b71e}; !- Outlet Port

OS:Connection,
  {3412d244-23e2-49b0-aeb1-aecfa1080b75}, !- Handle
  {54848aa3-46fc-4896-bf81-5dba135b6b90}, !- Source Object
  3,                                      !- Outlet Port
  {f855fca2-652b-4582-9d87-a49712a0c32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a02eb26-0110-4d93-a5b7-7bf93d96fdfb}, !- Handle
  {71b76430-7abb-401c-88b2-bb7197f6eead}, !- Source Object
  2,                                      !- Outlet Port
  {40d5b490-1d90-4452-8ee4-17560404759d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {682aded1-5d6e-4860-9684-acff9f31b71e}, !- Handle
  {40d5b490-1d90-4452-8ee4-17560404759d}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2e84c27c-497c-4431-ae9c-3d314d211ff8}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {84d5ef24-8dbb-4a3c-a7b7-1765403f9feb}, !- Inlet Port
  {48f1699d-1f69-43b5-ae3f-869d2eebbaa1}; !- Outlet Port

OS:Connection,
  {84d5ef24-8dbb-4a3c-a7b7-1765403f9feb}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  11,                                     !- Outlet Port
  {2e84c27c-497c-4431-ae9c-3d314d211ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f1699d-1f69-43b5-ae3f-869d2eebbaa1}, !- Handle
  {2e84c27c-497c-4431-ae9c-3d314d211ff8}, !- Source Object
  3,                                      !- Outlet Port
  {83882fc0-a097-46b7-981a-89e3b4b4761c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfe51747-8f89-4984-8580-94c4391bb973}, !- Handle
  {83882fc0-a097-46b7-981a-89e3b4b4761c}, !- Source Object
  4,                                      !- Outlet Port
  {54848aa3-46fc-4896-bf81-5dba135b6b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {959092c0-78e5-4b0e-a0d2-17c9b7b76077}, !- Handle
  Schedule Constant 17,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f7888e81-8cd1-4f05-b9d8-d09f99e148ca}, !- Handle
  Schedule Constant 18,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {618bacdc-0eea-4a1d-a3ae-8b7446f85b77}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {8291008b-963f-44b0-9ba9-822bc7ecd931}, !- Air Inlet Node Name
  {c31116ae-a5d2-4b27-927f-66eb53a8d9f7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f149b6a9-8111-4c69-a194-d57d00184707}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {c31116ae-a5d2-4b27-927f-66eb53a8d9f7}, !- Inlet Port
  {ce80eac2-cc49-46f1-9f7a-ac23a0ada8eb}; !- Outlet Port

OS:Node,
  {971f9f02-12ff-4021-af62-a5a3f0bf0572}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Return Air Node, !- Name
  {cff3f736-42b0-4987-b683-d1c1c20eaa6f}, !- Inlet Port
  {4a896ea2-671f-484e-8216-514639964cfa}; !- Outlet Port

OS:Connection,
  {ce80eac2-cc49-46f1-9f7a-ac23a0ada8eb}, !- Handle
  {f149b6a9-8111-4c69-a194-d57d00184707}, !- Source Object
  3,                                      !- Outlet Port
  {f8747d13-e652-44e6-ad67-5541e265e823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff3f736-42b0-4987-b683-d1c1c20eaa6f}, !- Handle
  {de45c8fc-3d9e-4868-bb65-f5ea326a1a5a}, !- Source Object
  2,                                      !- Outlet Port
  {971f9f02-12ff-4021-af62-a5a3f0bf0572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a896ea2-671f-484e-8216-514639964cfa}, !- Handle
  {971f9f02-12ff-4021-af62-a5a3f0bf0572}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a744b60d-4ede-4f01-9576-06cfe6aee157}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {01a55e2b-7df3-4a60-8e01-21705e5c7d2d}, !- Inlet Port
  {8291008b-963f-44b0-9ba9-822bc7ecd931}; !- Outlet Port

OS:Connection,
  {01a55e2b-7df3-4a60-8e01-21705e5c7d2d}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  12,                                     !- Outlet Port
  {a744b60d-4ede-4f01-9576-06cfe6aee157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8291008b-963f-44b0-9ba9-822bc7ecd931}, !- Handle
  {a744b60d-4ede-4f01-9576-06cfe6aee157}, !- Source Object
  3,                                      !- Outlet Port
  {618bacdc-0eea-4a1d-a3ae-8b7446f85b77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c31116ae-a5d2-4b27-927f-66eb53a8d9f7}, !- Handle
  {618bacdc-0eea-4a1d-a3ae-8b7446f85b77}, !- Source Object
  4,                                      !- Outlet Port
  {f149b6a9-8111-4c69-a194-d57d00184707}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {60e5ab8c-afaf-4617-b387-68f6dbc036c2}, !- Handle
  Schedule Constant 19,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {416f3402-4047-4710-8dd5-985695880540}, !- Handle
  Schedule Constant 20,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e463794e-c4c5-471b-87a3-778609764f80}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {4a2b7c1a-4969-43f1-a610-460547860806}, !- Air Inlet Node Name
  {d4590d1c-4c8d-48ec-b529-c96ea78c7446}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {efa4fc58-e943-47ff-8738-6d4362a2092c}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {d4590d1c-4c8d-48ec-b529-c96ea78c7446}, !- Inlet Port
  {3ed7d754-56a7-418c-9e01-1af11605bd00}; !- Outlet Port

OS:Node,
  {91969272-4d34-4973-a248-6ad80d80dfcd}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Return Air Node, !- Name
  {baa933e2-943b-497c-a7f0-a1f06d7298b3}, !- Inlet Port
  {834f439b-bd12-4501-9565-fb0830adb13a}; !- Outlet Port

OS:Connection,
  {3ed7d754-56a7-418c-9e01-1af11605bd00}, !- Handle
  {efa4fc58-e943-47ff-8738-6d4362a2092c}, !- Source Object
  3,                                      !- Outlet Port
  {78a8ea66-bc92-4d14-b477-c98b7d58b942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa933e2-943b-497c-a7f0-a1f06d7298b3}, !- Handle
  {778f29a8-70de-4804-88d7-50b607a2c8f0}, !- Source Object
  2,                                      !- Outlet Port
  {91969272-4d34-4973-a248-6ad80d80dfcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {834f439b-bd12-4501-9565-fb0830adb13a}, !- Handle
  {91969272-4d34-4973-a248-6ad80d80dfcd}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {c75d7925-2961-4767-a431-79d4d7909234}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {710e05a2-780f-4e14-91ac-daae4bbd4e9c}, !- Inlet Port
  {4a2b7c1a-4969-43f1-a610-460547860806}; !- Outlet Port

OS:Connection,
  {710e05a2-780f-4e14-91ac-daae4bbd4e9c}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  13,                                     !- Outlet Port
  {c75d7925-2961-4767-a431-79d4d7909234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2b7c1a-4969-43f1-a610-460547860806}, !- Handle
  {c75d7925-2961-4767-a431-79d4d7909234}, !- Source Object
  3,                                      !- Outlet Port
  {e463794e-c4c5-471b-87a3-778609764f80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4590d1c-4c8d-48ec-b529-c96ea78c7446}, !- Handle
  {e463794e-c4c5-471b-87a3-778609764f80}, !- Source Object
  4,                                      !- Outlet Port
  {efa4fc58-e943-47ff-8738-6d4362a2092c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {eb759d10-9e16-48cd-9a32-7ca4d2b3e6e3}, !- Handle
  Schedule Constant 21,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b35bb6e7-1816-46da-ba58-d9cd3606cb3b}, !- Handle
  Schedule Constant 22,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0afc7950-7c97-47be-aa5e-c85ece43f541}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Air Terminal, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  {ce2e147c-97cc-4332-a01d-7c91c65a0750}, !- Air Inlet Node Name
  {0ff4de9f-ebb1-4137-8627-1daa5e44c0af}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2bea678c-e360-4c44-8428-fc7de0c7d217}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {0ff4de9f-ebb1-4137-8627-1daa5e44c0af}, !- Inlet Port
  {e3b2f92e-87e8-49a1-9128-0eb982411e85}; !- Outlet Port

OS:Node,
  {17900ab9-dec4-4b9f-9548-8be2849c2b4c}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Return Air Node, !- Name
  {6f85a007-e3c7-4ce2-aef1-d5b7fd8f52d7}, !- Inlet Port
  {1596cc1e-f0b2-49f4-ac74-0d0d88f15cad}; !- Outlet Port

OS:Connection,
  {e3b2f92e-87e8-49a1-9128-0eb982411e85}, !- Handle
  {2bea678c-e360-4c44-8428-fc7de0c7d217}, !- Source Object
  3,                                      !- Outlet Port
  {a948650c-b4f8-4050-aeb1-ad7dbc95d88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f85a007-e3c7-4ce2-aef1-d5b7fd8f52d7}, !- Handle
  {3d3d593c-3d00-45c2-8732-10d39082e965}, !- Source Object
  2,                                      !- Outlet Port
  {17900ab9-dec4-4b9f-9548-8be2849c2b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1596cc1e-f0b2-49f4-ac74-0d0d88f15cad}, !- Handle
  {17900ab9-dec4-4b9f-9548-8be2849c2b4c}, !- Source Object
  3,                                      !- Outlet Port
  {637fb01c-3683-4a11-b836-64d9590e4ec5}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {39bd27f5-1cb6-4f4d-985c-1a182cf9ceb2}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {2c3db9d1-abf2-4375-95cc-b3b31c67282a}, !- Inlet Port
  {ce2e147c-97cc-4332-a01d-7c91c65a0750}; !- Outlet Port

OS:Connection,
  {2c3db9d1-abf2-4375-95cc-b3b31c67282a}, !- Handle
  {bc5e888e-90cc-4f0c-92a7-729eabad9fe8}, !- Source Object
  14,                                     !- Outlet Port
  {39bd27f5-1cb6-4f4d-985c-1a182cf9ceb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2e147c-97cc-4332-a01d-7c91c65a0750}, !- Handle
  {39bd27f5-1cb6-4f4d-985c-1a182cf9ceb2}, !- Source Object
  3,                                      !- Outlet Port
  {0afc7950-7c97-47be-aa5e-c85ece43f541}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ff4de9f-ebb1-4137-8627-1daa5e44c0af}, !- Handle
  {0afc7950-7c97-47be-aa5e-c85ece43f541}, !- Source Object
  4,                                      !- Outlet Port
  {2bea678c-e360-4c44-8428-fc7de0c7d217}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {09779c0e-f2ec-402b-9f3a-8afb3418294c}, !- Handle
  Schedule Constant 23,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {dc2808aa-cbdc-4401-b0e2-a6355bb65de2}, !- Handle
  Schedule Constant 24,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {ad86594f-94b8-4175-b34d-2a9b9da35680}, !- Handle
  Zone OfS Hall A  - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d52949be-d394-4d88-9676-5a86acd2f239}, !- Water Inlet Node Name
  {5db6a21b-0111-45e9-b73c-3408c18e1f32}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {14abac9d-4215-4525-aab5-25dc5632dcc4}, !- Handle
  Zone OfS Hall A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {230c5376-b0d1-41f6-93b2-4b9362aba165}, !- Inlet Port
  {d52949be-d394-4d88-9676-5a86acd2f239}; !- Outlet Port

OS:Connection,
  {230c5376-b0d1-41f6-93b2-4b9362aba165}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  5,                                      !- Outlet Port
  {14abac9d-4215-4525-aab5-25dc5632dcc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c1067ac-9f2e-4325-8fff-23c78631bbca}, !- Handle
  Zone OfS Hall A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {5db6a21b-0111-45e9-b73c-3408c18e1f32}, !- Inlet Port
  {f8b1d520-73d8-4fd6-b23b-872b2d4169d6}; !- Outlet Port

OS:Connection,
  {d52949be-d394-4d88-9676-5a86acd2f239}, !- Handle
  {14abac9d-4215-4525-aab5-25dc5632dcc4}, !- Source Object
  3,                                      !- Outlet Port
  {ad86594f-94b8-4175-b34d-2a9b9da35680}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5db6a21b-0111-45e9-b73c-3408c18e1f32}, !- Handle
  {ad86594f-94b8-4175-b34d-2a9b9da35680}, !- Source Object
  11,                                     !- Outlet Port
  {3c1067ac-9f2e-4325-8fff-23c78631bbca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b1d520-73d8-4fd6-b23b-872b2d4169d6}, !- Handle
  {3c1067ac-9f2e-4325-8fff-23c78631bbca}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {68b69274-5fe4-4a7f-82b4-7b0e4e43a966}, !- Handle
  Zone OfS Hall A  - Story Ground FCU Cooling Coil Controller, !- Name
  {ad86594f-94b8-4175-b34d-2a9b9da35680}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {bfc821c0-02e4-4bde-9a21-0967cf5526dc}, !- Handle
  Zone OfS Hall A  - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fcdb8149-3d4d-40f7-aea1-141f81992b84}, !- Water Inlet Node Name
  {b910e36f-8a82-4278-8409-cbadeb9fd46f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c7dfb6b-f74f-4dd5-a478-32f1574ccc7d}, !- Handle
  Zone OfS Hall A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {b624b122-2e1e-4e67-b0b3-dba0a8534673}, !- Inlet Port
  {fcdb8149-3d4d-40f7-aea1-141f81992b84}; !- Outlet Port

OS:Connection,
  {b624b122-2e1e-4e67-b0b3-dba0a8534673}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  5,                                      !- Outlet Port
  {7c7dfb6b-f74f-4dd5-a478-32f1574ccc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92d164f9-616c-4bbd-b71d-7eb09b831c86}, !- Handle
  Zone OfS Hall A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {b910e36f-8a82-4278-8409-cbadeb9fd46f}, !- Inlet Port
  {53b740ae-c2f7-4744-bf53-93e21b45b37b}; !- Outlet Port

OS:Connection,
  {fcdb8149-3d4d-40f7-aea1-141f81992b84}, !- Handle
  {7c7dfb6b-f74f-4dd5-a478-32f1574ccc7d}, !- Source Object
  3,                                      !- Outlet Port
  {bfc821c0-02e4-4bde-9a21-0967cf5526dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b910e36f-8a82-4278-8409-cbadeb9fd46f}, !- Handle
  {bfc821c0-02e4-4bde-9a21-0967cf5526dc}, !- Source Object
  6,                                      !- Outlet Port
  {92d164f9-616c-4bbd-b71d-7eb09b831c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53b740ae-c2f7-4744-bf53-93e21b45b37b}, !- Handle
  {92d164f9-616c-4bbd-b71d-7eb09b831c86}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f369ddbf-2362-472e-9272-e2202915ec82}, !- Handle
  Zone OfS Hall A  - Story Ground FCU Heating Coil Controller, !- Name
  {bfc821c0-02e4-4bde-9a21-0967cf5526dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2bce751b-0205-4687-aa5b-3342691ce666}, !- Handle
  Zone OfS Hall A  - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fc03e07-392c-4ab2-807e-ec3e234f7ec6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3b964695-56c8-4754-9f77-ee69c1883ead}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8fc03e07-392c-4ab2-807e-ec3e234f7ec6}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b964695-56c8-4754-9f77-ee69c1883ead}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b025e9a4-3cfd-478c-bd53-bb088f206a50}, !- Handle
  Zone OfS Hall A  - Story Ground FCU,    !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {996aceef-6607-49bd-a10f-edf367048370}, !- Air Inlet Node Name
  {e6b9ce5f-c1d2-4207-801f-7be30efd94c0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2bce751b-0205-4687-aa5b-3342691ce666}, !- Supply Air Fan Name
  {ad86594f-94b8-4175-b34d-2a9b9da35680}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bfc821c0-02e4-4bde-9a21-0967cf5526dc}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a9b84e5a-e9bf-454e-b81e-2b46e2122541}, !- Handle
  Zone OfS Hall A  - Story Ground FCU Inlet Air Node, !- Name
  {c1376e11-4b94-49b5-b517-4f9a4bb0138e}, !- Inlet Port
  {996aceef-6607-49bd-a10f-edf367048370}; !- Outlet Port

OS:Connection,
  {c1376e11-4b94-49b5-b517-4f9a4bb0138e}, !- Handle
  {ce61a172-d345-4cd2-b99f-c02e0dc13c3e}, !- Source Object
  2,                                      !- Outlet Port
  {a9b84e5a-e9bf-454e-b81e-2b46e2122541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996aceef-6607-49bd-a10f-edf367048370}, !- Handle
  {a9b84e5a-e9bf-454e-b81e-2b46e2122541}, !- Source Object
  3,                                      !- Outlet Port
  {b025e9a4-3cfd-478c-bd53-bb088f206a50}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1d053388-ff1f-4d35-8e23-65c9ee87cc50}, !- Handle
  Zone OfS Hall A  - Story Ground FCU Outlet Air Node, !- Name
  {e6b9ce5f-c1d2-4207-801f-7be30efd94c0}, !- Inlet Port
  {097d0d39-7ea3-49ae-871e-251da0d8da0d}; !- Outlet Port

OS:Connection,
  {097d0d39-7ea3-49ae-871e-251da0d8da0d}, !- Handle
  {1d053388-ff1f-4d35-8e23-65c9ee87cc50}, !- Source Object
  3,                                      !- Outlet Port
  {127ddbbd-60da-43fb-ad0d-9f2139678298}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6b9ce5f-c1d2-4207-801f-7be30efd94c0}, !- Handle
  {b025e9a4-3cfd-478c-bd53-bb088f206a50}, !- Source Object
  10,                                     !- Outlet Port
  {1d053388-ff1f-4d35-8e23-65c9ee87cc50}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {bb51865a-9cf0-4076-9853-c650ad245ba0}, !- Handle
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {955c9bfd-6d64-464f-b3b4-49073a9e1d8c}, !- Water Inlet Node Name
  {26e604bc-778c-4aaf-8fca-c2da871c84dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {dc5eb798-2054-4143-b259-8f59fd47c0f9}, !- Handle
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {42d6f14d-5ba4-4da5-88af-f070594a0a52}, !- Inlet Port
  {955c9bfd-6d64-464f-b3b4-49073a9e1d8c}; !- Outlet Port

OS:Connection,
  {42d6f14d-5ba4-4da5-88af-f070594a0a52}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  6,                                      !- Outlet Port
  {dc5eb798-2054-4143-b259-8f59fd47c0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bae82f22-52c9-4b65-a2d7-aeb031c83673}, !- Handle
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {26e604bc-778c-4aaf-8fca-c2da871c84dc}, !- Inlet Port
  {4278756b-0f5d-4bec-940f-6a419a0042ec}; !- Outlet Port

OS:Connection,
  {955c9bfd-6d64-464f-b3b4-49073a9e1d8c}, !- Handle
  {dc5eb798-2054-4143-b259-8f59fd47c0f9}, !- Source Object
  3,                                      !- Outlet Port
  {bb51865a-9cf0-4076-9853-c650ad245ba0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {26e604bc-778c-4aaf-8fca-c2da871c84dc}, !- Handle
  {bb51865a-9cf0-4076-9853-c650ad245ba0}, !- Source Object
  11,                                     !- Outlet Port
  {bae82f22-52c9-4b65-a2d7-aeb031c83673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4278756b-0f5d-4bec-940f-6a419a0042ec}, !- Handle
  {bae82f22-52c9-4b65-a2d7-aeb031c83673}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f9859419-19cd-4dbb-bbb3-a1903094a287}, !- Handle
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil Controller, !- Name
  {bb51865a-9cf0-4076-9853-c650ad245ba0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1c6313c1-5d2f-4fd4-b430-182bd6ec3bca}, !- Handle
  Zone OfS Hall A end_b - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {94025993-5dd4-4c74-a16b-587a5dc30d67}, !- Water Inlet Node Name
  {06f49206-479b-40fe-a83f-51032002041c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {07b5758d-5cc0-4ea6-88a7-e98e4755c1ca}, !- Handle
  Zone OfS Hall A end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {945293f5-4ef7-4c7f-ab76-b2fd20526d0f}, !- Inlet Port
  {94025993-5dd4-4c74-a16b-587a5dc30d67}; !- Outlet Port

OS:Connection,
  {945293f5-4ef7-4c7f-ab76-b2fd20526d0f}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  6,                                      !- Outlet Port
  {07b5758d-5cc0-4ea6-88a7-e98e4755c1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28798a15-a421-48d2-bd14-6164bbef2d74}, !- Handle
  Zone OfS Hall A end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {06f49206-479b-40fe-a83f-51032002041c}, !- Inlet Port
  {961ce3a6-2d98-4e61-91e4-e7d7a012442e}; !- Outlet Port

OS:Connection,
  {94025993-5dd4-4c74-a16b-587a5dc30d67}, !- Handle
  {07b5758d-5cc0-4ea6-88a7-e98e4755c1ca}, !- Source Object
  3,                                      !- Outlet Port
  {1c6313c1-5d2f-4fd4-b430-182bd6ec3bca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {06f49206-479b-40fe-a83f-51032002041c}, !- Handle
  {1c6313c1-5d2f-4fd4-b430-182bd6ec3bca}, !- Source Object
  6,                                      !- Outlet Port
  {28798a15-a421-48d2-bd14-6164bbef2d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {961ce3a6-2d98-4e61-91e4-e7d7a012442e}, !- Handle
  {28798a15-a421-48d2-bd14-6164bbef2d74}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7a92dde8-514e-443e-845c-3680df44ce83}, !- Handle
  Zone OfS Hall A end_b - Story Ground FCU Heating Coil Controller, !- Name
  {1c6313c1-5d2f-4fd4-b430-182bd6ec3bca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9ded4abe-133e-4a8c-bddf-c318acffc3d7}, !- Handle
  Zone OfS Hall A end_b - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0715c08-f75b-47fe-8658-dabbc2fdd9a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9c3a8a32-61b7-4158-a660-475fa56f0cc8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c0715c08-f75b-47fe-8658-dabbc2fdd9a5}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9c3a8a32-61b7-4158-a660-475fa56f0cc8}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9fb5b5dc-3473-4f44-ad39-0fcbab3f21d3}, !- Handle
  Zone OfS Hall A end_b - Story Ground FCU, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d7267b98-89db-49f5-a1d7-899b4000b4f4}, !- Air Inlet Node Name
  {fccd20e5-c7f6-4608-8368-9a79a58ac169}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9ded4abe-133e-4a8c-bddf-c318acffc3d7}, !- Supply Air Fan Name
  {bb51865a-9cf0-4076-9853-c650ad245ba0}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1c6313c1-5d2f-4fd4-b430-182bd6ec3bca}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {16d7cfaa-c99d-4434-9a8f-d704fd4b3bb4}, !- Handle
  Zone OfS Hall A end_b - Story Ground FCU Inlet Air Node, !- Name
  {2addace1-f5d9-4b82-94ce-ea9f51e830d6}, !- Inlet Port
  {d7267b98-89db-49f5-a1d7-899b4000b4f4}; !- Outlet Port

OS:Connection,
  {2addace1-f5d9-4b82-94ce-ea9f51e830d6}, !- Handle
  {c3e28b5f-cf8e-474d-b62a-412b6a9118c1}, !- Source Object
  2,                                      !- Outlet Port
  {16d7cfaa-c99d-4434-9a8f-d704fd4b3bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7267b98-89db-49f5-a1d7-899b4000b4f4}, !- Handle
  {16d7cfaa-c99d-4434-9a8f-d704fd4b3bb4}, !- Source Object
  3,                                      !- Outlet Port
  {9fb5b5dc-3473-4f44-ad39-0fcbab3f21d3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9c9b80d7-3775-4745-9505-a09ebae4d1d0}, !- Handle
  Zone OfS Hall A end_b - Story Ground FCU Outlet Air Node, !- Name
  {fccd20e5-c7f6-4608-8368-9a79a58ac169}, !- Inlet Port
  {397cb635-9c17-4da4-9169-966374e08118}; !- Outlet Port

OS:Connection,
  {397cb635-9c17-4da4-9169-966374e08118}, !- Handle
  {9c9b80d7-3775-4745-9505-a09ebae4d1d0}, !- Source Object
  3,                                      !- Outlet Port
  {32acfcd1-7793-4560-824e-12f242a564ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fccd20e5-c7f6-4608-8368-9a79a58ac169}, !- Handle
  {9fb5b5dc-3473-4f44-ad39-0fcbab3f21d3}, !- Source Object
  10,                                     !- Outlet Port
  {9c9b80d7-3775-4745-9505-a09ebae4d1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c7264220-df2a-4f8f-817f-62fc36d9cf50}, !- Handle
  Zone OfS Hall B  - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9e2adc75-cad1-4a75-954d-66d9958a52ce}, !- Water Inlet Node Name
  {b332ed66-a175-4fcc-b01f-959e49f73385}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {eb0f55c3-a082-4266-9b8c-2fa354b73727}, !- Handle
  Zone OfS Hall B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {426030c9-d4bd-484b-8763-4bc3869e0ce0}, !- Inlet Port
  {9e2adc75-cad1-4a75-954d-66d9958a52ce}; !- Outlet Port

OS:Connection,
  {426030c9-d4bd-484b-8763-4bc3869e0ce0}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  7,                                      !- Outlet Port
  {eb0f55c3-a082-4266-9b8c-2fa354b73727}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bfe3560-8b98-48e0-9a8d-065af70f2503}, !- Handle
  Zone OfS Hall B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {b332ed66-a175-4fcc-b01f-959e49f73385}, !- Inlet Port
  {95b22553-0a7b-41c8-a24c-6448b95992f9}; !- Outlet Port

OS:Connection,
  {9e2adc75-cad1-4a75-954d-66d9958a52ce}, !- Handle
  {eb0f55c3-a082-4266-9b8c-2fa354b73727}, !- Source Object
  3,                                      !- Outlet Port
  {c7264220-df2a-4f8f-817f-62fc36d9cf50}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b332ed66-a175-4fcc-b01f-959e49f73385}, !- Handle
  {c7264220-df2a-4f8f-817f-62fc36d9cf50}, !- Source Object
  11,                                     !- Outlet Port
  {6bfe3560-8b98-48e0-9a8d-065af70f2503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b22553-0a7b-41c8-a24c-6448b95992f9}, !- Handle
  {6bfe3560-8b98-48e0-9a8d-065af70f2503}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {00bec97d-087e-446b-bd9a-b5dd8c2ac513}, !- Handle
  Zone OfS Hall B  - Story Ground FCU Cooling Coil Controller, !- Name
  {c7264220-df2a-4f8f-817f-62fc36d9cf50}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5c82915e-9e1b-4fdb-9466-c1ae49ad1590}, !- Handle
  Zone OfS Hall B  - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {08f2591f-3f08-4ff4-b9f9-0bbdcf1c7e62}, !- Water Inlet Node Name
  {dd421b84-0f66-4523-9dbe-0e6c1b5d52e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6c673338-692d-4e84-a092-0fbda5f92aa4}, !- Handle
  Zone OfS Hall B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {8336ae8f-8966-46ba-a4cc-84d4a93b01d4}, !- Inlet Port
  {08f2591f-3f08-4ff4-b9f9-0bbdcf1c7e62}; !- Outlet Port

OS:Connection,
  {8336ae8f-8966-46ba-a4cc-84d4a93b01d4}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  7,                                      !- Outlet Port
  {6c673338-692d-4e84-a092-0fbda5f92aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11cfc415-6e61-44fa-bfbf-abbe12791451}, !- Handle
  Zone OfS Hall B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {dd421b84-0f66-4523-9dbe-0e6c1b5d52e6}, !- Inlet Port
  {4f331516-277d-45b3-a9e6-7e52ac248d0a}; !- Outlet Port

OS:Connection,
  {08f2591f-3f08-4ff4-b9f9-0bbdcf1c7e62}, !- Handle
  {6c673338-692d-4e84-a092-0fbda5f92aa4}, !- Source Object
  3,                                      !- Outlet Port
  {5c82915e-9e1b-4fdb-9466-c1ae49ad1590}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd421b84-0f66-4523-9dbe-0e6c1b5d52e6}, !- Handle
  {5c82915e-9e1b-4fdb-9466-c1ae49ad1590}, !- Source Object
  6,                                      !- Outlet Port
  {11cfc415-6e61-44fa-bfbf-abbe12791451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f331516-277d-45b3-a9e6-7e52ac248d0a}, !- Handle
  {11cfc415-6e61-44fa-bfbf-abbe12791451}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f18edd4e-1403-49d6-82db-92d6876502bd}, !- Handle
  Zone OfS Hall B  - Story Ground FCU Heating Coil Controller, !- Name
  {5c82915e-9e1b-4fdb-9466-c1ae49ad1590}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {43edb4ca-dda0-4ab3-b3ef-0aa2952644be}, !- Handle
  Zone OfS Hall B  - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed0181b6-ab2c-4701-999c-bbb66e3ce2a1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e65fc2ee-ebff-49fd-af2a-6f27095fed19}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ed0181b6-ab2c-4701-999c-bbb66e3ce2a1}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e65fc2ee-ebff-49fd-af2a-6f27095fed19}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7ce2a270-cc5c-4858-a50e-508f52384d2f}, !- Handle
  Zone OfS Hall B  - Story Ground FCU,    !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ee4bae8a-ce9d-4963-9f9f-e2cc08b8e8c0}, !- Air Inlet Node Name
  {2dfec171-db8a-452f-8299-cdd66bca84c6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {43edb4ca-dda0-4ab3-b3ef-0aa2952644be}, !- Supply Air Fan Name
  {c7264220-df2a-4f8f-817f-62fc36d9cf50}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5c82915e-9e1b-4fdb-9466-c1ae49ad1590}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9dec5abd-952e-40a2-9ac5-49cc9b35563d}, !- Handle
  Zone OfS Hall B  - Story Ground FCU Inlet Air Node, !- Name
  {bd04df75-bfe9-4819-a687-4433f897e98e}, !- Inlet Port
  {ee4bae8a-ce9d-4963-9f9f-e2cc08b8e8c0}; !- Outlet Port

OS:Connection,
  {bd04df75-bfe9-4819-a687-4433f897e98e}, !- Handle
  {fc82805d-a351-4d47-b060-ab59631a5e16}, !- Source Object
  2,                                      !- Outlet Port
  {9dec5abd-952e-40a2-9ac5-49cc9b35563d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4bae8a-ce9d-4963-9f9f-e2cc08b8e8c0}, !- Handle
  {9dec5abd-952e-40a2-9ac5-49cc9b35563d}, !- Source Object
  3,                                      !- Outlet Port
  {7ce2a270-cc5c-4858-a50e-508f52384d2f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {14cd3121-45d9-4ef9-9b9c-67de70682233}, !- Handle
  Zone OfS Hall B  - Story Ground FCU Outlet Air Node, !- Name
  {2dfec171-db8a-452f-8299-cdd66bca84c6}, !- Inlet Port
  {1bfcd7d5-591d-4dba-a4ce-3166e14720f2}; !- Outlet Port

OS:Connection,
  {1bfcd7d5-591d-4dba-a4ce-3166e14720f2}, !- Handle
  {14cd3121-45d9-4ef9-9b9c-67de70682233}, !- Source Object
  3,                                      !- Outlet Port
  {67d7788c-c68b-498b-876f-640d230792e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2dfec171-db8a-452f-8299-cdd66bca84c6}, !- Handle
  {7ce2a270-cc5c-4858-a50e-508f52384d2f}, !- Source Object
  10,                                     !- Outlet Port
  {14cd3121-45d9-4ef9-9b9c-67de70682233}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {bc76433f-cc49-4452-9f71-85c2741fce34}, !- Handle
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5ab71dae-ee23-4cc4-b833-9ff5e4c9143b}, !- Water Inlet Node Name
  {3209e59f-51fd-4020-9130-3e800c4bb10f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f346e838-bd35-4286-8803-1b9c4e7792df}, !- Handle
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {4c797a85-9f59-4fdf-8058-57dd6aef923d}, !- Inlet Port
  {5ab71dae-ee23-4cc4-b833-9ff5e4c9143b}; !- Outlet Port

OS:Connection,
  {4c797a85-9f59-4fdf-8058-57dd6aef923d}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  8,                                      !- Outlet Port
  {f346e838-bd35-4286-8803-1b9c4e7792df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f65ee88-1fbe-402e-a83e-3e34ba962921}, !- Handle
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {3209e59f-51fd-4020-9130-3e800c4bb10f}, !- Inlet Port
  {0b6a1e8a-16d6-484e-8276-3e5ec2dbda27}; !- Outlet Port

OS:Connection,
  {5ab71dae-ee23-4cc4-b833-9ff5e4c9143b}, !- Handle
  {f346e838-bd35-4286-8803-1b9c4e7792df}, !- Source Object
  3,                                      !- Outlet Port
  {bc76433f-cc49-4452-9f71-85c2741fce34}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3209e59f-51fd-4020-9130-3e800c4bb10f}, !- Handle
  {bc76433f-cc49-4452-9f71-85c2741fce34}, !- Source Object
  11,                                     !- Outlet Port
  {5f65ee88-1fbe-402e-a83e-3e34ba962921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6a1e8a-16d6-484e-8276-3e5ec2dbda27}, !- Handle
  {5f65ee88-1fbe-402e-a83e-3e34ba962921}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {31b25a0a-37e0-4764-98ea-cc1314a24de8}, !- Handle
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil Controller, !- Name
  {bc76433f-cc49-4452-9f71-85c2741fce34}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {48e1ea22-2c6d-425a-98cf-5d088c130f4e}, !- Handle
  Zone OfS Hall B end_b - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {181cc41c-b7dc-4479-915f-1b43432fc28c}, !- Water Inlet Node Name
  {3136c03b-80be-4721-8153-78b45ca5edaa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c0244518-a429-4f81-93cd-fad3a27ced9f}, !- Handle
  Zone OfS Hall B end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {22bfda59-04f9-4f33-8ee2-98d12187615e}, !- Inlet Port
  {181cc41c-b7dc-4479-915f-1b43432fc28c}; !- Outlet Port

OS:Connection,
  {22bfda59-04f9-4f33-8ee2-98d12187615e}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  8,                                      !- Outlet Port
  {c0244518-a429-4f81-93cd-fad3a27ced9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef2c9714-51f2-4f84-aef7-52f4acccd4a1}, !- Handle
  Zone OfS Hall B end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {3136c03b-80be-4721-8153-78b45ca5edaa}, !- Inlet Port
  {ac3469b8-69a4-4f51-9bc6-3d6d1009e501}; !- Outlet Port

OS:Connection,
  {181cc41c-b7dc-4479-915f-1b43432fc28c}, !- Handle
  {c0244518-a429-4f81-93cd-fad3a27ced9f}, !- Source Object
  3,                                      !- Outlet Port
  {48e1ea22-2c6d-425a-98cf-5d088c130f4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3136c03b-80be-4721-8153-78b45ca5edaa}, !- Handle
  {48e1ea22-2c6d-425a-98cf-5d088c130f4e}, !- Source Object
  6,                                      !- Outlet Port
  {ef2c9714-51f2-4f84-aef7-52f4acccd4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3469b8-69a4-4f51-9bc6-3d6d1009e501}, !- Handle
  {ef2c9714-51f2-4f84-aef7-52f4acccd4a1}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {46a568c3-f6db-470e-8f4b-7f705ff9017c}, !- Handle
  Zone OfS Hall B end_b - Story Ground FCU Heating Coil Controller, !- Name
  {48e1ea22-2c6d-425a-98cf-5d088c130f4e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c9d0bbf8-f85c-4930-8dc7-0b2f66b6ecec}, !- Handle
  Zone OfS Hall B end_b - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5dd847c6-2eaa-4337-8691-100e1b19ca44}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6ce93a86-14ba-4207-80b8-8adfd19902e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5dd847c6-2eaa-4337-8691-100e1b19ca44}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6ce93a86-14ba-4207-80b8-8adfd19902e8}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4d69adfa-32ec-4691-b5cb-e9d603025308}, !- Handle
  Zone OfS Hall B end_b - Story Ground FCU, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {64a89aa5-0118-4f35-b7f4-e0a5060a50a8}, !- Air Inlet Node Name
  {a309644e-4906-4dec-ade9-74a203f471d5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c9d0bbf8-f85c-4930-8dc7-0b2f66b6ecec}, !- Supply Air Fan Name
  {bc76433f-cc49-4452-9f71-85c2741fce34}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {48e1ea22-2c6d-425a-98cf-5d088c130f4e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {61391a83-d6bf-4557-a249-4391a4b8c7bd}, !- Handle
  Zone OfS Hall B end_b - Story Ground FCU Inlet Air Node, !- Name
  {c1cf7932-caee-4f54-94aa-36c37bcdbcd3}, !- Inlet Port
  {64a89aa5-0118-4f35-b7f4-e0a5060a50a8}; !- Outlet Port

OS:Connection,
  {c1cf7932-caee-4f54-94aa-36c37bcdbcd3}, !- Handle
  {e56445ae-c772-4b0a-8d03-6c05fc98a432}, !- Source Object
  2,                                      !- Outlet Port
  {61391a83-d6bf-4557-a249-4391a4b8c7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64a89aa5-0118-4f35-b7f4-e0a5060a50a8}, !- Handle
  {61391a83-d6bf-4557-a249-4391a4b8c7bd}, !- Source Object
  3,                                      !- Outlet Port
  {4d69adfa-32ec-4691-b5cb-e9d603025308}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b26e49f9-a6eb-4bde-acf5-9f3d1aa7ceed}, !- Handle
  Zone OfS Hall B end_b - Story Ground FCU Outlet Air Node, !- Name
  {a309644e-4906-4dec-ade9-74a203f471d5}, !- Inlet Port
  {03844e67-3414-471e-b18b-38e75c3469bc}; !- Outlet Port

OS:Connection,
  {03844e67-3414-471e-b18b-38e75c3469bc}, !- Handle
  {b26e49f9-a6eb-4bde-acf5-9f3d1aa7ceed}, !- Source Object
  3,                                      !- Outlet Port
  {f9a5acd3-9bd0-4b71-a03c-c68e5f44eb7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a309644e-4906-4dec-ade9-74a203f471d5}, !- Handle
  {4d69adfa-32ec-4691-b5cb-e9d603025308}, !- Source Object
  10,                                     !- Outlet Port
  {b26e49f9-a6eb-4bde-acf5-9f3d1aa7ceed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3cacfcf0-86c7-4730-905c-b329c5010000}, !- Handle
  Zone OfS Hall C  - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {72d7ba2b-0f1f-449f-8fca-adb88c9775e5}, !- Water Inlet Node Name
  {57490052-f0f2-40cb-8f3f-863f22f1d54e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8731e881-4e46-489b-aab7-f43a72752460}, !- Handle
  Zone OfS Hall C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {88632e64-bfdd-4fdb-8ff0-7e26d26d64cc}, !- Inlet Port
  {72d7ba2b-0f1f-449f-8fca-adb88c9775e5}; !- Outlet Port

OS:Connection,
  {88632e64-bfdd-4fdb-8ff0-7e26d26d64cc}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  9,                                      !- Outlet Port
  {8731e881-4e46-489b-aab7-f43a72752460}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2f718b7-5f64-4477-a728-ce557afcefde}, !- Handle
  Zone OfS Hall C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {57490052-f0f2-40cb-8f3f-863f22f1d54e}, !- Inlet Port
  {e72e6f36-eaa8-4458-8455-524514e873dc}; !- Outlet Port

OS:Connection,
  {72d7ba2b-0f1f-449f-8fca-adb88c9775e5}, !- Handle
  {8731e881-4e46-489b-aab7-f43a72752460}, !- Source Object
  3,                                      !- Outlet Port
  {3cacfcf0-86c7-4730-905c-b329c5010000}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {57490052-f0f2-40cb-8f3f-863f22f1d54e}, !- Handle
  {3cacfcf0-86c7-4730-905c-b329c5010000}, !- Source Object
  11,                                     !- Outlet Port
  {b2f718b7-5f64-4477-a728-ce557afcefde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72e6f36-eaa8-4458-8455-524514e873dc}, !- Handle
  {b2f718b7-5f64-4477-a728-ce557afcefde}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {013c5430-1591-493f-8c12-7faa09378ff9}, !- Handle
  Zone OfS Hall C  - Story Ground FCU Cooling Coil Controller, !- Name
  {3cacfcf0-86c7-4730-905c-b329c5010000}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {57f70490-90bf-46a9-88ab-6d0c1845b94f}, !- Handle
  Zone OfS Hall C  - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12e6d0d9-ddd4-45ac-ad58-062166fced7a}, !- Water Inlet Node Name
  {2b04d166-778b-4695-b3cb-e57fc3cf987c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {113ae086-221c-4448-a180-7f47fed9b69d}, !- Handle
  Zone OfS Hall C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {33f055fb-18a2-401f-9a47-2ac79d729ecf}, !- Inlet Port
  {12e6d0d9-ddd4-45ac-ad58-062166fced7a}; !- Outlet Port

OS:Connection,
  {33f055fb-18a2-401f-9a47-2ac79d729ecf}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  9,                                      !- Outlet Port
  {113ae086-221c-4448-a180-7f47fed9b69d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f16cfd4-cbc4-4be6-9225-e9bb511a94c0}, !- Handle
  Zone OfS Hall C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {2b04d166-778b-4695-b3cb-e57fc3cf987c}, !- Inlet Port
  {ed620e95-03b8-4d96-8b0d-ac1d3b04adb6}; !- Outlet Port

OS:Connection,
  {12e6d0d9-ddd4-45ac-ad58-062166fced7a}, !- Handle
  {113ae086-221c-4448-a180-7f47fed9b69d}, !- Source Object
  3,                                      !- Outlet Port
  {57f70490-90bf-46a9-88ab-6d0c1845b94f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b04d166-778b-4695-b3cb-e57fc3cf987c}, !- Handle
  {57f70490-90bf-46a9-88ab-6d0c1845b94f}, !- Source Object
  6,                                      !- Outlet Port
  {7f16cfd4-cbc4-4be6-9225-e9bb511a94c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed620e95-03b8-4d96-8b0d-ac1d3b04adb6}, !- Handle
  {7f16cfd4-cbc4-4be6-9225-e9bb511a94c0}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {31a0f3af-4c77-4287-a72c-4c29bcc5a630}, !- Handle
  Zone OfS Hall C  - Story Ground FCU Heating Coil Controller, !- Name
  {57f70490-90bf-46a9-88ab-6d0c1845b94f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {4d19f672-e5f3-4a76-afae-13a38274e7d0}, !- Handle
  Zone OfS Hall C  - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {227171a1-ce07-4159-aa33-8e93a9677a06}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1571cc6-65e9-47a9-a313-3105167a3f7d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {227171a1-ce07-4159-aa33-8e93a9677a06}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1571cc6-65e9-47a9-a313-3105167a3f7d}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {170d7552-5efd-4e8a-981a-f39486d76d51}, !- Handle
  Zone OfS Hall C  - Story Ground FCU,    !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {dba86da3-b26d-4d3c-bcba-36ec14f3bc68}, !- Air Inlet Node Name
  {5c327b3e-b78a-4b79-afa3-cfe064c206a1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4d19f672-e5f3-4a76-afae-13a38274e7d0}, !- Supply Air Fan Name
  {3cacfcf0-86c7-4730-905c-b329c5010000}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {57f70490-90bf-46a9-88ab-6d0c1845b94f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e937c09c-5528-4c5b-8912-ae814b052ef5}, !- Handle
  Zone OfS Hall C  - Story Ground FCU Inlet Air Node, !- Name
  {4293d267-ea36-441f-813a-131dae3c0f91}, !- Inlet Port
  {dba86da3-b26d-4d3c-bcba-36ec14f3bc68}; !- Outlet Port

OS:Connection,
  {4293d267-ea36-441f-813a-131dae3c0f91}, !- Handle
  {1d51d237-3b6c-4644-ba3a-4158ab902718}, !- Source Object
  2,                                      !- Outlet Port
  {e937c09c-5528-4c5b-8912-ae814b052ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba86da3-b26d-4d3c-bcba-36ec14f3bc68}, !- Handle
  {e937c09c-5528-4c5b-8912-ae814b052ef5}, !- Source Object
  3,                                      !- Outlet Port
  {170d7552-5efd-4e8a-981a-f39486d76d51}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2835ca70-6cd6-4d82-a190-a5465f4fb98a}, !- Handle
  Zone OfS Hall C  - Story Ground FCU Outlet Air Node, !- Name
  {5c327b3e-b78a-4b79-afa3-cfe064c206a1}, !- Inlet Port
  {e07fa1c9-7848-4095-85c5-254f19f86981}; !- Outlet Port

OS:Connection,
  {e07fa1c9-7848-4095-85c5-254f19f86981}, !- Handle
  {2835ca70-6cd6-4d82-a190-a5465f4fb98a}, !- Source Object
  3,                                      !- Outlet Port
  {bf4694c0-e2d2-4249-9883-aff724f8cd77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c327b3e-b78a-4b79-afa3-cfe064c206a1}, !- Handle
  {170d7552-5efd-4e8a-981a-f39486d76d51}, !- Source Object
  10,                                     !- Outlet Port
  {2835ca70-6cd6-4d82-a190-a5465f4fb98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e80d2f65-3d3a-4c07-b537-a60dd480e708}, !- Handle
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {48a3683e-95d0-4b3d-a49c-a80d4826b102}, !- Water Inlet Node Name
  {dc643a59-a03c-40cb-9ef9-4f5a8df06129}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {42870991-9455-4aac-a0fb-f413906ae332}, !- Handle
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {268ef846-2cd6-4703-9e4b-b45f84b76973}, !- Inlet Port
  {48a3683e-95d0-4b3d-a49c-a80d4826b102}; !- Outlet Port

OS:Connection,
  {268ef846-2cd6-4703-9e4b-b45f84b76973}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  10,                                     !- Outlet Port
  {42870991-9455-4aac-a0fb-f413906ae332}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31186e46-fd21-4c25-87d8-920599b72ac2}, !- Handle
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {dc643a59-a03c-40cb-9ef9-4f5a8df06129}, !- Inlet Port
  {8ca8fb12-205f-4f32-812c-18b32205a282}; !- Outlet Port

OS:Connection,
  {48a3683e-95d0-4b3d-a49c-a80d4826b102}, !- Handle
  {42870991-9455-4aac-a0fb-f413906ae332}, !- Source Object
  3,                                      !- Outlet Port
  {e80d2f65-3d3a-4c07-b537-a60dd480e708}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {dc643a59-a03c-40cb-9ef9-4f5a8df06129}, !- Handle
  {e80d2f65-3d3a-4c07-b537-a60dd480e708}, !- Source Object
  11,                                     !- Outlet Port
  {31186e46-fd21-4c25-87d8-920599b72ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca8fb12-205f-4f32-812c-18b32205a282}, !- Handle
  {31186e46-fd21-4c25-87d8-920599b72ac2}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {311c9a49-d917-4250-ba65-174bc823d3fd}, !- Handle
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil Controller, !- Name
  {e80d2f65-3d3a-4c07-b537-a60dd480e708}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {130359aa-e5fa-4a8e-acf8-13a5df87a277}, !- Handle
  Zone OfS Hall C end_b - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c4685831-ea76-4f2e-b4bf-0b053ad305fd}, !- Water Inlet Node Name
  {5d0328e6-499a-46ac-8c87-f3ca29aa3b33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {84feebd3-9acf-46c9-9543-d69153f79206}, !- Handle
  Zone OfS Hall C end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {66f1f984-0f7d-40cd-b794-0289422702b6}, !- Inlet Port
  {c4685831-ea76-4f2e-b4bf-0b053ad305fd}; !- Outlet Port

OS:Connection,
  {66f1f984-0f7d-40cd-b794-0289422702b6}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  10,                                     !- Outlet Port
  {84feebd3-9acf-46c9-9543-d69153f79206}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2432f03-8a63-48ab-bc98-2b140420c699}, !- Handle
  Zone OfS Hall C end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {5d0328e6-499a-46ac-8c87-f3ca29aa3b33}, !- Inlet Port
  {c79e90bc-239a-4d9d-8674-071d1b613ed2}; !- Outlet Port

OS:Connection,
  {c4685831-ea76-4f2e-b4bf-0b053ad305fd}, !- Handle
  {84feebd3-9acf-46c9-9543-d69153f79206}, !- Source Object
  3,                                      !- Outlet Port
  {130359aa-e5fa-4a8e-acf8-13a5df87a277}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d0328e6-499a-46ac-8c87-f3ca29aa3b33}, !- Handle
  {130359aa-e5fa-4a8e-acf8-13a5df87a277}, !- Source Object
  6,                                      !- Outlet Port
  {e2432f03-8a63-48ab-bc98-2b140420c699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79e90bc-239a-4d9d-8674-071d1b613ed2}, !- Handle
  {e2432f03-8a63-48ab-bc98-2b140420c699}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6fff972c-7560-47d4-b70d-273936379d82}, !- Handle
  Zone OfS Hall C end_b - Story Ground FCU Heating Coil Controller, !- Name
  {130359aa-e5fa-4a8e-acf8-13a5df87a277}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6591b7e4-6d8e-4fcc-b79d-2935008c48b7}, !- Handle
  Zone OfS Hall C end_b - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {28ecc031-7eaa-4d39-8bcf-6d165236b1ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6564a0c7-3c19-4c11-9265-c9b17c69723a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {28ecc031-7eaa-4d39-8bcf-6d165236b1ef}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6564a0c7-3c19-4c11-9265-c9b17c69723a}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {09ae7f9a-b0ce-4b1f-afc3-3789b1162040}, !- Handle
  Zone OfS Hall C end_b - Story Ground FCU, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {606bb974-f1d5-4475-969a-17e041c41cbe}, !- Air Inlet Node Name
  {eb713712-540c-4c06-a83a-a9eb936eb701}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6591b7e4-6d8e-4fcc-b79d-2935008c48b7}, !- Supply Air Fan Name
  {e80d2f65-3d3a-4c07-b537-a60dd480e708}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {130359aa-e5fa-4a8e-acf8-13a5df87a277}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f320a790-0694-4fdf-9bb8-8abf49180e69}, !- Handle
  Zone OfS Hall C end_b - Story Ground FCU Inlet Air Node, !- Name
  {5df265f1-58d3-4b8c-a20a-84e797b3fa42}, !- Inlet Port
  {606bb974-f1d5-4475-969a-17e041c41cbe}; !- Outlet Port

OS:Connection,
  {5df265f1-58d3-4b8c-a20a-84e797b3fa42}, !- Handle
  {891a678a-6312-41d8-8a03-313a8014fde9}, !- Source Object
  2,                                      !- Outlet Port
  {f320a790-0694-4fdf-9bb8-8abf49180e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606bb974-f1d5-4475-969a-17e041c41cbe}, !- Handle
  {f320a790-0694-4fdf-9bb8-8abf49180e69}, !- Source Object
  3,                                      !- Outlet Port
  {09ae7f9a-b0ce-4b1f-afc3-3789b1162040}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8eaa28b7-39ee-40a0-ac30-bacdc7d1b9ee}, !- Handle
  Zone OfS Hall C end_b - Story Ground FCU Outlet Air Node, !- Name
  {eb713712-540c-4c06-a83a-a9eb936eb701}, !- Inlet Port
  {216b2135-cd8d-4747-b4e2-96cccbeb6361}; !- Outlet Port

OS:Connection,
  {216b2135-cd8d-4747-b4e2-96cccbeb6361}, !- Handle
  {8eaa28b7-39ee-40a0-ac30-bacdc7d1b9ee}, !- Source Object
  3,                                      !- Outlet Port
  {cf2216e7-fe5b-4d1c-8842-7c75572fe3d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb713712-540c-4c06-a83a-a9eb936eb701}, !- Handle
  {09ae7f9a-b0ce-4b1f-afc3-3789b1162040}, !- Source Object
  10,                                     !- Outlet Port
  {8eaa28b7-39ee-40a0-ac30-bacdc7d1b9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ce3f4559-512b-4994-98c4-ec5ad083284b}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c0c99137-87ae-4f76-8e22-ab2cad073304}, !- Water Inlet Node Name
  {b7799dee-3217-4a9c-8e8d-8770a80ac095}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {707d0d29-30cc-42dd-9d8b-5511546b88f5}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {0bdad80f-aa6a-4835-80ea-9094995c1ac2}, !- Inlet Port
  {c0c99137-87ae-4f76-8e22-ab2cad073304}; !- Outlet Port

OS:Connection,
  {0bdad80f-aa6a-4835-80ea-9094995c1ac2}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  11,                                     !- Outlet Port
  {707d0d29-30cc-42dd-9d8b-5511546b88f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e0d465a-92f0-4154-98b2-613fd73d5cb8}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {b7799dee-3217-4a9c-8e8d-8770a80ac095}, !- Inlet Port
  {88a424df-721b-438f-ac3d-5344cc5b5664}; !- Outlet Port

OS:Connection,
  {c0c99137-87ae-4f76-8e22-ab2cad073304}, !- Handle
  {707d0d29-30cc-42dd-9d8b-5511546b88f5}, !- Source Object
  3,                                      !- Outlet Port
  {ce3f4559-512b-4994-98c4-ec5ad083284b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b7799dee-3217-4a9c-8e8d-8770a80ac095}, !- Handle
  {ce3f4559-512b-4994-98c4-ec5ad083284b}, !- Source Object
  11,                                     !- Outlet Port
  {2e0d465a-92f0-4154-98b2-613fd73d5cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a424df-721b-438f-ac3d-5344cc5b5664}, !- Handle
  {2e0d465a-92f0-4154-98b2-613fd73d5cb8}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {412e4468-9efa-42f0-9f50-973d34e8eb9c}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil Controller, !- Name
  {ce3f4559-512b-4994-98c4-ec5ad083284b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {be937f75-f75d-44e8-9044-faada89ac3b7}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e1ece14c-c940-4b80-85e4-2b4acbe4e728}, !- Water Inlet Node Name
  {d6f762cf-291d-4c2b-80b6-0c058e9caaa9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {436ad60f-aaf6-41b2-a195-bd17ae481ca1}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {84f00239-37c0-4a95-9c2f-0ea7e2b0877d}, !- Inlet Port
  {e1ece14c-c940-4b80-85e4-2b4acbe4e728}; !- Outlet Port

OS:Connection,
  {84f00239-37c0-4a95-9c2f-0ea7e2b0877d}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  11,                                     !- Outlet Port
  {436ad60f-aaf6-41b2-a195-bd17ae481ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc2cfd74-19db-4a50-a13c-c19a30ae2e26}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {d6f762cf-291d-4c2b-80b6-0c058e9caaa9}, !- Inlet Port
  {a09f5529-2af8-49e4-b836-b9d866a5ae17}; !- Outlet Port

OS:Connection,
  {e1ece14c-c940-4b80-85e4-2b4acbe4e728}, !- Handle
  {436ad60f-aaf6-41b2-a195-bd17ae481ca1}, !- Source Object
  3,                                      !- Outlet Port
  {be937f75-f75d-44e8-9044-faada89ac3b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d6f762cf-291d-4c2b-80b6-0c058e9caaa9}, !- Handle
  {be937f75-f75d-44e8-9044-faada89ac3b7}, !- Source Object
  6,                                      !- Outlet Port
  {fc2cfd74-19db-4a50-a13c-c19a30ae2e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09f5529-2af8-49e4-b836-b9d866a5ae17}, !- Handle
  {fc2cfd74-19db-4a50-a13c-c19a30ae2e26}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {027f9e7a-7ca6-47ba-b2e1-cd3da3d3c189}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground FCU Heating Coil Controller, !- Name
  {be937f75-f75d-44e8-9044-faada89ac3b7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6e595683-86c7-47f2-bcab-27eea2964f55}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1945991e-1853-4cdc-a4db-1dca2a26e10e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bff30a75-5d47-4f6c-8560-589e77f93b30}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1945991e-1853-4cdc-a4db-1dca2a26e10e}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bff30a75-5d47-4f6c-8560-589e77f93b30}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1fa8e2b4-15a8-4612-ba9c-cec3e7124a42}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground FCU, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f685f8af-5c19-4b5b-8fcb-59033815c32c}, !- Air Inlet Node Name
  {49a5d9a8-889a-4d25-a421-095dc633ee74}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6e595683-86c7-47f2-bcab-27eea2964f55}, !- Supply Air Fan Name
  {ce3f4559-512b-4994-98c4-ec5ad083284b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {be937f75-f75d-44e8-9044-faada89ac3b7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {cc57fb9e-61c2-4e63-9b2a-4ea4ab21bebb}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground FCU Inlet Air Node, !- Name
  {e93b153b-fb56-4d54-b929-bab2e50a9ea0}, !- Inlet Port
  {f685f8af-5c19-4b5b-8fcb-59033815c32c}; !- Outlet Port

OS:Connection,
  {e93b153b-fb56-4d54-b929-bab2e50a9ea0}, !- Handle
  {868fa4d5-c879-4dfc-9057-7adfa66270a6}, !- Source Object
  2,                                      !- Outlet Port
  {cc57fb9e-61c2-4e63-9b2a-4ea4ab21bebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f685f8af-5c19-4b5b-8fcb-59033815c32c}, !- Handle
  {cc57fb9e-61c2-4e63-9b2a-4ea4ab21bebb}, !- Source Object
  3,                                      !- Outlet Port
  {1fa8e2b4-15a8-4612-ba9c-cec3e7124a42}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8bb0238b-606c-4f21-b88a-19850b0f6e59}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground FCU Outlet Air Node, !- Name
  {49a5d9a8-889a-4d25-a421-095dc633ee74}, !- Inlet Port
  {634ce31d-d170-49f9-be02-880f5ca161b5}; !- Outlet Port

OS:Connection,
  {634ce31d-d170-49f9-be02-880f5ca161b5}, !- Handle
  {8bb0238b-606c-4f21-b88a-19850b0f6e59}, !- Source Object
  3,                                      !- Outlet Port
  {3ac8262c-b9f0-4129-ae4d-7081ab727188}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49a5d9a8-889a-4d25-a421-095dc633ee74}, !- Handle
  {1fa8e2b4-15a8-4612-ba9c-cec3e7124a42}, !- Source Object
  10,                                     !- Outlet Port
  {8bb0238b-606c-4f21-b88a-19850b0f6e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {13824e02-d126-438c-b21f-8d6b65c8dd37}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9cf98792-b06b-4f8b-8bdb-2477e2817b4c}, !- Water Inlet Node Name
  {77c4fe77-0c7c-4788-9ebf-277cdd1eee12}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9dc8e108-276a-4b59-8cca-fe08b83a0d90}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {f7474295-9e31-4151-92bf-5d108c12c194}, !- Inlet Port
  {9cf98792-b06b-4f8b-8bdb-2477e2817b4c}; !- Outlet Port

OS:Connection,
  {f7474295-9e31-4151-92bf-5d108c12c194}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  12,                                     !- Outlet Port
  {9dc8e108-276a-4b59-8cca-fe08b83a0d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26d2bf60-90b8-4c8d-9038-e937b1d01c7a}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {77c4fe77-0c7c-4788-9ebf-277cdd1eee12}, !- Inlet Port
  {d8231cf9-bc40-4edd-bdb3-06e0e9f5f058}; !- Outlet Port

OS:Connection,
  {9cf98792-b06b-4f8b-8bdb-2477e2817b4c}, !- Handle
  {9dc8e108-276a-4b59-8cca-fe08b83a0d90}, !- Source Object
  3,                                      !- Outlet Port
  {13824e02-d126-438c-b21f-8d6b65c8dd37}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {77c4fe77-0c7c-4788-9ebf-277cdd1eee12}, !- Handle
  {13824e02-d126-438c-b21f-8d6b65c8dd37}, !- Source Object
  11,                                     !- Outlet Port
  {26d2bf60-90b8-4c8d-9038-e937b1d01c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8231cf9-bc40-4edd-bdb3-06e0e9f5f058}, !- Handle
  {26d2bf60-90b8-4c8d-9038-e937b1d01c7a}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7bf137fe-5153-46d3-87d6-9dc6b0ebd51e}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {13824e02-d126-438c-b21f-8d6b65c8dd37}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d3d3192d-7eb2-4898-97e0-692c65d751b8}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {98095896-2b1e-4406-93e9-7e176256b759}, !- Water Inlet Node Name
  {0fdcf790-80a6-442b-91a2-ec23558fc351}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18b7bf6b-76a5-44ef-acef-200bb9a049a1}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {f81594fc-bf98-4b87-9e82-7a27cabc326a}, !- Inlet Port
  {98095896-2b1e-4406-93e9-7e176256b759}; !- Outlet Port

OS:Connection,
  {f81594fc-bf98-4b87-9e82-7a27cabc326a}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  12,                                     !- Outlet Port
  {18b7bf6b-76a5-44ef-acef-200bb9a049a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1799d463-a78f-4d06-9933-2a77f59aa05d}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {0fdcf790-80a6-442b-91a2-ec23558fc351}, !- Inlet Port
  {8a048cca-4cf5-40d2-bb78-443b2b191a14}; !- Outlet Port

OS:Connection,
  {98095896-2b1e-4406-93e9-7e176256b759}, !- Handle
  {18b7bf6b-76a5-44ef-acef-200bb9a049a1}, !- Source Object
  3,                                      !- Outlet Port
  {d3d3192d-7eb2-4898-97e0-692c65d751b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0fdcf790-80a6-442b-91a2-ec23558fc351}, !- Handle
  {d3d3192d-7eb2-4898-97e0-692c65d751b8}, !- Source Object
  6,                                      !- Outlet Port
  {1799d463-a78f-4d06-9933-2a77f59aa05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a048cca-4cf5-40d2-bb78-443b2b191a14}, !- Handle
  {1799d463-a78f-4d06-9933-2a77f59aa05d}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3f535983-a571-4496-bb0b-33f72667c537}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground FCU Heating Coil Controller, !- Name
  {d3d3192d-7eb2-4898-97e0-692c65d751b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f55e3bb0-46b5-4307-8659-0e7e9ab36ad3}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e9089a25-b280-4f50-9908-e7eb44dad2a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {150db431-6389-4cfb-9a66-01be669f60f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e9089a25-b280-4f50-9908-e7eb44dad2a6}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {150db431-6389-4cfb-9a66-01be669f60f3}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {73f8f92c-1afb-438d-aa70-6d34e33a6871}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground FCU, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ac4468c3-8f3d-44b0-92fa-ef2a110d55f5}, !- Air Inlet Node Name
  {4b85b3ae-b165-4320-b97f-492e2d2b9a75}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f55e3bb0-46b5-4307-8659-0e7e9ab36ad3}, !- Supply Air Fan Name
  {13824e02-d126-438c-b21f-8d6b65c8dd37}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d3d3192d-7eb2-4898-97e0-692c65d751b8}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {eef0abd5-82c8-437c-b901-70897ec2f161}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground FCU Inlet Air Node, !- Name
  {7a1c0d81-435d-43b8-9b8d-ed0d19649274}, !- Inlet Port
  {ac4468c3-8f3d-44b0-92fa-ef2a110d55f5}; !- Outlet Port

OS:Connection,
  {7a1c0d81-435d-43b8-9b8d-ed0d19649274}, !- Handle
  {982a4ff7-c6e9-4f1a-8aff-45c96a04bff0}, !- Source Object
  2,                                      !- Outlet Port
  {eef0abd5-82c8-437c-b901-70897ec2f161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4468c3-8f3d-44b0-92fa-ef2a110d55f5}, !- Handle
  {eef0abd5-82c8-437c-b901-70897ec2f161}, !- Source Object
  3,                                      !- Outlet Port
  {73f8f92c-1afb-438d-aa70-6d34e33a6871}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a9d4d9c7-4776-40d1-a309-d19fcd79f23c}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground FCU Outlet Air Node, !- Name
  {4b85b3ae-b165-4320-b97f-492e2d2b9a75}, !- Inlet Port
  {fadf927a-1219-4db8-92c5-516b63138b71}; !- Outlet Port

OS:Connection,
  {fadf927a-1219-4db8-92c5-516b63138b71}, !- Handle
  {a9d4d9c7-4776-40d1-a309-d19fcd79f23c}, !- Source Object
  3,                                      !- Outlet Port
  {582efb84-2207-4562-b633-6c942177b41a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b85b3ae-b165-4320-b97f-492e2d2b9a75}, !- Handle
  {73f8f92c-1afb-438d-aa70-6d34e33a6871}, !- Source Object
  10,                                     !- Outlet Port
  {a9d4d9c7-4776-40d1-a309-d19fcd79f23c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {47c8f497-8e77-48ff-be44-f019d70ec764}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {781a85ae-a3e0-4dfa-a12e-1c367a4e534d}, !- Water Inlet Node Name
  {97571387-7905-4f65-a183-24cedba49936}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bf4ac704-28b1-4922-82ea-6c8918f933fe}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {b9bda342-3206-4619-95a2-58a56f3eeed1}, !- Inlet Port
  {781a85ae-a3e0-4dfa-a12e-1c367a4e534d}; !- Outlet Port

OS:Connection,
  {b9bda342-3206-4619-95a2-58a56f3eeed1}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  13,                                     !- Outlet Port
  {bf4ac704-28b1-4922-82ea-6c8918f933fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c37f0a14-9050-4e62-9b81-a36cac1a45e4}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {97571387-7905-4f65-a183-24cedba49936}, !- Inlet Port
  {31d89619-8787-4037-bbea-4f2a303e4e40}; !- Outlet Port

OS:Connection,
  {781a85ae-a3e0-4dfa-a12e-1c367a4e534d}, !- Handle
  {bf4ac704-28b1-4922-82ea-6c8918f933fe}, !- Source Object
  3,                                      !- Outlet Port
  {47c8f497-8e77-48ff-be44-f019d70ec764}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {97571387-7905-4f65-a183-24cedba49936}, !- Handle
  {47c8f497-8e77-48ff-be44-f019d70ec764}, !- Source Object
  11,                                     !- Outlet Port
  {c37f0a14-9050-4e62-9b81-a36cac1a45e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d89619-8787-4037-bbea-4f2a303e4e40}, !- Handle
  {c37f0a14-9050-4e62-9b81-a36cac1a45e4}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e943f91-2244-46f7-ad8d-aedf0b89c79f}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil Controller, !- Name
  {47c8f497-8e77-48ff-be44-f019d70ec764}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e4d211a9-34e3-4a20-b7dc-d57e67ec62cd}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {34178b4a-ddd2-4b73-866d-dc941bdd9ce9}, !- Water Inlet Node Name
  {49caf252-2a76-4394-849a-289c80067350}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c422c761-586d-42dc-aef7-e293dec634a9}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {5904e24d-3c64-4c47-b999-afe0c29251b1}, !- Inlet Port
  {34178b4a-ddd2-4b73-866d-dc941bdd9ce9}; !- Outlet Port

OS:Connection,
  {5904e24d-3c64-4c47-b999-afe0c29251b1}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  13,                                     !- Outlet Port
  {c422c761-586d-42dc-aef7-e293dec634a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b44f4929-70e5-4975-9fe5-7a93a8d8780d}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {49caf252-2a76-4394-849a-289c80067350}, !- Inlet Port
  {3e089704-8bc5-4f55-a3bf-d328ccec9dec}; !- Outlet Port

OS:Connection,
  {34178b4a-ddd2-4b73-866d-dc941bdd9ce9}, !- Handle
  {c422c761-586d-42dc-aef7-e293dec634a9}, !- Source Object
  3,                                      !- Outlet Port
  {e4d211a9-34e3-4a20-b7dc-d57e67ec62cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49caf252-2a76-4394-849a-289c80067350}, !- Handle
  {e4d211a9-34e3-4a20-b7dc-d57e67ec62cd}, !- Source Object
  6,                                      !- Outlet Port
  {b44f4929-70e5-4975-9fe5-7a93a8d8780d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e089704-8bc5-4f55-a3bf-d328ccec9dec}, !- Handle
  {b44f4929-70e5-4975-9fe5-7a93a8d8780d}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9ac33f04-23aa-4da5-8eb6-ef4edd558311}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground FCU Heating Coil Controller, !- Name
  {e4d211a9-34e3-4a20-b7dc-d57e67ec62cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {64003d66-4593-48e6-b295-9199c88e0a26}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d2b8182-58cd-486d-8550-ea15f262223a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9904b696-4bc1-4d53-bb6f-4a60cb6a032b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2d2b8182-58cd-486d-8550-ea15f262223a}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9904b696-4bc1-4d53-bb6f-4a60cb6a032b}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4d024fe6-3e4d-44a7-8c96-d3a8a482679a}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground FCU, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d304f255-d54a-4664-9174-b2769b5cb635}, !- Air Inlet Node Name
  {0ea4d49f-e8a4-45ea-b5dc-b0975bca055a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {64003d66-4593-48e6-b295-9199c88e0a26}, !- Supply Air Fan Name
  {47c8f497-8e77-48ff-be44-f019d70ec764}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e4d211a9-34e3-4a20-b7dc-d57e67ec62cd}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {92e56bc2-b533-4b6d-8986-8d02b333b58b}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground FCU Inlet Air Node, !- Name
  {cc5df67f-8e1b-4a22-b6bc-a878cf64bfd5}, !- Inlet Port
  {d304f255-d54a-4664-9174-b2769b5cb635}; !- Outlet Port

OS:Connection,
  {cc5df67f-8e1b-4a22-b6bc-a878cf64bfd5}, !- Handle
  {b0bdba5b-8929-410c-ac43-fffb4ca34846}, !- Source Object
  2,                                      !- Outlet Port
  {92e56bc2-b533-4b6d-8986-8d02b333b58b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d304f255-d54a-4664-9174-b2769b5cb635}, !- Handle
  {92e56bc2-b533-4b6d-8986-8d02b333b58b}, !- Source Object
  3,                                      !- Outlet Port
  {4d024fe6-3e4d-44a7-8c96-d3a8a482679a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d8ad6d6a-b45c-4c1d-8917-115318cae3c4}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground FCU Outlet Air Node, !- Name
  {0ea4d49f-e8a4-45ea-b5dc-b0975bca055a}, !- Inlet Port
  {19571bd7-969a-4fc8-9bce-92f5710d8e9a}; !- Outlet Port

OS:Connection,
  {19571bd7-969a-4fc8-9bce-92f5710d8e9a}, !- Handle
  {d8ad6d6a-b45c-4c1d-8917-115318cae3c4}, !- Source Object
  3,                                      !- Outlet Port
  {f855fca2-652b-4582-9d87-a49712a0c32d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ea4d49f-e8a4-45ea-b5dc-b0975bca055a}, !- Handle
  {4d024fe6-3e4d-44a7-8c96-d3a8a482679a}, !- Source Object
  10,                                     !- Outlet Port
  {d8ad6d6a-b45c-4c1d-8917-115318cae3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fb1e322c-81fd-444c-9d27-38bc12f709d6}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3a1bfd0a-ee60-4b1e-b9a4-a48db7c08adf}, !- Water Inlet Node Name
  {17231bfa-7672-478b-8073-8acd356d68ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c2076bf2-915b-4ac1-a4fa-b4317b41bb45}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {ba7c3957-3220-48b6-8859-7ca54a640c31}, !- Inlet Port
  {3a1bfd0a-ee60-4b1e-b9a4-a48db7c08adf}; !- Outlet Port

OS:Connection,
  {ba7c3957-3220-48b6-8859-7ca54a640c31}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  14,                                     !- Outlet Port
  {c2076bf2-915b-4ac1-a4fa-b4317b41bb45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5eed1e19-95ba-4420-811d-b6e5f8b7e795}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {17231bfa-7672-478b-8073-8acd356d68ae}, !- Inlet Port
  {665e8e91-7ff6-4c31-8ab2-c9a293177c35}; !- Outlet Port

OS:Connection,
  {3a1bfd0a-ee60-4b1e-b9a4-a48db7c08adf}, !- Handle
  {c2076bf2-915b-4ac1-a4fa-b4317b41bb45}, !- Source Object
  3,                                      !- Outlet Port
  {fb1e322c-81fd-444c-9d27-38bc12f709d6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {17231bfa-7672-478b-8073-8acd356d68ae}, !- Handle
  {fb1e322c-81fd-444c-9d27-38bc12f709d6}, !- Source Object
  11,                                     !- Outlet Port
  {5eed1e19-95ba-4420-811d-b6e5f8b7e795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665e8e91-7ff6-4c31-8ab2-c9a293177c35}, !- Handle
  {5eed1e19-95ba-4420-811d-b6e5f8b7e795}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cb891247-0b28-40ff-8b37-c9673302c812}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {fb1e322c-81fd-444c-9d27-38bc12f709d6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7821b1e8-c750-4e1f-8de1-8bcdb0b424f0}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {792c86f3-dd16-492e-b10e-4cb55cd6e153}, !- Water Inlet Node Name
  {f8d9a058-77d0-4af2-9e44-3fdadc8775d1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c2b58d6-b842-48ef-9570-9e73bf970ae4}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {379e7ada-8059-4d9f-b1fa-a2271b64322a}, !- Inlet Port
  {792c86f3-dd16-492e-b10e-4cb55cd6e153}; !- Outlet Port

OS:Connection,
  {379e7ada-8059-4d9f-b1fa-a2271b64322a}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  14,                                     !- Outlet Port
  {2c2b58d6-b842-48ef-9570-9e73bf970ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79e2b4c4-d914-4807-b859-d6abf728d994}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {f8d9a058-77d0-4af2-9e44-3fdadc8775d1}, !- Inlet Port
  {289b1839-595b-4872-a756-dddfdc0c9c92}; !- Outlet Port

OS:Connection,
  {792c86f3-dd16-492e-b10e-4cb55cd6e153}, !- Handle
  {2c2b58d6-b842-48ef-9570-9e73bf970ae4}, !- Source Object
  3,                                      !- Outlet Port
  {7821b1e8-c750-4e1f-8de1-8bcdb0b424f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f8d9a058-77d0-4af2-9e44-3fdadc8775d1}, !- Handle
  {7821b1e8-c750-4e1f-8de1-8bcdb0b424f0}, !- Source Object
  6,                                      !- Outlet Port
  {79e2b4c4-d914-4807-b859-d6abf728d994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289b1839-595b-4872-a756-dddfdc0c9c92}, !- Handle
  {79e2b4c4-d914-4807-b859-d6abf728d994}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a743cb5-7243-4ba5-acfa-47ece552b907}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground FCU Heating Coil Controller, !- Name
  {7821b1e8-c750-4e1f-8de1-8bcdb0b424f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {557a6e17-cd4a-4c32-939f-45a19319ee1a}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {611b696f-4e2a-49da-8b46-97d42130099d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bb890d52-6863-45cb-8579-c84dc758b5ba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {611b696f-4e2a-49da-8b46-97d42130099d}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bb890d52-6863-45cb-8579-c84dc758b5ba}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {bd92d390-524d-43b0-90b0-c58114180db5}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground FCU, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bea0c2aa-3ac1-42ee-a725-5d758f03f92f}, !- Air Inlet Node Name
  {df40a4dc-0d4c-4bab-ab07-71495132a1d5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {557a6e17-cd4a-4c32-939f-45a19319ee1a}, !- Supply Air Fan Name
  {fb1e322c-81fd-444c-9d27-38bc12f709d6}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7821b1e8-c750-4e1f-8de1-8bcdb0b424f0}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {84c6db93-84c6-4722-a246-e653649fff11}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground FCU Inlet Air Node, !- Name
  {ead39a26-5bd1-488e-896b-4a9bf158e498}, !- Inlet Port
  {bea0c2aa-3ac1-42ee-a725-5d758f03f92f}; !- Outlet Port

OS:Connection,
  {ead39a26-5bd1-488e-896b-4a9bf158e498}, !- Handle
  {d9f64f23-9273-41d8-a694-2455f2e2c4fa}, !- Source Object
  2,                                      !- Outlet Port
  {84c6db93-84c6-4722-a246-e653649fff11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bea0c2aa-3ac1-42ee-a725-5d758f03f92f}, !- Handle
  {84c6db93-84c6-4722-a246-e653649fff11}, !- Source Object
  3,                                      !- Outlet Port
  {bd92d390-524d-43b0-90b0-c58114180db5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {81e86f58-17ce-4c7f-a2a2-b57d0b864448}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground FCU Outlet Air Node, !- Name
  {df40a4dc-0d4c-4bab-ab07-71495132a1d5}, !- Inlet Port
  {2ca502eb-ec33-4b2c-b15d-dc9abe89a10f}; !- Outlet Port

OS:Connection,
  {2ca502eb-ec33-4b2c-b15d-dc9abe89a10f}, !- Handle
  {81e86f58-17ce-4c7f-a2a2-b57d0b864448}, !- Source Object
  3,                                      !- Outlet Port
  {f8747d13-e652-44e6-ad67-5541e265e823}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df40a4dc-0d4c-4bab-ab07-71495132a1d5}, !- Handle
  {bd92d390-524d-43b0-90b0-c58114180db5}, !- Source Object
  10,                                     !- Outlet Port
  {81e86f58-17ce-4c7f-a2a2-b57d0b864448}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {234b10dd-ba61-4f45-b49a-b7129de994f6}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d6f1cec8-6f5e-42bf-bcdb-7dd9ca9a1f6f}, !- Water Inlet Node Name
  {812c5f5f-af02-4554-830a-c2dd3c9d5619}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {69eb2e6f-2a93-453f-8019-5c177341ff43}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {937f0c91-42e3-4e2f-86fe-4b2ce0efec6e}, !- Inlet Port
  {d6f1cec8-6f5e-42bf-bcdb-7dd9ca9a1f6f}; !- Outlet Port

OS:Connection,
  {937f0c91-42e3-4e2f-86fe-4b2ce0efec6e}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  15,                                     !- Outlet Port
  {69eb2e6f-2a93-453f-8019-5c177341ff43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49019895-90e2-4a83-baf1-afcd0b6fd0dc}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {812c5f5f-af02-4554-830a-c2dd3c9d5619}, !- Inlet Port
  {10c22d1a-6122-4348-9f07-467bc1e2c021}; !- Outlet Port

OS:Connection,
  {d6f1cec8-6f5e-42bf-bcdb-7dd9ca9a1f6f}, !- Handle
  {69eb2e6f-2a93-453f-8019-5c177341ff43}, !- Source Object
  3,                                      !- Outlet Port
  {234b10dd-ba61-4f45-b49a-b7129de994f6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {812c5f5f-af02-4554-830a-c2dd3c9d5619}, !- Handle
  {234b10dd-ba61-4f45-b49a-b7129de994f6}, !- Source Object
  11,                                     !- Outlet Port
  {49019895-90e2-4a83-baf1-afcd0b6fd0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c22d1a-6122-4348-9f07-467bc1e2c021}, !- Handle
  {49019895-90e2-4a83-baf1-afcd0b6fd0dc}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e607cad5-8c91-4c99-919f-6e4895082a34}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil Controller, !- Name
  {234b10dd-ba61-4f45-b49a-b7129de994f6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {fd60be45-e2c1-45cc-956c-dfcfe72242dc}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {402a4dd3-e30c-4076-b224-397c1f2c5790}, !- Water Inlet Node Name
  {4db3d476-b224-4fdc-9b03-7923717268bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {68a6e622-4137-4573-b73b-77bb118f780d}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {016a67f1-d80f-4304-a16a-eacd62ebf3b2}, !- Inlet Port
  {402a4dd3-e30c-4076-b224-397c1f2c5790}; !- Outlet Port

OS:Connection,
  {016a67f1-d80f-4304-a16a-eacd62ebf3b2}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  15,                                     !- Outlet Port
  {68a6e622-4137-4573-b73b-77bb118f780d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2304e548-1037-43d5-be3d-e59590dbb1b4}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {4db3d476-b224-4fdc-9b03-7923717268bc}, !- Inlet Port
  {63dfd920-a415-4f6d-bf4f-a8d77a400694}; !- Outlet Port

OS:Connection,
  {402a4dd3-e30c-4076-b224-397c1f2c5790}, !- Handle
  {68a6e622-4137-4573-b73b-77bb118f780d}, !- Source Object
  3,                                      !- Outlet Port
  {fd60be45-e2c1-45cc-956c-dfcfe72242dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4db3d476-b224-4fdc-9b03-7923717268bc}, !- Handle
  {fd60be45-e2c1-45cc-956c-dfcfe72242dc}, !- Source Object
  6,                                      !- Outlet Port
  {2304e548-1037-43d5-be3d-e59590dbb1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63dfd920-a415-4f6d-bf4f-a8d77a400694}, !- Handle
  {2304e548-1037-43d5-be3d-e59590dbb1b4}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eac57319-afd7-478b-932b-2704fe68e1c9}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground FCU Heating Coil Controller, !- Name
  {fd60be45-e2c1-45cc-956c-dfcfe72242dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {00792d6c-892d-46cd-8220-58f92af01a61}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5fccd90c-df39-4c80-b5b7-5d315840ec40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {768759fe-c7ae-4721-afc8-39e04ec71664}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5fccd90c-df39-4c80-b5b7-5d315840ec40}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {768759fe-c7ae-4721-afc8-39e04ec71664}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d472819c-f59c-4094-8581-3399c40a89e4}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground FCU, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {963deb72-51c0-47a6-b001-64a9a5514212}, !- Air Inlet Node Name
  {1fc83ed4-7f62-4871-8772-19b5f99d5ae2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {00792d6c-892d-46cd-8220-58f92af01a61}, !- Supply Air Fan Name
  {234b10dd-ba61-4f45-b49a-b7129de994f6}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {fd60be45-e2c1-45cc-956c-dfcfe72242dc}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {48e5b55d-4869-4896-9dae-2f747f88f4a0}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground FCU Inlet Air Node, !- Name
  {c6e7323f-adcf-43fb-8eb8-2d14dae872b4}, !- Inlet Port
  {963deb72-51c0-47a6-b001-64a9a5514212}; !- Outlet Port

OS:Connection,
  {c6e7323f-adcf-43fb-8eb8-2d14dae872b4}, !- Handle
  {0442f4a1-9d20-4b35-8966-480639a5538d}, !- Source Object
  2,                                      !- Outlet Port
  {48e5b55d-4869-4896-9dae-2f747f88f4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {963deb72-51c0-47a6-b001-64a9a5514212}, !- Handle
  {48e5b55d-4869-4896-9dae-2f747f88f4a0}, !- Source Object
  3,                                      !- Outlet Port
  {d472819c-f59c-4094-8581-3399c40a89e4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c370ee04-9ce2-479a-8107-164cf993f94b}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground FCU Outlet Air Node, !- Name
  {1fc83ed4-7f62-4871-8772-19b5f99d5ae2}, !- Inlet Port
  {f0ddf92e-38ac-4dd2-ad6b-f7a5b96d3dbd}; !- Outlet Port

OS:Connection,
  {f0ddf92e-38ac-4dd2-ad6b-f7a5b96d3dbd}, !- Handle
  {c370ee04-9ce2-479a-8107-164cf993f94b}, !- Source Object
  3,                                      !- Outlet Port
  {78a8ea66-bc92-4d14-b477-c98b7d58b942}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fc83ed4-7f62-4871-8772-19b5f99d5ae2}, !- Handle
  {d472819c-f59c-4094-8581-3399c40a89e4}, !- Source Object
  10,                                     !- Outlet Port
  {c370ee04-9ce2-479a-8107-164cf993f94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8676ad8b-d8c4-4f4b-a688-e25decf09daf}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {38b4b2ee-427b-4ba0-9a70-26bd49c5dec9}, !- Water Inlet Node Name
  {9da20852-83aa-44c0-bc3e-8efd3ade4f36}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {dfc67881-4f04-4d27-8581-d222ad0a63e0}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {efb5df82-1259-4e30-ab4d-3e50bf547d3f}, !- Inlet Port
  {38b4b2ee-427b-4ba0-9a70-26bd49c5dec9}; !- Outlet Port

OS:Connection,
  {efb5df82-1259-4e30-ab4d-3e50bf547d3f}, !- Handle
  {b2370840-1ed0-43b6-b0cc-5eec9315f3c2}, !- Source Object
  16,                                     !- Outlet Port
  {dfc67881-4f04-4d27-8581-d222ad0a63e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa25fe49-27de-49bb-8389-1f5da271b6a0}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {9da20852-83aa-44c0-bc3e-8efd3ade4f36}, !- Inlet Port
  {098449d0-9581-436d-9214-6a8744b98013}; !- Outlet Port

OS:Connection,
  {38b4b2ee-427b-4ba0-9a70-26bd49c5dec9}, !- Handle
  {dfc67881-4f04-4d27-8581-d222ad0a63e0}, !- Source Object
  3,                                      !- Outlet Port
  {8676ad8b-d8c4-4f4b-a688-e25decf09daf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9da20852-83aa-44c0-bc3e-8efd3ade4f36}, !- Handle
  {8676ad8b-d8c4-4f4b-a688-e25decf09daf}, !- Source Object
  11,                                     !- Outlet Port
  {fa25fe49-27de-49bb-8389-1f5da271b6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098449d0-9581-436d-9214-6a8744b98013}, !- Handle
  {fa25fe49-27de-49bb-8389-1f5da271b6a0}, !- Source Object
  3,                                      !- Outlet Port
  {1d1da650-f6e4-49a9-8c2b-b796069bc51c}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c84a4e34-7b5e-479c-a9d0-8301cfa1a89d}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {8676ad8b-d8c4-4f4b-a688-e25decf09daf}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d50f3fd1-e732-4361-a55a-2988777fe973}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground FCU Heating Coil, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2bdd0df-eb77-41aa-8871-4887012f7d16}, !- Water Inlet Node Name
  {ec328643-a313-48d5-b146-defa3d7ee4c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1eea7a5b-87f6-4957-9e14-483ee03338b8}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {2f18f75d-0518-4040-a89b-fda53437dd40}, !- Inlet Port
  {e2bdd0df-eb77-41aa-8871-4887012f7d16}; !- Outlet Port

OS:Connection,
  {2f18f75d-0518-4040-a89b-fda53437dd40}, !- Handle
  {c27d52eb-22e1-45e2-8b48-2e222c6e239e}, !- Source Object
  16,                                     !- Outlet Port
  {1eea7a5b-87f6-4957-9e14-483ee03338b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5549f7b4-4d0e-49d8-8441-cc7279dbcec1}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {ec328643-a313-48d5-b146-defa3d7ee4c3}, !- Inlet Port
  {83866f22-8379-4e81-ab44-28cae8497504}; !- Outlet Port

OS:Connection,
  {e2bdd0df-eb77-41aa-8871-4887012f7d16}, !- Handle
  {1eea7a5b-87f6-4957-9e14-483ee03338b8}, !- Source Object
  3,                                      !- Outlet Port
  {d50f3fd1-e732-4361-a55a-2988777fe973}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ec328643-a313-48d5-b146-defa3d7ee4c3}, !- Handle
  {d50f3fd1-e732-4361-a55a-2988777fe973}, !- Source Object
  6,                                      !- Outlet Port
  {5549f7b4-4d0e-49d8-8441-cc7279dbcec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83866f22-8379-4e81-ab44-28cae8497504}, !- Handle
  {5549f7b4-4d0e-49d8-8441-cc7279dbcec1}, !- Source Object
  3,                                      !- Outlet Port
  {a3502fd9-8515-402c-b432-3ae6ba40eeda}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e9ccf041-fa50-4fae-b651-10bab69a81d8}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground FCU Heating Coil Controller, !- Name
  {d50f3fd1-e732-4361-a55a-2988777fe973}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {dbfe7cd9-6fca-49ad-ad80-338b30eb0425}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Fan Coil fan, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0defec30-7e67-4d99-afff-6be5f220b78d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6d6c741-40e3-4477-9f8e-52e6f1f7b8c2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0defec30-7e67-4d99-afff-6be5f220b78d}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6d6c741-40e3-4477-9f8e-52e6f1f7b8c2}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {da8946a2-fcb1-4850-bf04-470dda514b83}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground FCU, !- Name
  {1b6be110-404b-4674-bce8-687f273dcb75}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0c75c0c3-47b0-4987-9688-8193cf58f1b8}, !- Air Inlet Node Name
  {49a0122b-f36a-4b13-a9f5-f8a7ee20d00c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {dbfe7cd9-6fca-49ad-ad80-338b30eb0425}, !- Supply Air Fan Name
  {8676ad8b-d8c4-4f4b-a688-e25decf09daf}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d50f3fd1-e732-4361-a55a-2988777fe973}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8ad1276d-1777-42e8-a4d0-8e2e4d4013cd}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground FCU Inlet Air Node, !- Name
  {41c726c0-02ab-411a-90e0-4a48884e02a3}, !- Inlet Port
  {0c75c0c3-47b0-4987-9688-8193cf58f1b8}; !- Outlet Port

OS:Connection,
  {41c726c0-02ab-411a-90e0-4a48884e02a3}, !- Handle
  {913920f8-d305-47fc-829d-d7d50b33d1d3}, !- Source Object
  2,                                      !- Outlet Port
  {8ad1276d-1777-42e8-a4d0-8e2e4d4013cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c75c0c3-47b0-4987-9688-8193cf58f1b8}, !- Handle
  {8ad1276d-1777-42e8-a4d0-8e2e4d4013cd}, !- Source Object
  3,                                      !- Outlet Port
  {da8946a2-fcb1-4850-bf04-470dda514b83}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8d42965b-1c0b-4fc0-a866-fe9645bf7f3e}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground FCU Outlet Air Node, !- Name
  {49a0122b-f36a-4b13-a9f5-f8a7ee20d00c}, !- Inlet Port
  {120fba69-f0de-4587-a40f-11cd0ecba3f8}; !- Outlet Port

OS:Connection,
  {120fba69-f0de-4587-a40f-11cd0ecba3f8}, !- Handle
  {8d42965b-1c0b-4fc0-a866-fe9645bf7f3e}, !- Source Object
  3,                                      !- Outlet Port
  {a948650c-b4f8-4050-aeb1-ad7dbc95d88a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49a0122b-f36a-4b13-a9f5-f8a7ee20d00c}, !- Handle
  {da8946a2-fcb1-4850-bf04-470dda514b83}, !- Source Object
  10,                                     !- Outlet Port
  {8d42965b-1c0b-4fc0-a866-fe9645bf7f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {44c58de6-93db-4c3b-9117-dddb51fd3a2e}, !- Handle
  {5448bc00-faeb-42e0-a6e8-99763b838311}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DOAS with fan coil chiller with boiler; !- Feature Value 1

OS:Sizing:Parameters,
  {732b5029-3e4e-4dfe-8c34-4fd731a2224f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:SimulationControl,
  {2c5f9a64-6822-49a8-8eaf-c4ea228d864b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Ruleset,
  {3f51b6a9-eb28-48a7-850b-c5c9e7bce707}, !- Handle
  12 Zone DOAS Occ Sch,                   !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  {2085b3ef-3e90-4134-88f8-f440d17151f2}, !- Default Day Schedule Name
  {ee9f5a11-3631-4173-9577-2969c2d9179f}, !- Summer Design Day Schedule Name
  {29aff10e-ff4d-469b-9951-77cc0ebf35b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2085b3ef-3e90-4134-88f8-f440d17151f2}, !- Handle
  12 Zone DOAS Occ Sch Default,           !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c4e39d41-f94d-406c-bad2-2b07b445dd39}, !- Handle
  {3f51b6a9-eb28-48a7-850b-c5c9e7bce707}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  128.06075000000004,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-01-26 20:55:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-01-26 20:55:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {29aff10e-ff4d-469b-9951-77cc0ebf35b3}, !- Handle
  12 Zone DOAS Occ Sch Winter Design Day, !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee9f5a11-3631-4173-9577-2969c2d9179f}, !- Handle
  12 Zone DOAS Occ Sch Summer Design Day, !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a40d06b-d1bc-4afa-8b59-8eadfb511fbd}, !- Handle
  12 Zone DOAS Occ Sch Saturday Rule,     !- Name
  {3f51b6a9-eb28-48a7-850b-c5c9e7bce707}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cdc34777-408a-4459-8f9a-583ecd5d048a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdc34777-408a-4459-8f9a-583ecd5d048a}, !- Handle
  12 Zone DOAS Occ Sch Saturday,          !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {88a73add-0626-4891-90ab-5c44121d2da3}, !- Handle
  12 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {3f51b6a9-eb28-48a7-850b-c5c9e7bce707}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36655c4a-dad0-4375-bf7e-7c9152aa0ded}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36655c4a-dad0-4375-bf7e-7c9152aa0ded}, !- Handle
  12 Zone DOAS Occ Sch Sunday,            !- Name
  {c1f0538f-3799-4cc1-9a55-43081b53d858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {841439be-c550-489c-81f7-2399d51bcc30}, !- Handle
  ScrewH2O-Cap-fCHWT&ECT,                 !- Name
  1.07096667,                             !- Coefficient1 Constant
  0.02693502,                             !- Coefficient2 x
  0.000768,                               !- Coefficient3 x**2
  -0.00643302,                            !- Coefficient4 y
  -9.49e-05,                              !- Coefficient5 y**2
  -6.59e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {2157205d-fae0-4cdd-8066-a97d6c925d10}, !- Handle
  ScrewH2O-EIR-fCHWT&ECT,                 !- Name
  0.59849788,                             !- Coefficient1 Constant
  -0.00123345,                            !- Coefficient2 x
  0.000563,                               !- Coefficient3 x**2
  0.001602738,                            !- Coefficient4 y
  0.000636,                               !- Coefficient5 y**2
  -0.001094148,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Quadratic,
  {95a48ee3-fa04-4b77-9a73-3e27af849622}, !- Handle
  ScrewRemote-EIR-fPLR-2Comp/Ckt,         !- Name
  0.08138224,                             !- Coefficient1 Constant
  0.72724819,                             !- Coefficient2 x
  0.19136968,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {e4effe9c-dc95-473f-8f89-db68bb3e3a53}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4d0cfb2d-d502-4bcf-9405-a2d7e6561ead}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {e4effe9c-dc95-473f-8f89-db68bb3e3a53}; !- Layer 1

OS:InternalMass:Definition,
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Handle
  Internal Mass Definition 2,             !- Name
  {4d0cfb2d-d502-4bcf-9405-a2d7e6561ead}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ce093443-f31b-4a78-ad44-ce34686997d0}, !- Handle
  OfS Hall B end_b - Story Ground Mass,   !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {0c9521cb-58cc-4747-9c6a-78f9692f6dba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7598b6e8-b02e-46fb-a5c4-332cfcf65cfb}, !- Handle
  OfS Hall B  - Story Ground Mass,        !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {37c4a45e-34a1-4875-8bf9-cbb60899a325}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1f0afa76-2f16-4e89-8261-3446166104cd}, !- Handle
  OfS Hall A  - Story Ground Mass,        !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {748377ea-68f4-4795-8794-cf1ca59f5c5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b023ba6-c0f0-40b5-b339-e257b3bc78f2}, !- Handle
  OfS Hall A end_b - Story Ground Mass,   !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {97487c14-2f28-4f91-9f31-ad23c313f36a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f203fcf-9a1a-41ab-94c0-cf54004a28b7}, !- Handle
  OfS OfficeSmall B end_a - Story Ground Mass, !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {1a691b54-9aa2-4e55-96f2-0b3f75982744}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3205aad6-b702-465b-897b-fb53a1d6b5f5}, !- Handle
  OfS OfficeSmall A end_a - Story Ground Mass, !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {0b0323dc-872f-467a-9c8b-30c307e113db}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4079b153-b47e-4a5a-bd32-e7f92a62735a}, !- Handle
  OfS OfficeSmall C end_a - Story Ground Mass, !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {3adfb311-74c9-4f3a-abe9-eac74128ceae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b14a807d-aeb4-4c14-80cc-c06b374465db}, !- Handle
  OfS OfficeSmall A  - Story Ground Mass, !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {bc85e27b-d6f2-431b-ad9d-7f3bed79570e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9f73b4d-b51e-49ba-b01a-1722eb1e245a}, !- Handle
  OfS Hall C end_b - Story Ground Mass,   !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {41c3e2c4-ebf6-46cc-91c7-10ecd4a60625}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {462e1d33-a8c3-4628-8bd2-389f737bef97}, !- Handle
  OfS OfficeSmall B  - Story Ground Mass, !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {cbb8ac7c-f8f6-470e-9a80-92af4ca278ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9299d05c-1dd9-47ba-a242-33f752ed771f}, !- Handle
  OfS Hall C  - Story Ground Mass,        !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {c8ab404d-20d9-4db4-847e-3411c7baf975}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ff99a61-a44d-41fc-976a-6412ee004eeb}, !- Handle
  OfS OfficeSmall C  - Story Ground Mass, !- Name
  {78ecfbbf-b01f-484d-b961-16b9e6b09934}, !- Internal Mass Definition Name
  {5bab597d-03dd-403e-801c-c5acb5065426}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {f3709e64-036e-469d-bab2-c56c7889feed}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

