
Version,
  9.6;                                    !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  DEER 2015|OfS,                          !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone OfS Hall A  - Story Ground,        !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.9726110858738,                       !- X Origin {m}
  -19.6747553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS Hall A  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, -2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall A  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall A  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall A  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS Hall A  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  13.9675220122267, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000231, -2.48689957516035e-14, 1.97341392305761, !- X,Y,Z Vertex 1 {m}
  0.0254000000000231, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  13.9421220122267, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  13.9421220122267, -2.48689957516035e-14, 1.97341392305761; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS Hall A  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS Hall A  - Story Ground Mass,        !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS Hall A  - Story Ground,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  127.719021279801;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OfS Hall A  - Story Ground Infiltration, !- Name
  Zone OfS Hall A  - Story Ground,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone OfS Hall A  - Story Ground Thermostat, !- Name
  Zone OfS Hall A  - Story Ground,        !- Zone or ZoneList Name
  Zone OfS Hall A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS Hall - DEER 2015 Thermostat,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS Hall A  - Story Ground Thermostat Schedule, !- Name
  Zone OfS Hall A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS Hall A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS Hall - DEER 2015 Thermostat,        !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  D_OfS_All_HTemp_Yr Sun Day,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  17.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  D_OfS_All_HTemp_Yr Default|Wkdy Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  17.8,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17.8;                                   !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_HTemp_Yr Sat Day,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  17.8,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17.8;                                   !- Value Until Time 3

Schedule:Week:Daily,
  D_OfS_All_HTemp_Yr Week Rule - Jan1-Dec31, !- Name
  D_OfS_All_HTemp_Yr Sun Day,             !- Sunday Schedule:Day Name
  D_OfS_All_HTemp_Yr Default|Wkdy Day,    !- Monday Schedule:Day Name
  D_OfS_All_HTemp_Yr Default|Wkdy Day,    !- Tuesday Schedule:Day Name
  D_OfS_All_HTemp_Yr Default|Wkdy Day,    !- Wednesday Schedule:Day Name
  D_OfS_All_HTemp_Yr Default|Wkdy Day,    !- Thursday Schedule:Day Name
  D_OfS_All_HTemp_Yr Default|Wkdy Day,    !- Friday Schedule:Day Name
  D_OfS_All_HTemp_Yr Sat Day,             !- Saturday Schedule:Day Name
  D_OfS_All_HTemp_Yr Default,             !- Holiday Schedule:Day Name
  D_OfS_All_HTemp_Yr Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  D_OfS_All_HTemp_Yr Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  D_OfS_All_HTemp_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_OfS_All_HTemp_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_OfS_All_HTemp_Yr,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  D_OfS_All_HTemp_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  D_OfS_All_HTemp_Yr Default,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  17.8,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17.8;                                   !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_HTemp_Yr Summer Design Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  17.8,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17.8;                                   !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_HTemp_Yr Winter Design Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  17.8,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17.8;                                   !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_CTemp_Yr Sun Day,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  D_OfS_All_CTemp_Yr Default|Wkdy Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  27.8,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24.4,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27.8;                                   !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_CTemp_Yr Sat Day,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  27.8,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24.4,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27.8;                                   !- Value Until Time 3

Schedule:Week:Daily,
  D_OfS_All_CTemp_Yr Week Rule - Jan1-Dec31, !- Name
  D_OfS_All_CTemp_Yr Sun Day,             !- Sunday Schedule:Day Name
  D_OfS_All_CTemp_Yr Default|Wkdy Day,    !- Monday Schedule:Day Name
  D_OfS_All_CTemp_Yr Default|Wkdy Day,    !- Tuesday Schedule:Day Name
  D_OfS_All_CTemp_Yr Default|Wkdy Day,    !- Wednesday Schedule:Day Name
  D_OfS_All_CTemp_Yr Default|Wkdy Day,    !- Thursday Schedule:Day Name
  D_OfS_All_CTemp_Yr Default|Wkdy Day,    !- Friday Schedule:Day Name
  D_OfS_All_CTemp_Yr Sat Day,             !- Saturday Schedule:Day Name
  D_OfS_All_CTemp_Yr Default,             !- Holiday Schedule:Day Name
  D_OfS_All_CTemp_Yr Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  D_OfS_All_CTemp_Yr Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  D_OfS_All_CTemp_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_OfS_All_CTemp_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_OfS_All_CTemp_Yr,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  D_OfS_All_CTemp_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  D_OfS_All_CTemp_Yr Default,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  27.8,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24.4,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27.8;                                   !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_CTemp_Yr Summer Design Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  27.8,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24.4,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27.8;                                   !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_CTemp_Yr Winter Design Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  27.8,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24.4,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27.8;                                   !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  Zone OfS Hall A  - Story Ground,        !- Zone Name
  Zone OfS Hall A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS Hall A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS Hall A  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS Hall A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS Hall A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS Hall A  - Story Ground Inlet Node List, !- Name
  Zone OfS Hall A  - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS Hall A  - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS Hall A  - Story Ground Exhaust Node List, !- Name
  Zone OfS Hall A  - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS Hall A  - Story Ground Return Node List, !- Name
  Zone OfS Hall A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS Hall A  - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS Hall A  - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall A  - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS Hall A  - Story Ground Air Terminal, !- Name
  Zone OfS Hall A  - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS Hall A  - Story Ground Air Terminal; !- Air Terminal Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:OnOff,
  Zone OfS Hall A  - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS Hall A  - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS Hall A  - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS Hall A  - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS Hall A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall A  - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall A  - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS Hall A  - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS Hall A  - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall A  - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall A  - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall A  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS Hall A  - Story Ground FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS Hall A  - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall A  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS Hall A  - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS Hall A  - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS Hall A  - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS Hall A  - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS Hall A  - Story Ground FCU OA Mixer, !- Name
  Zone OfS Hall A  - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS Hall A  - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS Hall A  - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS Hall A  - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS Hall A  - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS Hall A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS Hall A  - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 1,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 2,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS Hall A  - Story Ground FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS Hall A  - Story Ground,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  12 Zone DOAS Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  12 Zone DOAS Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  12 Zone DOAS Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  12 Zone DOAS Occ Sch Week Rule - Jan1-Dec31, !- Name
  12 Zone DOAS Occ Sch Sunday,            !- Sunday Schedule:Day Name
  12 Zone DOAS Occ Sch Default,           !- Monday Schedule:Day Name
  12 Zone DOAS Occ Sch Default,           !- Tuesday Schedule:Day Name
  12 Zone DOAS Occ Sch Default,           !- Wednesday Schedule:Day Name
  12 Zone DOAS Occ Sch Default,           !- Thursday Schedule:Day Name
  12 Zone DOAS Occ Sch Default,           !- Friday Schedule:Day Name
  12 Zone DOAS Occ Sch Saturday,          !- Saturday Schedule:Day Name
  12 Zone DOAS Occ Sch Default,           !- Holiday Schedule:Day Name
  12 Zone DOAS Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  12 Zone DOAS Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  12 Zone DOAS Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  12 Zone DOAS Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  12 Zone DOAS Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  12 Zone DOAS Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  12 Zone DOAS Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  12 Zone DOAS Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  12 Zone DOAS Mechanical Ventilation Controller, !- Name
  12 Zone DOAS Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone OfS Hall A  - Story Ground,        !- Zone or ZoneList Name 1
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone OfS Hall A end_b - Story Ground,   !- Zone or ZoneList Name 2
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone OfS Hall B  - Story Ground,        !- Zone or ZoneList Name 3
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone OfS Hall B end_b - Story Ground,   !- Zone or ZoneList Name 4
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone OfS Hall C  - Story Ground,        !- Zone or ZoneList Name 5
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone OfS Hall C end_b - Story Ground,   !- Zone or ZoneList Name 6
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone OfS OfficeSmall A  - Story Ground, !- Zone or ZoneList Name 7
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone or ZoneList Name 8
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone OfS OfficeSmall B  - Story Ground, !- Zone or ZoneList Name 9
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone or ZoneList Name 10
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Zone OfS OfficeSmall C  - Story Ground, !- Zone or ZoneList Name 11
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone or ZoneList Name 12
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name 12
  ;                                       !- Design Specification Zone Air Distribution Object Name 12

DesignSpecification:OutdoorAir,
  OfS Hall Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone OfS Hall A end_b - Story Ground,   !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  -19.6747553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS Hall A end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall A end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall A end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS Hall A end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999751, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999751, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999998, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS Hall A end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -2.48689957516035e-14, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -2.48689957516035e-14, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS Hall A end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS Hall A end_b - Story Ground Mass,   !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS Hall A end_b - Story Ground,   !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OfS Hall A end_b - Story Ground Infiltration, !- Name
  Zone OfS Hall A end_b - Story Ground,   !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0001189269237,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone OfS Hall A end_b - Story Ground Thermostat, !- Name
  Zone OfS Hall A end_b - Story Ground,   !- Zone or ZoneList Name
  Zone OfS Hall A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS Hall - DEER 2015 Thermostat 1,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS Hall A end_b - Story Ground Thermostat Schedule, !- Name
  Zone OfS Hall A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS Hall A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS Hall - DEER 2015 Thermostat 1,      !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone OfS Hall A end_b - Story Ground,   !- Zone Name
  Zone OfS Hall A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS Hall A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS Hall A end_b - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS Hall A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS Hall A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS Hall A end_b - Story Ground Inlet Node List, !- Name
  Zone OfS Hall A end_b - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS Hall A end_b - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS Hall A end_b - Story Ground Exhaust Node List, !- Name
  Zone OfS Hall A end_b - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS Hall A end_b - Story Ground Return Node List, !- Name
  Zone OfS Hall A end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS Hall A end_b - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS Hall A end_b - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall A end_b - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS Hall A end_b - Story Ground Air Terminal, !- Name
  Zone OfS Hall A end_b - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS Hall A end_b - Story Ground Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone OfS Hall A end_b - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS Hall A end_b - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS Hall A end_b - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall A end_b - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS Hall A end_b - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS Hall A end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall A end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall A end_b - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS Hall A end_b - Story Ground FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS Hall A end_b - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall A end_b - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS Hall A end_b - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS Hall A end_b - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS Hall A end_b - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS Hall A end_b - Story Ground FCU OA Mixer, !- Name
  Zone OfS Hall A end_b - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS Hall A end_b - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS Hall A end_b - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS Hall A end_b - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS Hall A end_b - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS Hall A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS Hall A end_b - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 3,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 4,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS Hall A end_b - Story Ground FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS Hall A end_b - Story Ground,   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Zone OfS Hall B  - Story Ground,        !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.9726110858738,                       !- X Origin {m}
  -15.1027553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS Hall B  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, -2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall B  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall B  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 30.2055107974674, 0,  !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall B  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall B  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  13.9675220122267, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS Hall B  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS Hall B  - Story Ground Mass,        !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS Hall B  - Story Ground,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  843.792273908354;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone OfS Hall B  - Story Ground Thermostat, !- Name
  Zone OfS Hall B  - Story Ground,        !- Zone or ZoneList Name
  Zone OfS Hall B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS Hall - DEER 2015 Thermostat 2,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS Hall B  - Story Ground Thermostat Schedule, !- Name
  Zone OfS Hall B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS Hall B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS Hall - DEER 2015 Thermostat 2,      !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone OfS Hall B  - Story Ground,        !- Zone Name
  Zone OfS Hall B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS Hall B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS Hall B  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS Hall B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS Hall B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS Hall B  - Story Ground Inlet Node List, !- Name
  Zone OfS Hall B  - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS Hall B  - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS Hall B  - Story Ground Exhaust Node List, !- Name
  Zone OfS Hall B  - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS Hall B  - Story Ground Return Node List, !- Name
  Zone OfS Hall B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS Hall B  - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS Hall B  - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall B  - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS Hall B  - Story Ground Air Terminal, !- Name
  Zone OfS Hall B  - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS Hall B  - Story Ground Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone OfS Hall B  - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS Hall B  - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS Hall B  - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS Hall B  - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS Hall B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall B  - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall B  - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS Hall B  - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS Hall B  - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall B  - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall B  - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall B  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS Hall B  - Story Ground FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS Hall B  - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall B  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS Hall B  - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS Hall B  - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS Hall B  - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS Hall B  - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS Hall B  - Story Ground FCU OA Mixer, !- Name
  Zone OfS Hall B  - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS Hall B  - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS Hall B  - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS Hall B  - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS Hall B  - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS Hall B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS Hall B  - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 5,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 6,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS Hall B  - Story Ground FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS Hall B  - Story Ground,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Zone OfS Hall B end_b - Story Ground,   !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  -15.1027553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS Hall B end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall B end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall B end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 30.2055107974674, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS Hall B end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 64,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999769, 1.97104138068177, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999769, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 30.1801107974674, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 30.1801107974674, 1.97104138068177; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall B end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS Hall B end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS Hall B end_b - Story Ground Mass,   !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS Hall B end_b - Story Ground,   !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  276.199190732042;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OfS Hall B end_b - Story Ground Infiltration, !- Name
  Zone OfS Hall B end_b - Story Ground,   !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone OfS Hall B end_b - Story Ground Thermostat, !- Name
  Zone OfS Hall B end_b - Story Ground,   !- Zone or ZoneList Name
  Zone OfS Hall B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS Hall - DEER 2015 Thermostat 3,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS Hall B end_b - Story Ground Thermostat Schedule, !- Name
  Zone OfS Hall B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS Hall B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS Hall - DEER 2015 Thermostat 3,      !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone OfS Hall B end_b - Story Ground,   !- Zone Name
  Zone OfS Hall B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS Hall B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS Hall B end_b - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS Hall B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS Hall B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS Hall B end_b - Story Ground Inlet Node List, !- Name
  Zone OfS Hall B end_b - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS Hall B end_b - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS Hall B end_b - Story Ground Exhaust Node List, !- Name
  Zone OfS Hall B end_b - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS Hall B end_b - Story Ground Return Node List, !- Name
  Zone OfS Hall B end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS Hall B end_b - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS Hall B end_b - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall B end_b - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS Hall B end_b - Story Ground Air Terminal, !- Name
  Zone OfS Hall B end_b - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS Hall B end_b - Story Ground Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone OfS Hall B end_b - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS Hall B end_b - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS Hall B end_b - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall B end_b - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS Hall B end_b - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS Hall B end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall B end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall B end_b - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS Hall B end_b - Story Ground FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS Hall B end_b - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall B end_b - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS Hall B end_b - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS Hall B end_b - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS Hall B end_b - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS Hall B end_b - Story Ground FCU OA Mixer, !- Name
  Zone OfS Hall B end_b - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS Hall B end_b - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS Hall B end_b - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS Hall B end_b - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS Hall B end_b - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS Hall B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS Hall B end_b - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 7,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 8,                    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS Hall B end_b - Story Ground FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS Hall B end_b - Story Ground,   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Zone OfS Hall C  - Story Ground,        !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.9726110858738,                       !- X Origin {m}
  15.1027553987337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS Hall C  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, 2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall C  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS Hall C  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9421220122267, 4.57200000000002, 1.97341392305761, !- X,Y,Z Vertex 1 {m}
  13.9421220122267, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000243, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000243, 4.57200000000002, 1.97341392305761; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall C  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  13.9675220122267, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall C  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.9675220122267, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  13.9675220122267, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS Hall C  - Story Ground,        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9675220122267, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.9675220122267, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS Hall C  - Story Ground Mass,        !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS Hall C  - Story Ground,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  127.719021279801;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OfS Hall C  - Story Ground Infiltration, !- Name
  Zone OfS Hall C  - Story Ground,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone OfS Hall C  - Story Ground Thermostat, !- Name
  Zone OfS Hall C  - Story Ground,        !- Zone or ZoneList Name
  Zone OfS Hall C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS Hall - DEER 2015 Thermostat 4,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS Hall C  - Story Ground Thermostat Schedule, !- Name
  Zone OfS Hall C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS Hall C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS Hall - DEER 2015 Thermostat 4,      !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone OfS Hall C  - Story Ground,        !- Zone Name
  Zone OfS Hall C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS Hall C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS Hall C  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS Hall C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS Hall C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS Hall C  - Story Ground Inlet Node List, !- Name
  Zone OfS Hall C  - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS Hall C  - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS Hall C  - Story Ground Exhaust Node List, !- Name
  Zone OfS Hall C  - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS Hall C  - Story Ground Return Node List, !- Name
  Zone OfS Hall C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS Hall C  - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS Hall C  - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall C  - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS Hall C  - Story Ground Air Terminal, !- Name
  Zone OfS Hall C  - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS Hall C  - Story Ground Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone OfS Hall C  - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS Hall C  - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS Hall C  - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS Hall C  - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS Hall C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall C  - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall C  - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS Hall C  - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS Hall C  - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall C  - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall C  - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall C  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS Hall C  - Story Ground FCU,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS Hall C  - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall C  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS Hall C  - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS Hall C  - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS Hall C  - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS Hall C  - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS Hall C  - Story Ground FCU OA Mixer, !- Name
  Zone OfS Hall C  - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS Hall C  - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS Hall C  - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS Hall C  - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS Hall C  - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS Hall C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS Hall C  - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 9,                    !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 10,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS Hall C  - Story Ground FCU,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS Hall C  - Story Ground,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Zone OfS Hall C end_b - Story Ground,   !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  15.1027553987337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS Hall C end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall C end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS Hall C end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000002, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57200000000002, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS Hall C end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000231, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000231, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54660000000002, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS Hall C end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS Hall C end_b - Story Ground,   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS Hall C end_b - Story Ground Mass,   !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS Hall C end_b - Story Ground,   !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OfS Hall C end_b - Story Ground Infiltration, !- Name
  Zone OfS Hall C end_b - Story Ground,   !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0001189269237,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone OfS Hall C end_b - Story Ground Thermostat, !- Name
  Zone OfS Hall C end_b - Story Ground,   !- Zone or ZoneList Name
  Zone OfS Hall C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS Hall - DEER 2015 Thermostat 5,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS Hall C end_b - Story Ground Thermostat Schedule, !- Name
  Zone OfS Hall C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS Hall C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS Hall - DEER 2015 Thermostat 5,      !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone OfS Hall C end_b - Story Ground,   !- Zone Name
  Zone OfS Hall C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS Hall C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS Hall C end_b - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS Hall C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS Hall C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS Hall C end_b - Story Ground Inlet Node List, !- Name
  Zone OfS Hall C end_b - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS Hall C end_b - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS Hall C end_b - Story Ground Exhaust Node List, !- Name
  Zone OfS Hall C end_b - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS Hall C end_b - Story Ground Return Node List, !- Name
  Zone OfS Hall C end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS Hall C end_b - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS Hall C end_b - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall C end_b - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS Hall C end_b - Story Ground Air Terminal, !- Name
  Zone OfS Hall C end_b - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS Hall C end_b - Story Ground Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone OfS Hall C end_b - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS Hall C end_b - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS Hall C end_b - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 5,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall C end_b - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS Hall C end_b - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS Hall C end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS Hall C end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS Hall C end_b - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS Hall C end_b - Story Ground FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS Hall C end_b - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS Hall C end_b - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS Hall C end_b - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS Hall C end_b - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS Hall C end_b - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS Hall C end_b - Story Ground FCU OA Mixer, !- Name
  Zone OfS Hall C end_b - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS Hall C end_b - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS Hall C end_b - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS Hall C end_b - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS Hall C end_b - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS Hall C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS Hall C end_b - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 11,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 12,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS Hall C end_b - Story Ground FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS Hall C end_b - Story Ground,   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS Hall Ventilation,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Zone OfS OfficeSmall A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -19.6747553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS OfficeSmall A  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, -2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall A  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall A  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall A  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS OfficeSmall A  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.9127441839743, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-14, 1.97071777920454, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  35.8873441839743, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  35.8873441839743, -2.48689957516035e-14, 1.97071777920454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS OfficeSmall A  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS OfficeSmall A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS OfficeSmall A  - Story Ground, !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  328.386132818261;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OfS OfficeSmall A  - Story Ground Infiltration, !- Name
  Zone OfS OfficeSmall A  - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone OfS OfficeSmall A  - Story Ground Thermostat, !- Name
  Zone OfS OfficeSmall A  - Story Ground, !- Zone or ZoneList Name
  Zone OfS OfficeSmall A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS OfficeSmall - DEER 2015 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS OfficeSmall A  - Story Ground Thermostat Schedule, !- Name
  Zone OfS OfficeSmall A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS OfficeSmall A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS OfficeSmall - DEER 2015 Thermostat, !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone OfS OfficeSmall A  - Story Ground, !- Zone Name
  Zone OfS OfficeSmall A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS OfficeSmall A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS OfficeSmall A  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS OfficeSmall A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS OfficeSmall A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS OfficeSmall A  - Story Ground Inlet Node List, !- Name
  Zone OfS OfficeSmall A  - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS OfficeSmall A  - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS OfficeSmall A  - Story Ground Exhaust Node List, !- Name
  Zone OfS OfficeSmall A  - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS OfficeSmall A  - Story Ground Return Node List, !- Name
  Zone OfS OfficeSmall A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS OfficeSmall A  - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS OfficeSmall A  - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall A  - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS OfficeSmall A  - Story Ground Air Terminal, !- Name
  Zone OfS OfficeSmall A  - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS OfficeSmall A  - Story Ground Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone OfS OfficeSmall A  - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS OfficeSmall A  - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall A  - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall A  - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS OfficeSmall A  - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS OfficeSmall A  - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall A  - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall A  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS OfficeSmall A  - Story Ground FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS OfficeSmall A  - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall A  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS OfficeSmall A  - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS OfficeSmall A  - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS OfficeSmall A  - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS OfficeSmall A  - Story Ground FCU OA Mixer, !- Name
  Zone OfS OfficeSmall A  - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS OfficeSmall A  - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS OfficeSmall A  - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS OfficeSmall A  - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS OfficeSmall A  - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS OfficeSmall A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS OfficeSmall A  - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 13,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 14,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS OfficeSmall A  - Story Ground FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS OfficeSmall A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  OfS OfficeSmall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004572,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone OfS OfficeSmall A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -19.6747553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54659999999998, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999746, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-14, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.48689957516035e-14, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.48689957516035e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS OfficeSmall A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OfS OfficeSmall A end_a - Story Ground Infiltration, !- Name
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0001189269237,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone OfS OfficeSmall A end_a - Story Ground Thermostat, !- Name
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone or ZoneList Name
  Zone OfS OfficeSmall A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS OfficeSmall - DEER 2015 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS OfficeSmall A end_a - Story Ground Thermostat Schedule, !- Name
  Zone OfS OfficeSmall A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS OfficeSmall A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS OfficeSmall - DEER 2015 Thermostat 1, !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone Name
  Zone OfS OfficeSmall A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS OfficeSmall A end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS OfficeSmall A end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS OfficeSmall A end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS OfficeSmall A end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS OfficeSmall A end_a - Story Ground Inlet Node List, !- Name
  Zone OfS OfficeSmall A end_a - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS OfficeSmall A end_a - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS OfficeSmall A end_a - Story Ground Exhaust Node List, !- Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS OfficeSmall A end_a - Story Ground Return Node List, !- Name
  Zone OfS OfficeSmall A end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS OfficeSmall A end_a - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS OfficeSmall A end_a - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall A end_a - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS OfficeSmall A end_a - Story Ground Air Terminal, !- Name
  Zone OfS OfficeSmall A end_a - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS OfficeSmall A end_a - Story Ground Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone OfS OfficeSmall A end_a - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS OfficeSmall A end_a - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS OfficeSmall A end_a - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS OfficeSmall A end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS OfficeSmall A end_a - Story Ground FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS OfficeSmall A end_a - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS OfficeSmall A end_a - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS OfficeSmall A end_a - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS OfficeSmall A end_a - Story Ground FCU OA Mixer, !- Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS OfficeSmall A end_a - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS OfficeSmall A end_a - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS OfficeSmall A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS OfficeSmall A end_a - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 15,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 16,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS OfficeSmall A end_a - Story Ground FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Zone OfS OfficeSmall B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -15.1027553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS OfficeSmall B  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, -2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall B  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall B  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 30.2055107974674, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall B  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall B  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.9127441839743, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS OfficeSmall B  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS OfficeSmall B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS OfficeSmall B  - Story Ground, !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2169.52556443144;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone OfS OfficeSmall B  - Story Ground Thermostat, !- Name
  Zone OfS OfficeSmall B  - Story Ground, !- Zone or ZoneList Name
  Zone OfS OfficeSmall B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS OfficeSmall - DEER 2015 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS OfficeSmall B  - Story Ground Thermostat Schedule, !- Name
  Zone OfS OfficeSmall B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS OfficeSmall B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS OfficeSmall - DEER 2015 Thermostat 2, !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone OfS OfficeSmall B  - Story Ground, !- Zone Name
  Zone OfS OfficeSmall B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS OfficeSmall B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS OfficeSmall B  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS OfficeSmall B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS OfficeSmall B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS OfficeSmall B  - Story Ground Inlet Node List, !- Name
  Zone OfS OfficeSmall B  - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS OfficeSmall B  - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS OfficeSmall B  - Story Ground Exhaust Node List, !- Name
  Zone OfS OfficeSmall B  - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS OfficeSmall B  - Story Ground Return Node List, !- Name
  Zone OfS OfficeSmall B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS OfficeSmall B  - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS OfficeSmall B  - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall B  - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS OfficeSmall B  - Story Ground Air Terminal, !- Name
  Zone OfS OfficeSmall B  - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS OfficeSmall B  - Story Ground Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone OfS OfficeSmall B  - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS OfficeSmall B  - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall B  - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall B  - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS OfficeSmall B  - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS OfficeSmall B  - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall B  - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall B  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS OfficeSmall B  - Story Ground FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS OfficeSmall B  - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall B  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS OfficeSmall B  - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS OfficeSmall B  - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS OfficeSmall B  - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS OfficeSmall B  - Story Ground FCU OA Mixer, !- Name
  Zone OfS OfficeSmall B  - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS OfficeSmall B  - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS OfficeSmall B  - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS OfficeSmall B  - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS OfficeSmall B  - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS OfficeSmall B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS OfficeSmall B  - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 17,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 18,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS OfficeSmall B  - Story Ground FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS OfficeSmall B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Zone OfS OfficeSmall B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -15.1027553987337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 30.2055107974674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 30.1801107974674, 1.97104138068177, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 30.1801107974674, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999728, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999728, 1.97104138068177; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 30.2055107974674, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 30.2055107974674, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 30.2055107974674, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 30.2055107974674, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS OfficeSmall B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  276.199190732042;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OfS OfficeSmall B end_a - Story Ground Infiltration, !- Name
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone OfS OfficeSmall B end_a - Story Ground Thermostat, !- Name
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone or ZoneList Name
  Zone OfS OfficeSmall B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS OfficeSmall - DEER 2015 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS OfficeSmall B end_a - Story Ground Thermostat Schedule, !- Name
  Zone OfS OfficeSmall B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS OfficeSmall B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS OfficeSmall - DEER 2015 Thermostat 3, !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone Name
  Zone OfS OfficeSmall B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS OfficeSmall B end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS OfficeSmall B end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS OfficeSmall B end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS OfficeSmall B end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS OfficeSmall B end_a - Story Ground Inlet Node List, !- Name
  Zone OfS OfficeSmall B end_a - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS OfficeSmall B end_a - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS OfficeSmall B end_a - Story Ground Exhaust Node List, !- Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS OfficeSmall B end_a - Story Ground Return Node List, !- Name
  Zone OfS OfficeSmall B end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS OfficeSmall B end_a - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS OfficeSmall B end_a - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall B end_a - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS OfficeSmall B end_a - Story Ground Air Terminal, !- Name
  Zone OfS OfficeSmall B end_a - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS OfficeSmall B end_a - Story Ground Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone OfS OfficeSmall B end_a - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS OfficeSmall B end_a - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 9,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 9,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS OfficeSmall B end_a - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS OfficeSmall B end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS OfficeSmall B end_a - Story Ground FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS OfficeSmall B end_a - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS OfficeSmall B end_a - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS OfficeSmall B end_a - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS OfficeSmall B end_a - Story Ground FCU OA Mixer, !- Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS OfficeSmall B end_a - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS OfficeSmall B end_a - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS OfficeSmall B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS OfficeSmall B end_a - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 19,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 20,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS OfficeSmall B end_a - Story Ground FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Zone OfS OfficeSmall C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  15.1027553987337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS OfficeSmall C  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, 2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall C  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS OfficeSmall C  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.8873441839743, 4.57200000000002, 1.97071777920454, !- X,Y,Z Vertex 1 {m}
  35.8873441839743, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57200000000002, 1.97071777920454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall C  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  35.9127441839743, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall C  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.9127441839743, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.9127441839743, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS OfficeSmall C  - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9127441839743, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  35.9127441839743, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS OfficeSmall C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS OfficeSmall C  - Story Ground, !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  328.386132818261;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OfS OfficeSmall C  - Story Ground Infiltration, !- Name
  Zone OfS OfficeSmall C  - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.58916672e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone OfS OfficeSmall C  - Story Ground Thermostat, !- Name
  Zone OfS OfficeSmall C  - Story Ground, !- Zone or ZoneList Name
  Zone OfS OfficeSmall C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS OfficeSmall - DEER 2015 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS OfficeSmall C  - Story Ground Thermostat Schedule, !- Name
  Zone OfS OfficeSmall C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS OfficeSmall C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS OfficeSmall - DEER 2015 Thermostat 4, !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone OfS OfficeSmall C  - Story Ground, !- Zone Name
  Zone OfS OfficeSmall C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS OfficeSmall C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS OfficeSmall C  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS OfficeSmall C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS OfficeSmall C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS OfficeSmall C  - Story Ground Inlet Node List, !- Name
  Zone OfS OfficeSmall C  - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS OfficeSmall C  - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS OfficeSmall C  - Story Ground Exhaust Node List, !- Name
  Zone OfS OfficeSmall C  - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS OfficeSmall C  - Story Ground Return Node List, !- Name
  Zone OfS OfficeSmall C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS OfficeSmall C  - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS OfficeSmall C  - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall C  - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS OfficeSmall C  - Story Ground Air Terminal, !- Name
  Zone OfS OfficeSmall C  - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS OfficeSmall C  - Story Ground Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone OfS OfficeSmall C  - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS OfficeSmall C  - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall C  - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 10,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall C  - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS OfficeSmall C  - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS OfficeSmall C  - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall C  - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall C  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS OfficeSmall C  - Story Ground FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS OfficeSmall C  - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall C  - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS OfficeSmall C  - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS OfficeSmall C  - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS OfficeSmall C  - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS OfficeSmall C  - Story Ground FCU OA Mixer, !- Name
  Zone OfS OfficeSmall C  - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS OfficeSmall C  - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS OfficeSmall C  - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS OfficeSmall C  - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS OfficeSmall C  - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS OfficeSmall C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS OfficeSmall C  - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 21,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 22,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS OfficeSmall C  - Story Ground FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS OfficeSmall C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Zone OfS OfficeSmall C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  15.1027553987337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  DEER Carpeted 6in Slab Floor,           !- Construction Name
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.30926389122033e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54660000000002, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000225, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000225, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Construction Name
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000002, 1.98256988764045, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57200000000002, 1.98256988764045; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.30926389122033e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  DEER Wood Framed Roof R-25.64,          !- Construction Name
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.30926389122033e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.30926389122033e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

InternalMass,
  OfS OfficeSmall C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  OfS OfficeSmall C end_a - Story Ground Infiltration, !- Name
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0001189269237,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone OfS OfficeSmall C end_a - Story Ground Thermostat, !- Name
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone or ZoneList Name
  Zone OfS OfficeSmall C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  OfS OfficeSmall - DEER 2015 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone OfS OfficeSmall C end_a - Story Ground Thermostat Schedule, !- Name
  Zone OfS OfficeSmall C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone OfS OfficeSmall C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  OfS OfficeSmall - DEER 2015 Thermostat 5, !- Name
  D_OfS_All_HTemp_Yr,                     !- Heating Setpoint Temperature Schedule Name
  D_OfS_All_CTemp_Yr;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone Name
  Zone OfS OfficeSmall C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone OfS OfficeSmall C end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone OfS OfficeSmall C end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone OfS OfficeSmall C end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone OfS OfficeSmall C end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone OfS OfficeSmall C end_a - Story Ground Inlet Node List, !- Name
  Zone OfS OfficeSmall C end_a - Story Ground Air Terminal Outlet Air Node, !- Node Name 1
  Zone OfS OfficeSmall C end_a - Story Ground FCU Outlet Air Node; !- Node Name 2

NodeList,
  Zone OfS OfficeSmall C end_a - Story Ground Exhaust Node List, !- Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Inlet Air Node; !- Node Name 1

NodeList,
  Zone OfS OfficeSmall C end_a - Story Ground Return Node List, !- Name
  Zone OfS OfficeSmall C end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone OfS OfficeSmall C end_a - Story Ground Air Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone OfS OfficeSmall C end_a - Story Ground Air Terminal Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall C end_a - Story Ground Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone OfS OfficeSmall C end_a - Story Ground Air Terminal, !- Name
  Zone OfS OfficeSmall C end_a - Story Ground Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone OfS OfficeSmall C end_a - Story Ground Air Terminal; !- Air Terminal Name

Fan:OnOff,
  Zone OfS OfficeSmall C end_a - Story Ground Fan Coil fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone OfS OfficeSmall C end_a - Story Ground FCU Mixed Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:Water,
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Fan Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Zone OfS OfficeSmall C end_a - Story Ground FCU Heating Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone OfS OfficeSmall C end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Water Inlet Node Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Water Outlet Node Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil Outlet Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Zone OfS OfficeSmall C end_a - Story Ground FCU, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Inlet Air Node, !- Air Inlet Node Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Zone OfS OfficeSmall C end_a - Story Ground FCU OA Mixer, !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Zone OfS OfficeSmall C end_a - Story Ground Fan Coil fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone OfS OfficeSmall C end_a - Story Ground FCU Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Zone OfS OfficeSmall C end_a - Story Ground FCU OA Mixer, !- Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Mixed Air Node, !- Mixed Air Node Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU OA Node, !- Outdoor Air Stream Node Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Relief Air Node, !- Relief Air Stream Node Name
  Zone OfS OfficeSmall C end_a - Story Ground FCU Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Zone OfS OfficeSmall C end_a - Story Ground FCU OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Zone OfS OfficeSmall C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone OfS OfficeSmall C end_a - Story Ground Air Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 23,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 24,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Zone OfS OfficeSmall C end_a - Story Ground FCU, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Zone OfS OfficeSmall C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OfS OfficeSmall Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-15.45,             !- Name
  Smooth,                                 !- Roughness
  2.72095185849294,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-25.13,             !- Name
  Smooth,                                 !- Roughness
  4.42631433637322,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing U-0.78 SHGC 0.47,        !- Name
  4.44426939271164,                       !- U-Factor {W/m2-K}
  0.47,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing U-0.78 SHGC 0.47 1,      !- Name
  4.44426939271164,                       !- U-Factor {W/m2-K}
  0.47,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing U-1.23 SHGC 0.46,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.46,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

Construction,
  DEER Carpeted 4in Slab Floor,           !- Name
  Typical Insulation,                     !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  DEER Carpeted 6in Slab Floor,           !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-15.45,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Name
  Simple Glazing U-0.78 SHGC 0.47;        !- Layer 1

Construction,
  DEER Metal Framed Window U-0.47 SHGC 0.47 1, !- Name
  Simple Glazing U-0.78 SHGC 0.47 1;      !- Layer 1

Construction,
  DEER Skylight U-1.11 SHGC 0.46,         !- Name
  Simple Glazing U-1.23 SHGC 0.46;        !- Layer 1

Construction,
  DEER Uncarpeted 6in Slab Floor,         !- Name
  Typical Insulation R-15.45,             !- Layer 1
  6 in. Normalweight Concrete Floor;      !- Layer 2

Construction,
  DEER Wood Framed Roof R-25.64,          !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-25.13,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Uninsulated Basement Mass Wall, !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Uninsulated Swinging Door,      !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L,  !- Name
  Copper pipe 0.75in type L;              !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 10,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 11,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 12,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 13,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 14,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 15,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 16,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 17,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 18,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 19,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 20,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 21,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 22,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 23,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 24,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 4,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 5,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 6,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 7,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 8,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 9,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  D17_OfS_Hall_LF_Yr Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.055,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.16,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.67,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.74,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.64,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.31,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.22,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.14,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.1;                                    !- Value Until Time 15

Schedule:Day:Interval,
  D17_OfS_Hall_LF_Yr Default|Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.055,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.16,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.67,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.74,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.64,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.31,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.22,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.14,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.1;                                    !- Value Until Time 15

Schedule:Day:Interval,
  D17_OfS_Hall_LF_Yr Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_OfS_Hall_LF_Yr Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_OfS_Hall_LF_Yr Wknd Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2167,                                 !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.32,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.05;                                   !- Value Until Time 4

Schedule:Day:Interval,
  D17_OfS_OffSm_LF_Yr Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.055,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.16,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.67,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.74,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.64,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.31,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.22,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.14,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.1;                                    !- Value Until Time 15

Schedule:Day:Interval,
  D17_OfS_OffSm_LF_Yr Default|Wkdy Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.055,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.16,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.26,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.67,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.74,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.64,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.31,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.22,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.14,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.1;                                    !- Value Until Time 15

Schedule:Day:Interval,
  D17_OfS_OffSm_LF_Yr Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_OfS_OffSm_LF_Yr Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D17_OfS_OffSm_LF_Yr Wknd Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2167,                                 !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.32,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.05;                                   !- Value Until Time 4

Schedule:Day:Interval,
  DEER Activity 132W/person Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DEER Activity 132W/person Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DEER Activity 132W/person Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DEER Activity 147W/person Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  147;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DEER Activity 147W/person Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  147;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DEER Activity 147W/person Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  147;                                    !- Value Until Time 1

Schedule:Day:Interval,
  D_OfS_All_C_Inf_Yr Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_C_Inf_Yr Sat Day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_C_Inf_Yr Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_C_Inf_Yr Sun Day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_OfS_All_C_Inf_Yr Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  D_OfS_All_DHW_DHW_Yr Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  D_OfS_All_DHW_DHW_Yr Default|Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  D_OfS_All_DHW_DHW_Yr Sat Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.09,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_OfS_All_DHW_DHW_Yr Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  D_OfS_All_DHW_DHW_Yr Sun Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_OfS_All_DHW_DHW_Yr Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  D_OfS_All_Misc_Yr Default,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.2;                                    !- Value Until Time 9

Schedule:Day:Interval,
  D_OfS_All_Misc_Yr Default|Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.2;                                    !- Value Until Time 9

Schedule:Day:Interval,
  D_OfS_All_Misc_Yr Sat Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2;                                    !- Value Until Time 6

Schedule:Day:Interval,
  D_OfS_All_Misc_Yr Summer Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_OfS_All_Misc_Yr Sun Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  D_OfS_All_Misc_Yr Winter Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_OfS_All_Occup_Yr Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  D_OfS_All_Occup_Yr Default|Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  D_OfS_All_Occup_Yr Sat Day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.09,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  D_OfS_All_Occup_Yr Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_OfS_All_Occup_Yr Sun Day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  D_OfS_All_Occup_Yr Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 135F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  D17_OfS_Hall_LF_Yr Week Rule - Jan1-Dec31, !- Name
  D17_OfS_Hall_LF_Yr Wknd Day,            !- Sunday Schedule:Day Name
  D17_OfS_Hall_LF_Yr Default|Wkdy Day,    !- Monday Schedule:Day Name
  D17_OfS_Hall_LF_Yr Default|Wkdy Day,    !- Tuesday Schedule:Day Name
  D17_OfS_Hall_LF_Yr Default|Wkdy Day,    !- Wednesday Schedule:Day Name
  D17_OfS_Hall_LF_Yr Default|Wkdy Day,    !- Thursday Schedule:Day Name
  D17_OfS_Hall_LF_Yr Default|Wkdy Day,    !- Friday Schedule:Day Name
  D17_OfS_Hall_LF_Yr Wknd Day,            !- Saturday Schedule:Day Name
  D17_OfS_Hall_LF_Yr Default,             !- Holiday Schedule:Day Name
  D17_OfS_Hall_LF_Yr Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  D17_OfS_Hall_LF_Yr Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  D17_OfS_Hall_LF_Yr Default,             !- CustomDay1 Schedule:Day Name
  D17_OfS_Hall_LF_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D17_OfS_Hall_LF_Yr,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  D17_OfS_Hall_LF_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  D17_OfS_OffSm_LF_Yr Week Rule - Jan1-Dec31, !- Name
  D17_OfS_OffSm_LF_Yr Wknd Day,           !- Sunday Schedule:Day Name
  D17_OfS_OffSm_LF_Yr Default|Wkdy Day,   !- Monday Schedule:Day Name
  D17_OfS_OffSm_LF_Yr Default|Wkdy Day,   !- Tuesday Schedule:Day Name
  D17_OfS_OffSm_LF_Yr Default|Wkdy Day,   !- Wednesday Schedule:Day Name
  D17_OfS_OffSm_LF_Yr Default|Wkdy Day,   !- Thursday Schedule:Day Name
  D17_OfS_OffSm_LF_Yr Default|Wkdy Day,   !- Friday Schedule:Day Name
  D17_OfS_OffSm_LF_Yr Wknd Day,           !- Saturday Schedule:Day Name
  D17_OfS_OffSm_LF_Yr Default,            !- Holiday Schedule:Day Name
  D17_OfS_OffSm_LF_Yr Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  D17_OfS_OffSm_LF_Yr Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  D17_OfS_OffSm_LF_Yr Default,            !- CustomDay1 Schedule:Day Name
  D17_OfS_OffSm_LF_Yr Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D17_OfS_OffSm_LF_Yr,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  D17_OfS_OffSm_LF_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DEER Activity 132W/person Week Rule - Jan1-Dec31, !- Name
  DEER Activity 132W/person Default,      !- Sunday Schedule:Day Name
  DEER Activity 132W/person Default,      !- Monday Schedule:Day Name
  DEER Activity 132W/person Default,      !- Tuesday Schedule:Day Name
  DEER Activity 132W/person Default,      !- Wednesday Schedule:Day Name
  DEER Activity 132W/person Default,      !- Thursday Schedule:Day Name
  DEER Activity 132W/person Default,      !- Friday Schedule:Day Name
  DEER Activity 132W/person Default,      !- Saturday Schedule:Day Name
  DEER Activity 132W/person Default,      !- Holiday Schedule:Day Name
  DEER Activity 132W/person Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DEER Activity 132W/person Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DEER Activity 132W/person Default,      !- CustomDay1 Schedule:Day Name
  DEER Activity 132W/person Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DEER Activity 132W/person,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  DEER Activity 132W/person Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DEER Activity 147W/person Week Rule - Jan1-Dec31, !- Name
  DEER Activity 147W/person Default,      !- Sunday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Monday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Tuesday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Wednesday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Thursday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Friday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Saturday Schedule:Day Name
  DEER Activity 147W/person Default,      !- Holiday Schedule:Day Name
  DEER Activity 147W/person Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DEER Activity 147W/person Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DEER Activity 147W/person Default,      !- CustomDay1 Schedule:Day Name
  DEER Activity 147W/person Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DEER Activity 147W/person,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  DEER Activity 147W/person Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  D_OfS_All_C_Inf_Yr Week Rule - Jan1-Dec31, !- Name
  D_OfS_All_C_Inf_Yr Sun Day,             !- Sunday Schedule:Day Name
  D_OfS_All_C_Inf_Yr Default|Wkdy Day,    !- Monday Schedule:Day Name
  D_OfS_All_C_Inf_Yr Default|Wkdy Day,    !- Tuesday Schedule:Day Name
  D_OfS_All_C_Inf_Yr Default|Wkdy Day,    !- Wednesday Schedule:Day Name
  D_OfS_All_C_Inf_Yr Default|Wkdy Day,    !- Thursday Schedule:Day Name
  D_OfS_All_C_Inf_Yr Default|Wkdy Day,    !- Friday Schedule:Day Name
  D_OfS_All_C_Inf_Yr Sat Day,             !- Saturday Schedule:Day Name
  D_OfS_All_C_Inf_Yr Default,             !- Holiday Schedule:Day Name
  D_OfS_All_C_Inf_Yr Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  D_OfS_All_C_Inf_Yr Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  D_OfS_All_C_Inf_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_OfS_All_C_Inf_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_OfS_All_C_Inf_Yr,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_OfS_All_C_Inf_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  D_OfS_All_DHW_DHW_Yr Week Rule - Jan1-Dec31, !- Name
  D_OfS_All_DHW_DHW_Yr Sun Day,           !- Sunday Schedule:Day Name
  D_OfS_All_DHW_DHW_Yr Default|Wkdy Day,  !- Monday Schedule:Day Name
  D_OfS_All_DHW_DHW_Yr Default|Wkdy Day,  !- Tuesday Schedule:Day Name
  D_OfS_All_DHW_DHW_Yr Default|Wkdy Day,  !- Wednesday Schedule:Day Name
  D_OfS_All_DHW_DHW_Yr Default|Wkdy Day,  !- Thursday Schedule:Day Name
  D_OfS_All_DHW_DHW_Yr Default|Wkdy Day,  !- Friday Schedule:Day Name
  D_OfS_All_DHW_DHW_Yr Sat Day,           !- Saturday Schedule:Day Name
  D_OfS_All_DHW_DHW_Yr Default,           !- Holiday Schedule:Day Name
  D_OfS_All_DHW_DHW_Yr Summer Design Day, !- SummerDesignDay Schedule:Day Name
  D_OfS_All_DHW_DHW_Yr Winter Design Day, !- WinterDesignDay Schedule:Day Name
  D_OfS_All_DHW_DHW_Yr Default,           !- CustomDay1 Schedule:Day Name
  D_OfS_All_DHW_DHW_Yr Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_OfS_All_DHW_DHW_Yr,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_OfS_All_DHW_DHW_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  D_OfS_All_Misc_Yr Week Rule - Jan1-Dec31, !- Name
  D_OfS_All_Misc_Yr Sun Day,              !- Sunday Schedule:Day Name
  D_OfS_All_Misc_Yr Default|Wkdy Day,     !- Monday Schedule:Day Name
  D_OfS_All_Misc_Yr Default|Wkdy Day,     !- Tuesday Schedule:Day Name
  D_OfS_All_Misc_Yr Default|Wkdy Day,     !- Wednesday Schedule:Day Name
  D_OfS_All_Misc_Yr Default|Wkdy Day,     !- Thursday Schedule:Day Name
  D_OfS_All_Misc_Yr Default|Wkdy Day,     !- Friday Schedule:Day Name
  D_OfS_All_Misc_Yr Sat Day,              !- Saturday Schedule:Day Name
  D_OfS_All_Misc_Yr Default,              !- Holiday Schedule:Day Name
  D_OfS_All_Misc_Yr Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  D_OfS_All_Misc_Yr Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  D_OfS_All_Misc_Yr Default,              !- CustomDay1 Schedule:Day Name
  D_OfS_All_Misc_Yr Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_OfS_All_Misc_Yr,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_OfS_All_Misc_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  D_OfS_All_Occup_Yr Week Rule - Jan1-Dec31, !- Name
  D_OfS_All_Occup_Yr Sun Day,             !- Sunday Schedule:Day Name
  D_OfS_All_Occup_Yr Default|Wkdy Day,    !- Monday Schedule:Day Name
  D_OfS_All_Occup_Yr Default|Wkdy Day,    !- Tuesday Schedule:Day Name
  D_OfS_All_Occup_Yr Default|Wkdy Day,    !- Wednesday Schedule:Day Name
  D_OfS_All_Occup_Yr Default|Wkdy Day,    !- Thursday Schedule:Day Name
  D_OfS_All_Occup_Yr Default|Wkdy Day,    !- Friday Schedule:Day Name
  D_OfS_All_Occup_Yr Sat Day,             !- Saturday Schedule:Day Name
  D_OfS_All_Occup_Yr Default,             !- Holiday Schedule:Day Name
  D_OfS_All_Occup_Yr Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  D_OfS_All_Occup_Yr Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  D_OfS_All_Occup_Yr Default,             !- CustomDay1 Schedule:Day Name
  D_OfS_All_Occup_Yr Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  D_OfS_All_Occup_Yr,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  D_OfS_All_Occup_Yr Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 135F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 135F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 135F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 135F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 135F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 135F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 135F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 135F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 135F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 135F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 135F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 135F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 135F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 135F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 135F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfS Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfS Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfS Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  12 Zone DOAS,                           !- Name
  12 Zone DOAS Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  12 Zone DOAS Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  12 Zone DOAS Supply Inlet Node,         !- Supply Side Inlet Node Name
  12 Zone DOAS Demand Outlet Node,        !- Demand Side Outlet Node Name
  12 Zone DOAS Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  12 Zone DOAS Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  12 Zone DOAS Supply Outlet Nodes,       !- Name
  12 Zone DOAS Supply Outlet Node;        !- Node Name 1

NodeList,
  12 Zone DOAS Demand Inlet Nodes,        !- Name
  12 Zone DOAS Demand Inlet Node;         !- Node Name 1

Sizing:System,
  12 Zone DOAS,                           !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  12 Zone DOAS Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  12 Zone DOAS Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  12 Zone DOAS Htg Coil Controller;       !- Controller Name 2

Controller:WaterCoil,
  12 Zone DOAS Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  12 Zone DOAS Clg Coil Outlet Air Node,  !- Sensor Node Name
  12 Zone DOAS Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  12 Zone DOAS Htg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Sensor Node Name
  12 Zone DOAS Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  12 Zone DOAS Supply Branches,           !- Name
  12 Zone DOAS Main Branch;               !- Branch Name 1

Branch,
  12 Zone DOAS Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:ConstantVolume,                     !- Component Object Type 1
  DOAS Exhaust Fan,                       !- Component Name 1
  12 Zone DOAS Supply Inlet Node,         !- Component Inlet Node Name 1
  DOAS Exhaust Fan Outlet Air Node,       !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  12 Zone DOAS OA System,                 !- Component Name 2
  DOAS Exhaust Fan Outlet Air Node,       !- Component Inlet Node Name 2
  12 Zone DOAS Mixed Air Node,            !- Component Outlet Node Name 2
  Coil:Cooling:Water,                     !- Component Object Type 3
  12 Zone DOAS Clg Coil,                  !- Component Name 3
  12 Zone DOAS Mixed Air Node,            !- Component Inlet Node Name 3
  12 Zone DOAS Clg Coil Outlet Air Node,  !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  12 Zone DOAS Htg Coil,                  !- Component Name 4
  12 Zone DOAS Clg Coil Outlet Air Node,  !- Component Inlet Node Name 4
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  DOAS Supply Fan,                        !- Component Name 5
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Component Inlet Node Name 5
  12 Zone DOAS Supply Outlet Node;        !- Component Outlet Node Name 5

Fan:ConstantVolume,
  DOAS Exhaust Fan,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  12 Zone DOAS Supply Inlet Node,         !- Air Inlet Node Name
  DOAS Exhaust Fan Outlet Air Node,       !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:MixedAir,
  DOAS Exhaust Fan Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  12 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  DOAS Exhaust Fan Outlet Air Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  12 Zone DOAS OA System,                 !- Name
  12 Zone DOAS OA System Controller List, !- Controller List Name
  12 Zone DOAS OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  12 Zone DOAS OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  12 Zone DOAS Outdoor Air Controller;    !- Controller Name 1

Controller:OutdoorAir,
  12 Zone DOAS Outdoor Air Controller,    !- Name
  12 Zone DOAS Relief Air Node,           !- Relief Air Outlet Node Name
  DOAS Exhaust Fan Outlet Air Node,       !- Return Air Node Name
  12 Zone DOAS Mixed Air Node,            !- Mixed Air Node Name
  12 Zone DOAS Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  12 Zone DOAS Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  12 Zone DOAS Mechanical Ventilation Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  12 Zone DOAS OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  12 Zone DOAS OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  12 Zone DOAS OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  12 Zone DOAS Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  12 Zone DOAS OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  12 Zone DOAS OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  12 Zone DOAS OA System Outdoor Air Mixer, !- Name
  12 Zone DOAS Mixed Air Node,            !- Mixed Air Node Name
  12 Zone DOAS Outdoor Air Node,          !- Outdoor Air Stream Node Name
  12 Zone DOAS Relief Air Node,           !- Relief Air Stream Node Name
  DOAS Exhaust Fan Outlet Air Node;       !- Return Air Stream Node Name

SetpointManager:MixedAir,
  12 Zone DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  12 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  12 Zone DOAS Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  12 Zone DOAS Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  12 Zone DOAS Clg Coil Inlet Water Node, !- Water Inlet Node Name
  12 Zone DOAS Clg Coil Outlet Water Node, !- Water Outlet Node Name
  12 Zone DOAS Mixed Air Node,            !- Air Inlet Node Name
  12 Zone DOAS Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  12 Zone DOAS Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  12 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  12 Zone DOAS Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  12 Zone DOAS Htg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  12 Zone DOAS Htg Coil Inlet Water Node, !- Water Inlet Node Name
  12 Zone DOAS Htg Coil Outlet Water Node, !- Water Outlet Node Name
  12 Zone DOAS Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  12 Zone DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  12 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  12 Zone DOAS Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan,                        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Air Inlet Node Name
  12 Zone DOAS Supply Outlet Node,        !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  12 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  12 Zone DOAS Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  12 Zone DOAS 12 Zone DOAS Demand Inlet Node Supply Path, !- Name
  12 Zone DOAS Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  12 Zone DOAS Demand Inlet Node,         !- Inlet Node Name
  Zone OfS Hall A  - Story Ground Air Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone OfS Hall A end_b - Story Ground Air Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone OfS Hall B  - Story Ground Air Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone OfS Hall B end_b - Story Ground Air Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone OfS Hall C  - Story Ground Air Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone OfS Hall C end_b - Story Ground Air Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone OfS OfficeSmall A  - Story Ground Air Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone OfS OfficeSmall A end_a - Story Ground Air Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone OfS OfficeSmall B  - Story Ground Air Terminal Inlet Air Node, !- Outlet Node Name 9
  Zone OfS OfficeSmall B end_a - Story Ground Air Terminal Inlet Air Node, !- Outlet Node Name 10
  Zone OfS OfficeSmall C  - Story Ground Air Terminal Inlet Air Node, !- Outlet Node Name 11
  Zone OfS OfficeSmall C end_a - Story Ground Air Terminal Inlet Air Node; !- Outlet Node Name 12

AirLoopHVAC:ReturnPath,
  12 Zone DOAS Return Path,               !- Name
  12 Zone DOAS Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  12 Zone DOAS Demand Outlet Node,        !- Outlet Node Name
  Zone OfS Hall A  - Story Ground Return Air Node, !- Inlet Node Name 1
  Zone OfS Hall A end_b - Story Ground Return Air Node, !- Inlet Node Name 2
  Zone OfS Hall B  - Story Ground Return Air Node, !- Inlet Node Name 3
  Zone OfS Hall B end_b - Story Ground Return Air Node, !- Inlet Node Name 4
  Zone OfS Hall C  - Story Ground Return Air Node, !- Inlet Node Name 5
  Zone OfS Hall C end_b - Story Ground Return Air Node, !- Inlet Node Name 6
  Zone OfS OfficeSmall A  - Story Ground Return Air Node, !- Inlet Node Name 7
  Zone OfS OfficeSmall A end_a - Story Ground Return Air Node, !- Inlet Node Name 8
  Zone OfS OfficeSmall B  - Story Ground Return Air Node, !- Inlet Node Name 9
  Zone OfS OfficeSmall B end_a - Story Ground Return Air Node, !- Inlet Node Name 10
  Zone OfS OfficeSmall C  - Story Ground Return Air Node, !- Inlet Node Name 11
  Zone OfS OfficeSmall C end_a - Story Ground Return Air Node; !- Inlet Node Name 12

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 45tons 0.8kW/ton, !- Component Name 1
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 45tons 0.8kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  4.50897435897436,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  ScrewH2O-Cap-fCHWT&ECT,                 !- Cooling Capacity Function of Temperature Curve Name
  ScrewH2O-EIR-fCHWT&ECT,                 !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ScrewRemote-EIR-fPLR-2Comp/Ckt,         !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Condenser Inlet Node Name
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  ScrewH2O-Cap-fCHWT&ECT,                 !- Name
  1.07096667,                             !- Coefficient1 Constant
  0.02693502,                             !- Coefficient2 x
  0.000768,                               !- Coefficient3 x**2
  -0.00643302,                            !- Coefficient4 y
  -9.49e-05,                              !- Coefficient5 y**2
  -6.59e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  ScrewH2O-EIR-fCHWT&ECT,                 !- Name
  0.59849788,                             !- Coefficient1 Constant
  -0.00123345,                            !- Coefficient2 x
  0.000563,                               !- Coefficient3 x**2
  0.001602738,                            !- Coefficient4 y
  0.000636,                               !- Coefficient5 y**2
  -0.001094148,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  ScrewRemote-EIR-fPLR-2Comp/Ckt,         !- Name
  0.08138224,                             !- Coefficient1 Constant
  0.72724819,                             !- Coefficient2 x
  0.19136968,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Branch 5,     !- Branch Name 6
  Chilled Water Loop Demand Branch 6,     !- Branch Name 7
  Chilled Water Loop Demand Branch 7,     !- Branch Name 8
  Chilled Water Loop Demand Branch 8,     !- Branch Name 9
  Chilled Water Loop Demand Branch 9,     !- Branch Name 10
  Chilled Water Loop Demand Branch 10,    !- Branch Name 11
  Chilled Water Loop Demand Branch 11,    !- Branch Name 12
  Chilled Water Loop Demand Branch 12,    !- Branch Name 13
  Chilled Water Loop Demand Branch 13,    !- Branch Name 14
  Chilled Water Loop Demand Branch 14,    !- Branch Name 15
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 16
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 17

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Outlet Branch Name 6
  Chilled Water Loop Demand Branch 7,     !- Outlet Branch Name 7
  Chilled Water Loop Demand Branch 8,     !- Outlet Branch Name 8
  Chilled Water Loop Demand Branch 9,     !- Outlet Branch Name 9
  Chilled Water Loop Demand Branch 10,    !- Outlet Branch Name 10
  Chilled Water Loop Demand Branch 11,    !- Outlet Branch Name 11
  Chilled Water Loop Demand Branch 12,    !- Outlet Branch Name 12
  Chilled Water Loop Demand Branch 13,    !- Outlet Branch Name 13
  Chilled Water Loop Demand Branch 14,    !- Outlet Branch Name 14
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 15

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Inlet Branch Name 6
  Chilled Water Loop Demand Branch 7,     !- Inlet Branch Name 7
  Chilled Water Loop Demand Branch 8,     !- Inlet Branch Name 8
  Chilled Water Loop Demand Branch 9,     !- Inlet Branch Name 9
  Chilled Water Loop Demand Branch 10,    !- Inlet Branch Name 10
  Chilled Water Loop Demand Branch 11,    !- Inlet Branch Name 11
  Chilled Water Loop Demand Branch 12,    !- Inlet Branch Name 12
  Chilled Water Loop Demand Branch 13,    !- Inlet Branch Name 13
  Chilled Water Loop Demand Branch 14,    !- Inlet Branch Name 14
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 15

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  12 Zone DOAS Clg Coil,                  !- Component Name 1
  12 Zone DOAS Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  12 Zone DOAS Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS Hall A  - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS Hall A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall A  - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall A end_b - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS Hall B  - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS Hall B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall B  - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 6,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall B end_b - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 7,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS Hall C  - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS Hall C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall C  - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 8,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall C end_b - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 9,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall A  - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 10,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall A end_a - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 11,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall B  - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 12,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall B end_a - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 13,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall C  - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 14,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil, !- Component Name 1
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall C end_a - Story Ground FCU Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 45tons 0.8kW/ton; !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 42.1 gpm/hp, !- Component Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Component Inlet Node Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Propeller or Axial Variable Speed Fan Open Cooling Tower 42.1 gpm/hp, !- Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Water Inlet Node Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  22.9,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  2597.72247074216,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  28.4555555555555,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 45tons 0.8kW/ton, !- Component Name 1
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Component Inlet Node Name 1
  DEER 2015 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 42.1 gpm/hp; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler 386kBtu/hr 0.82 Combustion Eff,  !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler 386kBtu/hr 0.82 Combustion Eff,  !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.813,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 16
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 17

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 15

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 15

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  12 Zone DOAS Htg Coil,                  !- Component Name 1
  12 Zone DOAS Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  12 Zone DOAS Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS Hall A  - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS Hall A  - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall A  - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS Hall A end_b - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS Hall A end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall A end_b - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS Hall B  - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS Hall B  - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall B  - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS Hall B end_b - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS Hall B end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall B end_b - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS Hall C  - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS Hall C  - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall C  - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS Hall C end_b - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS Hall C end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS Hall C end_b - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall A  - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS OfficeSmall A  - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall A  - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall A end_a - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS OfficeSmall A end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall A end_a - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall B  - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS OfficeSmall B  - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall B  - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall B end_a - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS OfficeSmall B end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall B end_a - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall C  - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS OfficeSmall C  - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall C  - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone OfS OfficeSmall C end_a - Story Ground FCU Heating Coil, !- Component Name 1
  Zone OfS OfficeSmall C end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone OfS OfficeSmall C end_a - Story Ground FCU Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler 386kBtu/hr 0.82 Combustion Eff;  !- Equipment Name 1

PlantLoop,
  OfS Shared Service Water Loop,          !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  OfS Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  OfS Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  OfS Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  OfS Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  OfS Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  OfS Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  OfS Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  OfS Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  OfS Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  OfS Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  OfS Shared Service Water Loop,          !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  OfS Shared Service Water Loop Supply Branches, !- Name
  OfS Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  OfS Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  OfS Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  OfS Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  OfS Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  OfS Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  OfS Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  OfS Shared Service Water Loop Supply Splitter, !- Name
  OfS Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  OfS Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  OfS Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  OfS Shared Service Water Loop Supply Mixer, !- Name
  OfS Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  OfS Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  OfS Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  OfS Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  OfS Shared Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  OfS Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  OfS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  OfS Shared Service Water Loop Water Mains Pressure Driven, !- Name
  OfS Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  OfS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  OfS Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal NaturalGas Water Heater - 24kBtu/hr 0.82 Therm Eff, !- Component Name 1
  40gal NaturalGas Water Heater - 24kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal NaturalGas Water Heater - 24kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal NaturalGas Water Heater - 24kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6921.78572527387,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70.0f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.61054647306835,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  2.61054647306835,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal NaturalGas Water Heater - 24kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal NaturalGas Water Heater - 24kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal NaturalGas Water Heater - 24kBtu/hr 0.82 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  OfS Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  OfS Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  OfS Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  OfS Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  OfS Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  OfS Shared Service Water Loop Demand Branches, !- Name
  OfS Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  OfS Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  OfS Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  OfS Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  OfS Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  OfS Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  OfS Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  OfS Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  OfS Shared Service Water Loop Demand Splitter, !- Name
  OfS Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  OfS Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  OfS Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  OfS Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  OfS Shared Service Water Loop Demand Mixer, !- Name
  OfS Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  OfS Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  OfS Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  OfS Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  OfS Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  OfS Shared Service Water Loop Pipe 20.0ft, !- Component Name 1
  OfS Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  OfS Shared Service Water Loop Pipe 20.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  OfS Shared Service Water Loop Pipe 20.0ft, !- Name
  Uninsulated copper pipe 0.75in type L,  !- Construction Name
  OfS Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  OfS Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  OfS Shared Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

Branch,
  OfS Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  OfS Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  OfS OfficeSmall - DEER 2015 WUC 0.37gpm at 135F, !- Component Name 1
  OfS OfficeSmall - DEER 2015 WUC 0.37gpm at 135F Inlet Water Node, !- Component Inlet Node Name 1
  OfS OfficeSmall - DEER 2015 WUC 0.37gpm at 135F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  OfS OfficeSmall - DEER 2015 WUC 0.37gpm at 135F, !- Name
  OfS OfficeSmall - DEER 2015 WUC 0.37gpm at 135F Inlet Water Node, !- Inlet Node Name
  OfS OfficeSmall - DEER 2015 WUC 0.37gpm at 135F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  OfS OfficeSmall - DEER 2015 Service Water Use 0.37gpm at 135F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  OfS OfficeSmall - DEER 2015 Service Water Use 0.37gpm at 135F, !- Name
  General,                                !- End-Use Subcategory
  2.36519270389241e-05,                   !- Peak Flow Rate {m3/s}
  D_OfS_All_DHW_DHW_Yr,                   !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 135F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  OfS Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  OfS Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  OfS Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  OfS Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  OfS Shared Service Water Loop Demand Bypass Pipe, !- Name
  OfS Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  OfS Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  OfS Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  OfS Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  OfS Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  OfS Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  OfS Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  OfS Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  OfS Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  OfS Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal NaturalGas Water Heater - 24kBtu/hr 0.82 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  CA_SACRAMENTO-METRO-AP,                 !- Name
  38.7,                                   !- Latitude {deg}
  -121.59,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  10;                                     !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  17.5,                                   !- January Ground Temperature {C}
  11.1,                                   !- February Ground Temperature {C}
  8.7,                                    !- March Ground Temperature {C}
  6.9,                                    !- April Ground Temperature {C}
  9.8,                                    !- May Ground Temperature {C}
  12.7,                                   !- June Ground Temperature {C}
  13.4,                                   !- July Ground Temperature {C}
  19,                                     !- August Ground Temperature {C}
  26.4,                                   !- September Ground Temperature {C}
  28.9,                                   !- October Ground Temperature {C}
  27.2,                                   !- November Ground Temperature {C}
  24.2;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.575,                                 !- Annual Average Outdoor Air Temperature {C}
  17;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  CA_SACRAMENTO-METRO-AP Ann Clg .4% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  38,                                     !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.453,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  CA_SACRAMENTO-METRO-AP Ann Clg .4% Condns WB=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.453,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  CA_SACRAMENTO-METRO-AP Ann Htg 99.6% Condns DB 1, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -0.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -0.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

ZoneList,
  OfS Hall - DEER 2015,                   !- Name
  Zone OfS Hall A  - Story Ground,        !- Zone Name 1
  Zone OfS Hall A end_b - Story Ground,   !- Zone Name 2
  Zone OfS Hall B  - Story Ground,        !- Zone Name 3
  Zone OfS Hall B end_b - Story Ground,   !- Zone Name 4
  Zone OfS Hall C  - Story Ground,        !- Zone Name 5
  Zone OfS Hall C end_b - Story Ground;   !- Zone Name 6

Lights,
  OfS Hall Lights,                        !- Name
  OfS Hall - DEER 2015,                   !- Zone or ZoneList or Space or SpaceList Name
  D17_OfS_Hall_LF_Yr,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  OfS Hall People,                        !- Name
  OfS Hall - DEER 2015,                   !- Zone or ZoneList or Space or SpaceList Name
  D_OfS_All_Occup_Yr,                     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0721181997919551,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  DEER Activity 147W/person,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  OfS Hall Elec Equip,                    !- Name
  OfS Hall - DEER 2015,                   !- Zone or ZoneList or Space or SpaceList Name
  D_OfS_All_Misc_Yr,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  OfS OfficeSmall - DEER 2015,            !- Name
  Zone OfS OfficeSmall A  - Story Ground, !- Zone Name 1
  Zone OfS OfficeSmall A end_a - Story Ground, !- Zone Name 2
  Zone OfS OfficeSmall B  - Story Ground, !- Zone Name 3
  Zone OfS OfficeSmall B end_a - Story Ground, !- Zone Name 4
  Zone OfS OfficeSmall C  - Story Ground, !- Zone Name 5
  Zone OfS OfficeSmall C end_a - Story Ground; !- Zone Name 6

Lights,
  OfS OfficeSmall Lights,                 !- Name
  OfS OfficeSmall - DEER 2015,            !- Zone or ZoneList or Space or SpaceList Name
  D17_OfS_OffSm_LF_Yr,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  OfS OfficeSmall People,                 !- Name
  OfS OfficeSmall - DEER 2015,            !- Zone or ZoneList or Space or SpaceList Name
  D_OfS_All_Occup_Yr,                     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0473612058335228,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  DEER Activity 132W/person,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  OfS OfficeSmall Elec Equip,             !- Name
  OfS OfficeSmall - DEER 2015,            !- Zone or ZoneList or Space or SpaceList Name
  D_OfS_All_Misc_Yr,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Building Facades,                       !- Name
  Schedule Ruleset 1,                     !- Schedule Name
  1161.89500386222,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  1200,                                   !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  400,                                    !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  810,                                    !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Number,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  5,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  Rate Season Sch,                        !- Name
  Number,                                 !- Schedule Type Limits Name
  Through: 5/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  3,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

Schedule:Compact,
  SCE GS TOD Sch,                         !- Name
  Number,                                 !- Schedule Type Limits Name
  Through: 5/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 8:00,                            !- Field 3
  3,                                      !- Field 4
  Until: 16:00,                           !- Field 5
  2,                                      !- Field 6
  Until: 21:00,                           !- Field 7
  4,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  3,                                      !- Field 10
  Through: 9/30,                          !- Field 11
  For: Weekdays,                          !- Field 12
  Until: 16:00,                           !- Field 13
  3,                                      !- Field 14
  Until: 21:00,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  3,                                      !- Field 18
  For: Weekend,                           !- Field 19
  Until: 16:00,                           !- Field 20
  3,                                      !- Field 21
  Until: 21:00,                           !- Field 22
  4,                                      !- Field 23
  Until: 24:00,                           !- Field 24
  3,                                      !- Field 25
  Through: 12/31,                         !- Field 26
  For: AllDays,                           !- Field 27
  Until: 8:00,                            !- Field 28
  3,                                      !- Field 29
  Until: 16:00,                           !- Field 30
  2,                                      !- Field 31
  Until: 21:00,                           !- Field 32
  4,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  3;                                      !- Field 35

!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

UtilityCost:Tariff,
  TOU-GS-1_OpD,                           !- Name
  Electricity:Facility,                   !- Output Meter Name
  kWh,                                    !- Conversion Factor Choice
  ,                                       !- Energy Conversion Factor
  ,                                       !- Demand Conversion Factor
  SCE GS TOD Sch,                         !- Time of Use Period Schedule Name
  Rate Season Sch,                        !- Season Schedule Name
  ,                                       !- Month Schedule Name
  QuarterHour,                            !- Demand Window Length
  13.91,                                  !- Monthly Charge or Variable Name
  ,                                       !- Minimum Monthly Charge or Variable Name
  ,                                       !- Real Time Pricing Charge Schedule Name
  ,                                       !- Customer Baseline Load Schedule Name
  OptionD,                                !- Group Name
  BuyFromUtility;                         !- Buy Or Sell

UtilityCost:Tariff,
  TOU-GS-2_OpD,                           !- Name
  Electricity:Facility,                   !- Output Meter Name
  kWh,                                    !- Conversion Factor Choice
  ,                                       !- Energy Conversion Factor
  ,                                       !- Demand Conversion Factor
  SCE GS TOD Sch,                         !- Time of Use Period Schedule Name
  Rate Season Sch,                        !- Season Schedule Name
  ,                                       !- Month Schedule Name
  QuarterHour,                            !- Demand Window Length
  158.71,                                 !- Monthly Charge or Variable Name
  ,                                       !- Minimum Monthly Charge or Variable Name
  ,                                       !- Real Time Pricing Charge Schedule Name
  ,                                       !- Customer Baseline Load Schedule Name
  OptionD,                                !- Group Name
  BuyFromUtility;                         !- Buy Or Sell

UtilityCost:Tariff,
  TOU-GS-3_OpD,                           !- Name
  Electricity:Facility,                   !- Output Meter Name
  kWh,                                    !- Conversion Factor Choice
  ,                                       !- Energy Conversion Factor
  ,                                       !- Demand Conversion Factor
  SCE GS TOD Sch,                         !- Time of Use Period Schedule Name
  Rate Season Sch,                        !- Season Schedule Name
  ,                                       !- Month Schedule Name
  QuarterHour,                            !- Demand Window Length
  383.59,                                 !- Monthly Charge or Variable Name
  ,                                       !- Minimum Monthly Charge or Variable Name
  ,                                       !- Real Time Pricing Charge Schedule Name
  ,                                       !- Customer Baseline Load Schedule Name
  OptionD,                                !- Group Name
  BuyFromUtility;                         !- Buy Or Sell

UtilityCost:Tariff,
  TOU-GS-8_OpD,                           !- Name
  Electricity:Facility,                   !- Output Meter Name
  kWh,                                    !- Conversion Factor Choice
  ,                                       !- Energy Conversion Factor
  ,                                       !- Demand Conversion Factor
  SCE GS TOD Sch,                         !- Time of Use Period Schedule Name
  Rate Season Sch,                        !- Season Schedule Name
  ,                                       !- Month Schedule Name
  QuarterHour,                            !- Demand Window Length
  571.5,                                  !- Monthly Charge or Variable Name
  ,                                       !- Minimum Monthly Charge or Variable Name
  ,                                       !- Real Time Pricing Charge Schedule Name
  ,                                       !- Customer Baseline Load Schedule Name
  OptionD,                                !- Group Name
  BuyFromUtility;                         !- Buy Or Sell

UtilityCost:Tariff,
  California_Avg_Commercial_Gas_2020,     !- Name
  NaturalGas:Facility,                    !- Output Meter Name
  MCF,                                    !- Conversion Factor Choice
  ,                                       !- Energy Conversion Factor
  ,                                       !- Demand Conversion Factor
  ,                                       !- Time of Use Period Schedule Name
  ,                                       !- Season Schedule Name
  ,                                       !- Month Schedule Name
  ,                                       !- Demand Window Length
  ;                                       !- Monthly Charge or Variable Name

!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:QUALIFY ===========

UtilityCost:Qualify,
  SCE TOU-GS-1 Rate D Qualify,            !- Utility Cost Qualify Name
  TOU-GS-1_OpD,                           !- Tariff Name
  TotalDemand,                            !- Variable Name
  Maximum,                                !- Qualify Type
  20,                                     !- Threshold Value or Variable Name
  Annual,                                 !- Season
  Count,                                  !- Threshold Test
  1;                                      !- Number of Months

UtilityCost:Qualify,
  SCE TOU-GS-2 Rate D Qualify Min,        !- Utility Cost Qualify Name
  TOU-GS-2_OpD,                           !- Tariff Name
  TotalDemand,                            !- Variable Name
  Minimum,                                !- Qualify Type
  20,                                     !- Threshold Value or Variable Name
  Annual,                                 !- Season
  Count,                                  !- Threshold Test
  12;                                     !- Number of Months

UtilityCost:Qualify,
  SCE TOU-GS-2 Rate D Qualify Max,        !- Utility Cost Qualify Name
  TOU-GS-2_OpD,                           !- Tariff Name
  TotalDemand,                            !- Variable Name
  Maximum,                                !- Qualify Type
  200,                                    !- Threshold Value or Variable Name
  Annual,                                 !- Season
  Count,                                  !- Threshold Test
  1;                                      !- Number of Months

UtilityCost:Qualify,
  SCE TOU-GS-3 Rate D Qualify Min,        !- Utility Cost Qualify Name
  TOU-GS-3_OpD,                           !- Tariff Name
  TotalDemand,                            !- Variable Name
  Minimum,                                !- Qualify Type
  200,                                    !- Threshold Value or Variable Name
  Annual,                                 !- Season
  Count,                                  !- Threshold Test
  12;                                     !- Number of Months

UtilityCost:Qualify,
  SCE TOU-GS-3 Rate D Qualify Max,        !- Utility Cost Qualify Name
  TOU-GS-3_OpD,                           !- Tariff Name
  TotalDemand,                            !- Variable Name
  Maximum,                                !- Qualify Type
  500,                                    !- Threshold Value or Variable Name
  Annual,                                 !- Season
  Count,                                  !- Threshold Test
  1;                                      !- Number of Months

UtilityCost:Qualify,
  SCE TOU-GS-8 Rate D Qualify Max,        !- Utility Cost Qualify Name
  TOU-GS-8_OpD,                           !- Tariff Name
  TotalDemand,                            !- Variable Name
  Minimum,                                !- Qualify Type
  500,                                    !- Threshold Value or Variable Name
  Annual,                                 !- Season
  Count,                                  !- Threshold Test
  12;                                     !- Number of Months

!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
  California_Avg_Commercial_Gas_2020_Charge, !- Utility Cost Charge Simple Name
  California_Avg_Commercial_Gas_2020,     !- Tariff Name
  totalEnergy,                            !- Source Variable
  Annual,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  9.86;                                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-1_OpD_Peak_Summer_Energy,        !- Utility Cost Charge Simple Name
  TOU-GS-1_OpD,                           !- Tariff Name
  peakEnergy,                             !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.17087999999999998;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-1_OpD_MidPeak_Summer_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-1_OpD,                           !- Tariff Name
  midPeakEnergy,                          !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.16182999999999997;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-1_OpD_OffPeak_Summer_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-1_OpD,                           !- Tariff Name
  offPeakEnergy,                          !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.10422000000000001;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-1_OpD_MidPeak_Winter_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-1_OpD,                           !- Tariff Name
  midPeakEnergy,                          !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.16542;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-1_OpD_OffPeak_Winter_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-1_OpD,                           !- Tariff Name
  offPeakEnergy,                          !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.11244000000000001;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-1_OpD_Shoulder_Winter_Energy,    !- Utility Cost Charge Simple Name
  TOU-GS-1_OpD,                           !- Tariff Name
  shoulderEnergy,                         !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.09246;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-1_OpD_Total_Annual_Demand,       !- Utility Cost Charge Simple Name
  TOU-GS-1_OpD,                           !- Tariff Name
  totalDemand,                            !- Source Variable
  Annual,                                 !- Season
  DemandCharges,                          !- Category Variable Name
  11.43;                                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-1_OpD_Peak_Summer_Demand,        !- Utility Cost Charge Simple Name
  TOU-GS-1_OpD,                           !- Tariff Name
  peakDemand,                             !- Source Variable
  Summer,                                 !- Season
  DemandCharges,                          !- Category Variable Name
  3.47;                                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-2_OpD_Peak_Summer_Energy,        !- Utility Cost Charge Simple Name
  TOU-GS-2_OpD,                           !- Tariff Name
  peakEnergy,                             !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.1401;                                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-2_OpD_MidPeak_Summer_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-2_OpD,                           !- Tariff Name
  midPeakEnergy,                          !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.13067;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-2_OpD_OffPeak_Summer_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-2_OpD,                           !- Tariff Name
  offPeakEnergy,                          !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.10117;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-2_OpD_MidPeak_Winter_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-2_OpD,                           !- Tariff Name
  midPeakEnergy,                          !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.11835999999999999;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-2_OpD_OffPeak_Winter_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-2_OpD,                           !- Tariff Name
  offPeakEnergy,                          !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.1068;                                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-2_OpD_Shoulder_Winter_Energy,    !- Utility Cost Charge Simple Name
  TOU-GS-2_OpD,                           !- Tariff Name
  shoulderEnergy,                         !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.08509;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-2_OpD_Total_Annual_Demand,       !- Utility Cost Charge Simple Name
  TOU-GS-2_OpD,                           !- Tariff Name
  totalDemand,                            !- Source Variable
  Annual,                                 !- Season
  DemandCharges,                          !- Category Variable Name
  13.559999999999999;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-2_OpD_Peak_Summer_Demand,        !- Utility Cost Charge Simple Name
  TOU-GS-2_OpD,                           !- Tariff Name
  peakDemand,                             !- Source Variable
  Summer,                                 !- Season
  DemandCharges,                          !- Category Variable Name
  31.67;                                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-2_OpD_MidPeak_Winter_Demand,     !- Utility Cost Charge Simple Name
  TOU-GS-2_OpD,                           !- Tariff Name
  midPeakDemand,                          !- Source Variable
  Winter,                                 !- Season
  DemandCharges,                          !- Category Variable Name
  8.27;                                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-3_OpD_Peak_Summer_Energy,        !- Utility Cost Charge Simple Name
  TOU-GS-3_OpD,                           !- Tariff Name
  peakEnergy,                             !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.13217;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-3_OpD_MidPeak_Summer_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-3_OpD,                           !- Tariff Name
  midPeakEnergy,                          !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.12331;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-3_OpD_OffPeak_Summer_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-3_OpD,                           !- Tariff Name
  offPeakEnergy,                          !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.09622;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-3_OpD_MidPeak_Winter_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-3_OpD,                           !- Tariff Name
  midPeakEnergy,                          !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.11251;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-3_OpD_OffPeak_Winter_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-3_OpD,                           !- Tariff Name
  offPeakEnergy,                          !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.10155;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-3_OpD_Shoulder_Winter_Energy,    !- Utility Cost Charge Simple Name
  TOU-GS-3_OpD,                           !- Tariff Name
  shoulderEnergy,                         !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.081;                                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-3_OpD_Total_Annual_Demand,       !- Utility Cost Charge Simple Name
  TOU-GS-3_OpD,                           !- Tariff Name
  totalDemand,                            !- Source Variable
  Annual,                                 !- Season
  DemandCharges,                          !- Category Variable Name
  14.64;                                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-3_OpD_Peak_Summer_Demand,        !- Utility Cost Charge Simple Name
  TOU-GS-3_OpD,                           !- Tariff Name
  peakDemand,                             !- Source Variable
  Summer,                                 !- Season
  DemandCharges,                          !- Category Variable Name
  31.46;                                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-3_OpD_MidPeak_Winter_Demand,     !- Utility Cost Charge Simple Name
  TOU-GS-3_OpD,                           !- Tariff Name
  midPeakDemand,                          !- Source Variable
  Winter,                                 !- Season
  DemandCharges,                          !- Category Variable Name
  7.67;                                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-8_OpD_Peak_Summer_Energy,        !- Utility Cost Charge Simple Name
  TOU-GS-8_OpD,                           !- Tariff Name
  peakEnergy,                             !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.12297;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-8_OpD_MidPeak_Summer_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-8_OpD,                           !- Tariff Name
  midPeakEnergy,                          !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.11476;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-8_OpD_OffPeak_Summer_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-8_OpD,                           !- Tariff Name
  offPeakEnergy,                          !- Source Variable
  Summer,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.08809;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-8_OpD_MidPeak_Winter_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-8_OpD,                           !- Tariff Name
  midPeakEnergy,                          !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.10272;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-8_OpD_OffPeak_Winter_Energy,     !- Utility Cost Charge Simple Name
  TOU-GS-8_OpD,                           !- Tariff Name
  offPeakEnergy,                          !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.09289;                                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-8_OpD_Shoulder_Winter_Energy,    !- Utility Cost Charge Simple Name
  TOU-GS-8_OpD,                           !- Tariff Name
  shoulderEnergy,                         !- Source Variable
  Winter,                                 !- Season
  EnergyCharges,                          !- Category Variable Name
  0.07442000000000001;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-8_OpD_Total_Annual_Demand,       !- Utility Cost Charge Simple Name
  TOU-GS-8_OpD,                           !- Tariff Name
  totalDemand,                            !- Source Variable
  Annual,                                 !- Season
  DemandCharges,                          !- Category Variable Name
  14.98;                                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-8_OpD_Peak_Summer_Demand,        !- Utility Cost Charge Simple Name
  TOU-GS-8_OpD,                           !- Tariff Name
  peakDemand,                             !- Source Variable
  Summer,                                 !- Season
  DemandCharges,                          !- Category Variable Name
  34.68;                                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  TOU-GS-8_OpD_MidPeak_Winter_Demand,     !- Utility Cost Charge Simple Name
  TOU-GS-8_OpD,                           !- Tariff Name
  midPeakDemand,                          !- Source Variable
  Winter,                                 !- Season
  DemandCharges,                          !- Category Variable Name
  8.48;                                   !- Cost per Unit Value or Variable Name

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ElectricityPurchased:Facility,          !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ElectricitySurplusSold:Facility,        !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ElectricityNet:Facility,                !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Meter:Custom,
  LightsAndPlugs,                         !- Name
  Electricity,                            !- Resource Type
  ,                                       !- Key Name 1
  InteriorLights:Electricity,             !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  ExteriorLights:Electricity,             !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  InteriorEquipment:Electricity,          !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  ExteriorEquipment:Electricity;          !- Output Variable or Meter Name 4

Output:Meter,
  LightsAndPlugs,                         !- Key Name
  hourly;                                 !- Reporting Frequency

Meter:Custom,
  GasEquipment,                           !- Name
  NaturalGas,                             !- Resource Type
  ,                                       !- Key Name 1
  InteriorEquipment:NaturalGas,           !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  ExteriorEquipment:NaturalGas;           !- Output Variable or Meter Name 2

Output:Meter,
  GasEquipment,                           !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Heating:Electricity,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Pumps:Electricity,                      !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  HeatRejection:Electricity,              !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  HeatRecovery:Electricity,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  WaterSystems:Electricity,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Refrigeration:Electricity,              !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Cooling:NaturalGas,                     !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Heating:NaturalGas,                     !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Fans:NaturalGas,                        !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Pumps:NaturalGas,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  HeatRejection:NaturalGas,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  HeatRecovery:NaturalGas,                !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  WaterSystems:NaturalGas,                !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Refrigeration:NaturalGas,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Electricity:Building,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  NaturalGas:Building,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Electricity:HVAC,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  NaturalGas:HVAC,                        !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Electricity:Plant,                      !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  NaturalGas:Plant,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Load Factor Calculation Table,          !- Name
  2,                                      !- Digits After Decimal
  ElectricityNet:Facility,                !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility,                !- Variable or Meter Name 2
  Maximum;                                !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

