
OS:Version,
  {3f75c9dc-cab1-47bd-adb3-9a410c21c359}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Handle
  Always On Discrete,                     !- Name
  {223ed602-376f-46cd-a2e9-0afb89b1632d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {223ed602-376f-46cd-a2e9-0afb89b1632d}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:BuildingStory,
  {47622b9c-e851-4c22-b129-73f0a595e50a}, !- Handle
  EL1 Ground Flr,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {36116ecc-6294-45af-b1f2-5cb24bf18b2e}, !- Handle
  EL1 Mid Flrs,                           !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {0311ec87-cb21-41eb-ad33-63682e3e8207}, !- Handle
  EL1 Top Flr,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {85ee12eb-6afd-43e4-b3f3-1c4b5005b3da}, !- Handle
  EL1 South Perim Spc (G.S1),             !- Name
  {0bedb0be-7a47-4a4a-853c-fa0bea05725e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {47622b9c-e851-4c22-b129-73f0a595e50a}, !- Building Story Name
  {608809f7-e789-4acb-8ba3-b820ea19b340}; !- Thermal Zone Name

OS:Space,
  {52e0e420-0112-4b9f-a136-3d91870b8e14}, !- Handle
  EL1 East Perim Spc (G.E2),              !- Name
  {0bedb0be-7a47-4a4a-853c-fa0bea05725e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {47622b9c-e851-4c22-b129-73f0a595e50a}, !- Building Story Name
  {dde0769c-43ff-4d30-9b3e-8489a52ca640}; !- Thermal Zone Name

OS:Space,
  {1de3c2e8-43a3-4f5f-9865-694010f4ac63}, !- Handle
  EL1 North Perim Spc (G.N3),             !- Name
  {0bedb0be-7a47-4a4a-853c-fa0bea05725e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {47622b9c-e851-4c22-b129-73f0a595e50a}, !- Building Story Name
  {01e3fab2-a09d-40a6-8df4-2a6945832f3e}; !- Thermal Zone Name

OS:Space,
  {aa359ad8-bcce-44f4-81ca-ff326bfb99f9}, !- Handle
  EL1 West Perim Spc (G.W4),              !- Name
  {0bedb0be-7a47-4a4a-853c-fa0bea05725e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {47622b9c-e851-4c22-b129-73f0a595e50a}, !- Building Story Name
  {981d406b-53e9-45c1-accb-d6b44c5910c1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {f59d3a6a-219f-4e10-b7fc-333bd14a5210}, !- Handle
  EL1 Core Spc (G.C5),                    !- Name
  {5ee851b4-f2ae-4075-a7e1-6fa593c0b3ba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {47622b9c-e851-4c22-b129-73f0a595e50a}, !- Building Story Name
  {16c1c4ad-589b-49fd-aaba-215e3e4aa792}; !- Thermal Zone Name

OS:Space,
  {061bf79d-e5c8-4139-93a8-ab074939b5fd}, !- Handle
  EL1 South Perim Plnm (G.S6),            !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {47622b9c-e851-4c22-b129-73f0a595e50a}, !- Building Story Name
  {61f35a91-e518-45fa-835b-caeb0f776065}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {f70f28ec-ed62-40ea-a374-ad13ee6b9677}, !- Handle
  EL1 East Perim Plnm (G.E7),             !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {47622b9c-e851-4c22-b129-73f0a595e50a}, !- Building Story Name
  {f6c7f4bf-c859-4ceb-8b36-a6db69e1e551}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {d8aa5ce1-287f-49c4-9537-d88deb08049f}, !- Handle
  EL1 North Perim Plnm (G.N8),            !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {47622b9c-e851-4c22-b129-73f0a595e50a}, !- Building Story Name
  {10391b1e-f953-4a71-a99b-5cda755ae18b}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {1a25928b-2ad8-41d0-91ca-d9e48ecdcaa1}, !- Handle
  EL1 West Perim Plnm (G.W9),             !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {47622b9c-e851-4c22-b129-73f0a595e50a}, !- Building Story Name
  {cba25ec9-811d-4cfe-a7c6-1aac1d1d1f2b}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {9393ae79-4eaf-4111-82b3-e3f6140c2dcf}, !- Handle
  EL1 Core Plnm (G.C10),                  !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {47622b9c-e851-4c22-b129-73f0a595e50a}, !- Building Story Name
  {127b154d-bdd2-48e5-baa2-1bfc79e7b3cb}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {7f838e1d-a0e6-4ef8-918d-79be7dd72c84}, !- Handle
  EL1 South Perim Spc (M.S11),            !- Name
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {36116ecc-6294-45af-b1f2-5cb24bf18b2e}, !- Building Story Name
  {40de4f98-05df-40ce-9250-5c3e01c65567}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {ea141138-66c4-489f-87c4-95bea9d247ac}, !- Handle
  EL1 East Perim Spc (M.E12),             !- Name
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {36116ecc-6294-45af-b1f2-5cb24bf18b2e}, !- Building Story Name
  {fa630094-00e9-40f8-a8c2-6e79dfdb243f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {167bd646-a534-4a37-8593-0d080ace718f}, !- Handle
  EL1 North Perim Spc (M.N13),            !- Name
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {36116ecc-6294-45af-b1f2-5cb24bf18b2e}, !- Building Story Name
  {228c7f66-96f6-404e-a948-3e5350fbb3b9}; !- Thermal Zone Name

OS:Space,
  {f277d959-4c10-4e56-ab6c-3a470b0713d1}, !- Handle
  EL1 West Perim Spc (M.W14),             !- Name
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {36116ecc-6294-45af-b1f2-5cb24bf18b2e}, !- Building Story Name
  {1f2d37d0-445e-4484-8463-58a37afaed03}; !- Thermal Zone Name

OS:Space,
  {8b87f37f-f873-4c2c-81d5-99a902cb886a}, !- Handle
  EL1 Core Spc (M.C15),                   !- Name
  {5e3fa265-0065-479f-911e-999552d05f79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {36116ecc-6294-45af-b1f2-5cb24bf18b2e}, !- Building Story Name
  {b6e161b4-b8b9-422c-ac25-79bfd6ca79bb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d927cf0d-7a6a-4e67-98f8-876be73bc9f7}, !- Handle
  EL1 South Perim Plnm (M.S16),           !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {36116ecc-6294-45af-b1f2-5cb24bf18b2e}, !- Building Story Name
  {16b19bdf-8e21-44d0-a47f-3f45e08bef84}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {743c9e7d-0e15-465e-b339-486d5fdaccae}, !- Handle
  EL1 East Perim Plnm (M.E17),            !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {36116ecc-6294-45af-b1f2-5cb24bf18b2e}, !- Building Story Name
  {6c430265-681f-45da-967e-f7fa225be8c9}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {1d1486e4-2961-4134-b444-e2fe0a85609b}, !- Handle
  EL1 North Perim Plnm (M.N18),           !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {36116ecc-6294-45af-b1f2-5cb24bf18b2e}, !- Building Story Name
  {f9cd485c-472b-4aff-a22b-c6c161c2ad06}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {c936e3d2-d7f0-48ce-bb2f-fc286ab886aa}, !- Handle
  EL1 West Perim Plnm (M.W19),            !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {36116ecc-6294-45af-b1f2-5cb24bf18b2e}, !- Building Story Name
  {0d681fe7-eacf-48f2-bd8d-77184f4ff4c8}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {36e5872b-3064-413d-85dc-ed2a2da7bc1d}, !- Handle
  EL1 Core Plnm (M.C20),                  !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {36116ecc-6294-45af-b1f2-5cb24bf18b2e}, !- Building Story Name
  {db7655b9-93fb-44b5-8fd6-8a837aac56f3}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {f559b409-5996-486e-a473-b256bf143c45}, !- Handle
  EL1 South Perim Spc (T.S21),            !- Name
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -25.6032,                               !- Z Origin {m}
  {0311ec87-cb21-41eb-ad33-63682e3e8207}, !- Building Story Name
  {692ade03-a720-4725-bbb3-bac60b11dba4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {194e8b7f-c468-458c-8779-fd5c6cf13897}, !- Handle
  EL1 East Perim Spc (T.E22),             !- Name
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -25.6032,                               !- Z Origin {m}
  {0311ec87-cb21-41eb-ad33-63682e3e8207}, !- Building Story Name
  {6457b308-0113-4604-8690-8f24c736ab6a}; !- Thermal Zone Name

OS:Space,
  {8feb38e0-91c4-4354-a667-f5905d619237}, !- Handle
  EL1 North Perim Spc (T.N23),            !- Name
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -25.6032,                               !- Z Origin {m}
  {0311ec87-cb21-41eb-ad33-63682e3e8207}, !- Building Story Name
  {f9fddd9c-9be9-4805-accc-651bfcd0af4a}; !- Thermal Zone Name

OS:Space,
  {935891a9-9444-4663-8fc3-8d406688b543}, !- Handle
  EL1 West Perim Spc (T.W24),             !- Name
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -25.6032,                               !- Z Origin {m}
  {0311ec87-cb21-41eb-ad33-63682e3e8207}, !- Building Story Name
  {5ea51ae2-6c87-4fd8-8b0a-9244f0b5c445}; !- Thermal Zone Name

OS:Space,
  {e305a7ed-0ca0-4001-8b10-354cb6a22fca}, !- Handle
  EL1 Core Spc (T.C25),                   !- Name
  {5e3fa265-0065-479f-911e-999552d05f79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -25.6032,                               !- Z Origin {m}
  {0311ec87-cb21-41eb-ad33-63682e3e8207}, !- Building Story Name
  {8ab6c553-cf23-43ce-a441-77770beebb97}; !- Thermal Zone Name

OS:Space,
  {6a5ad3d2-4577-4876-9127-ddb1c70a56ca}, !- Handle
  EL1 South Perim Plnm (T.S26),           !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -25.6032,                               !- Z Origin {m}
  {0311ec87-cb21-41eb-ad33-63682e3e8207}, !- Building Story Name
  {60042308-8d88-4edf-a65b-6306357ceb45}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {4a51d80a-b2f0-478f-bc73-0bb84552a892}, !- Handle
  EL1 East Perim Plnm (T.E27),            !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -25.6032,                               !- Z Origin {m}
  {0311ec87-cb21-41eb-ad33-63682e3e8207}, !- Building Story Name
  {2491eaae-d297-4ac8-8ca1-bae41d9859ec}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {64d70786-5928-436d-bbec-f8d36462aee8}, !- Handle
  EL1 North Perim Plnm (T.N28),           !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -25.6032,                               !- Z Origin {m}
  {0311ec87-cb21-41eb-ad33-63682e3e8207}, !- Building Story Name
  {188872da-3b86-463b-b6eb-c1c00f308935}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {bbc763d4-3e7a-43de-ba2c-44cf455da6dc}, !- Handle
  EL1 West Perim Plnm (T.W29),            !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -25.6032,                               !- Z Origin {m}
  {0311ec87-cb21-41eb-ad33-63682e3e8207}, !- Building Story Name
  {2294a946-6cbe-4db8-829e-7a6d16cb7ae8}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {e45363d4-ba61-426f-b0c5-1eaadf1dc0b4}, !- Handle
  EL1 Core Plnm (T.C30),                  !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -25.6032,                               !- Z Origin {m}
  {0311ec87-cb21-41eb-ad33-63682e3e8207}, !- Building Story Name
  {75f1fbc6-0950-4db5-a2cd-7242f3ef8b7c}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {056da1a2-91d6-4bb4-8930-c4e065455eaa}, !- Handle
  EL1 South Wall (G.S1.E1),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ee12eb-6afd-43e4-b3f3-1c4b5005b3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ed31ca6-0cd8-46bf-a055-9fec5549a1cb}, !- Handle
  EL1 South Win (G.S1.E1.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {056da1a2-91d6-4bb4-8930-c4e065455eaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95935816, 0, 2.505456,                !- X,Y,Z Vertex 1 {m}
  5.95935816, 0, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  43.41836376, 0, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  43.41836376, 0, 2.505456;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efbb5b5-b604-4a28-b04d-7b8a47e971e8}, !- Handle
  EL1 NE Wall (G.S1.I1),                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ee12eb-6afd-43e4-b3f3-1c4b5005b3da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32f7a3e5-e923-48fd-9b3d-52d761683205}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32f7a3e5-e923-48fd-9b3d-52d761683205}, !- Handle
  EL1 NE Wall (G.S1.I1)-mirror,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e0e420-0112-4b9f-a136-3d91870b8e14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2efbb5b5-b604-4a28-b04d-7b8a47e971e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {391ce257-7a1c-4076-9980-2e980aad7f3e}, !- Handle
  EL1 North Wall (G.S1.I2),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ee12eb-6afd-43e4-b3f3-1c4b5005b3da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08dba3be-8614-4487-8bfa-0716b2932eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08dba3be-8614-4487-8bfa-0716b2932eba}, !- Handle
  EL1 North Wall (G.S1.I2)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59d3a6a-219f-4e10-b7fc-333bd14a5210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {391ce257-7a1c-4076-9980-2e980aad7f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac9bfbd-5d32-4647-8ee0-dc74d89c6b3c}, !- Handle
  EL1 NW Wall (G.S1.I3),                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ee12eb-6afd-43e4-b3f3-1c4b5005b3da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c5d6ab6-d07b-403d-bc41-b8decbaba5ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c5d6ab6-d07b-403d-bc41-b8decbaba5ec}, !- Handle
  EL1 NW Wall (G.S1.I3)-mirror,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa359ad8-bcce-44f4-81ca-ff326bfb99f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac9bfbd-5d32-4647-8ee0-dc74d89c6b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cee1abc-b8b3-47fc-a58d-3ce42015ac79}, !- Handle
  EL1 Ceiling (G.S1.I4),                  !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {85ee12eb-6afd-43e4-b3f3-1c4b5005b3da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79efab11-fde2-4ec2-8b47-ea0446557bd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79efab11-fde2-4ec2-8b47-ea0446557bd3}, !- Handle
  EL1 Ceiling (G.S1.I4)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {061bf79d-e5c8-4139-93a8-ab074939b5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cee1abc-b8b3-47fc-a58d-3ce42015ac79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7d06b0-f4ca-4e5e-81f3-3b3f46535903}, !- Handle
  EL1 Flr (G.S1.U1),                      !- Name
  Floor,                                  !- Surface Type
  {44799e0d-a6ee-49b1-b827-6e67f66cbba5}, !- Construction Name
  {85ee12eb-6afd-43e4-b3f3-1c4b5005b3da}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970feb0d-618f-4001-b8fe-5b577b1313fd}, !- Handle
  EL1 East Wall (G.E2.E2),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e0e420-0112-4b9f-a136-3d91870b8e14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e401ae9-e0ee-41e6-8126-d0f9a8dc6462}, !- Handle
  EL1 East Win (G.E2.E2.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {970feb0d-618f-4001-b8fe-5b577b1313fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.3776, 3.9729156, 2.505456,           !- X,Y,Z Vertex 1 {m}
  49.3776, 3.9729156, 0.9144,             !- X,Y,Z Vertex 2 {m}
  49.3776, 28.9454844, 0.9144,            !- X,Y,Z Vertex 3 {m}
  49.3776, 28.9454844, 2.505456;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63329e69-3c11-4c6b-8090-dafc07f54755}, !- Handle
  EL1 NW Wall (G.E2.I5),                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e0e420-0112-4b9f-a136-3d91870b8e14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6962236-edeb-401f-aa19-59fbd4b72c56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 0,                    !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6962236-edeb-401f-aa19-59fbd4b72c56}, !- Handle
  EL1 NW Wall (G.E2.I5)-mirror,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de3c2e8-43a3-4f5f-9865-694010f4ac63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63329e69-3c11-4c6b-8090-dafc07f54755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 0,                    !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80d751dc-4d0b-47c4-b4b2-91cf3d93f7c3}, !- Handle
  EL1 West Wall (G.E2.I6),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e0e420-0112-4b9f-a136-3d91870b8e14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ba46ac-4af1-4aba-b15b-ec9872ffb1c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 0,                    !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ba46ac-4af1-4aba-b15b-ec9872ffb1c5}, !- Handle
  EL1 West Wall (G.E2.I6)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59d3a6a-219f-4e10-b7fc-333bd14a5210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d751dc-4d0b-47c4-b4b2-91cf3d93f7c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 0,                    !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0766e91c-a9c3-4f28-b91c-07f014890d08}, !- Handle
  EL1 Ceiling (G.E2.I7),                  !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {52e0e420-0112-4b9f-a136-3d91870b8e14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {980e546c-86ec-4c78-a6f1-557cf872b7fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 2.7432,               !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {980e546c-86ec-4c78-a6f1-557cf872b7fa}, !- Handle
  EL1 Ceiling (G.E2.I7)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f70f28ec-ed62-40ea-a374-ad13ee6b9677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0766e91c-a9c3-4f28-b91c-07f014890d08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaaad15d-48fa-4e19-bdcf-a85b74e28071}, !- Handle
  EL1 Flr (G.E2.U2),                      !- Name
  Floor,                                  !- Surface Type
  {ef7aca8e-914d-401a-a9ee-53ad933d46ee}, !- Construction Name
  {52e0e420-0112-4b9f-a136-3d91870b8e14}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 0,                    !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c3c07c-8152-4b43-8fcd-b813f98c1efc}, !- Handle
  EL1 North Wall (G.N3.E3),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de3c2e8-43a3-4f5f-9865-694010f4ac63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b963ae4-c701-4012-9717-aad0494f67fc}, !- Handle
  EL1 North Win (G.N3.E3.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8c3c07c-8152-4b43-8fcd-b813f98c1efc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.41824184, 32.9184, 2.505456,         !- X,Y,Z Vertex 1 {m}
  43.41824184, 32.9184, 0.9144,           !- X,Y,Z Vertex 2 {m}
  5.95923623999997, 32.9184, 0.9144,      !- X,Y,Z Vertex 3 {m}
  5.95923623999997, 32.9184, 2.505456;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5f7c6d-ebca-47f1-a63b-724d04bea38e}, !- Handle
  EL1 SW Wall (G.N3.I8),                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de3c2e8-43a3-4f5f-9865-694010f4ac63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d46f75b-8816-483a-ac37-75b8fcbb3a06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 0,                          !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d46f75b-8816-483a-ac37-75b8fcbb3a06}, !- Handle
  EL1 SW Wall (G.N3.I8)-mirror,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa359ad8-bcce-44f4-81ca-ff326bfb99f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a5f7c6d-ebca-47f1-a63b-724d04bea38e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {024eb3b9-9288-4d83-ae87-918bc9e2687e}, !- Handle
  EL1 South Wall (G.N3.I9),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de3c2e8-43a3-4f5f-9865-694010f4ac63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3624d19-3778-470e-910c-ba8ed660116f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 0,                      !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 0,                    !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3624d19-3778-470e-910c-ba8ed660116f}, !- Handle
  EL1 South Wall (G.N3.I9)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59d3a6a-219f-4e10-b7fc-333bd14a5210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {024eb3b9-9288-4d83-ae87-918bc9e2687e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e43258-39d8-41cd-922b-a2b238548054}, !- Handle
  EL1 Ceiling (G.N3.I10),                 !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {1de3c2e8-43a3-4f5f-9865-694010f4ac63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {279faf46-70fa-48a1-8e66-775862fedd3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 2.7432,               !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279faf46-70fa-48a1-8e66-775862fedd3d}, !- Handle
  EL1 Ceiling (G.N3.I10)-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8aa5ce1-287f-49c4-9537-d88deb08049f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29e43258-39d8-41cd-922b-a2b238548054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 2.7432,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4885aac0-bf52-450b-9c13-ef8e6124a146}, !- Handle
  EL1 Flr (G.N3.U3),                      !- Name
  Floor,                                  !- Surface Type
  {44799e0d-a6ee-49b1-b827-6e67f66cbba5}, !- Construction Name
  {1de3c2e8-43a3-4f5f-9865-694010f4ac63}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 0,                    !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d71d48a-424e-4ec2-99d8-7422ee798b8b}, !- Handle
  EL1 West Wall (G.W4.E4),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa359ad8-bcce-44f4-81ca-ff326bfb99f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e3bfac1-4138-480b-a4cd-e206eba579af}, !- Handle
  EL1 West Win (G.W4.E4.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d71d48a-424e-4ec2-99d8-7422ee798b8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.9454844, 2.505456,                !- X,Y,Z Vertex 1 {m}
  0, 28.9454844, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  0, 3.9729156, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  0, 3.9729156, 2.505456;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7eacd86-3dab-48ee-b2a2-8c68af56be72}, !- Handle
  EL1 East Wall (G.W4.I11),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa359ad8-bcce-44f4-81ca-ff326bfb99f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1ccbe3d-6e3a-4c8f-9b14-a2942df3f41f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ccbe3d-6e3a-4c8f-9b14-a2942df3f41f}, !- Handle
  EL1 East Wall (G.W4.I11)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59d3a6a-219f-4e10-b7fc-333bd14a5210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7eacd86-3dab-48ee-b2a2-8c68af56be72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c53521b3-9228-46a5-969c-35f1d006d961}, !- Handle
  EL1 Ceiling (G.W4.I12),                 !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {aa359ad8-bcce-44f4-81ca-ff326bfb99f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34bce2a2-e0c3-4d29-b07a-ee62490203ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34bce2a2-e0c3-4d29-b07a-ee62490203ea}, !- Handle
  EL1 Ceiling (G.W4.I12)-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a25928b-2ad8-41d0-91ca-d9e48ecdcaa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c53521b3-9228-46a5-969c-35f1d006d961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ca1d72-f220-47c2-bb94-5e656b78e1d6}, !- Handle
  EL1 Flr (G.W4.U4),                      !- Name
  Floor,                                  !- Surface Type
  {ef7aca8e-914d-401a-a9ee-53ad933d46ee}, !- Construction Name
  {aa359ad8-bcce-44f4-81ca-ff326bfb99f9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 0,                          !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659c5fcf-4372-482a-9594-30edd4e523e4}, !- Handle
  EL1 Ceiling (G.C5.I13),                 !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {f59d3a6a-219f-4e10-b7fc-333bd14a5210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7180143-b8f1-490b-b63b-2d2b607172d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7180143-b8f1-490b-b63b-2d2b607172d9}, !- Handle
  EL1 Ceiling (G.C5.I13)-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9393ae79-4eaf-4111-82b3-e3f6140c2dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {659c5fcf-4372-482a-9594-30edd4e523e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d2a6fb-6190-4d0d-aa39-6b054133496a}, !- Handle
  EL1 Flr (G.C5.U5),                      !- Name
  Floor,                                  !- Surface Type
  {371d2239-4a1d-4460-84b8-125c8dbe0405}, !- Construction Name
  {f59d3a6a-219f-4e10-b7fc-333bd14a5210}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 0,                    !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca304130-a869-4a25-9bc0-cd3a9c9ff8b6}, !- Handle
  EL1 South Wall (G.S6.E5),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061bf79d-e5c8-4139-93a8-ab074939b5fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad843c78-39ae-43d9-938d-c408cc8ca666}, !- Handle
  EL1 NE Wall (G.S6.I14),                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061bf79d-e5c8-4139-93a8-ab074939b5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59cb6751-1624-463a-854f-240b12467eab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59cb6751-1624-463a-854f-240b12467eab}, !- Handle
  EL1 NE Wall (G.S6.I14)-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f70f28ec-ed62-40ea-a374-ad13ee6b9677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad843c78-39ae-43d9-938d-c408cc8ca666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da01e6be-8c03-4e04-bd97-7bde252ebef6}, !- Handle
  EL1 North Wall (G.S6.I15),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061bf79d-e5c8-4139-93a8-ab074939b5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d90301c2-93a7-485c-9ae3-16030b8ae12d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d90301c2-93a7-485c-9ae3-16030b8ae12d}, !- Handle
  EL1 North Wall (G.S6.I15)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9393ae79-4eaf-4111-82b3-e3f6140c2dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da01e6be-8c03-4e04-bd97-7bde252ebef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991562a2-d620-4223-877c-38b6435611b7}, !- Handle
  EL1 NW Wall (G.S6.I16),                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061bf79d-e5c8-4139-93a8-ab074939b5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c317b53a-c63a-4b34-a3cc-1f5b0d05c1fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c317b53a-c63a-4b34-a3cc-1f5b0d05c1fa}, !- Handle
  EL1 NW Wall (G.S6.I16)-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a25928b-2ad8-41d0-91ca-d9e48ecdcaa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {991562a2-d620-4223-877c-38b6435611b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f851a2c-f14c-425c-a363-30dd80bae8d5}, !- Handle
  EL1 East Wall (G.E7.E6),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f70f28ec-ed62-40ea-a374-ad13ee6b9677}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 2.7432,               !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d84bf8-8dc9-471a-b821-d653b9aa6dfe}, !- Handle
  EL1 NW Wall (G.E7.I17),                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f70f28ec-ed62-40ea-a374-ad13ee6b9677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a28bf85-43e1-4490-ae82-20fa22eb1d53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 3.6576,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 2.7432,               !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a28bf85-43e1-4490-ae82-20fa22eb1d53}, !- Handle
  EL1 NW Wall (G.E7.I17)-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8aa5ce1-287f-49c4-9537-d88deb08049f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d84bf8-8dc9-471a-b821-d653b9aa6dfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 2.7432,               !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c30a09a-c232-4448-9288-bc779ed7ec61}, !- Handle
  EL1 West Wall (G.E7.I18),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f70f28ec-ed62-40ea-a374-ad13ee6b9677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4baf874-2891-49ea-a44a-091fdbaaf332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4baf874-2891-49ea-a44a-091fdbaaf332}, !- Handle
  EL1 West Wall (G.E7.I18)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9393ae79-4eaf-4111-82b3-e3f6140c2dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c30a09a-c232-4448-9288-bc779ed7ec61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0590c96-2718-4ebe-b372-9c3d5eeac2fe}, !- Handle
  EL1 North Wall (G.N8.E7),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8aa5ce1-287f-49c4-9537-d88deb08049f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 3.6576,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 2.7432,               !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef528733-f425-4389-a91b-7f5197510ca3}, !- Handle
  EL1 SW Wall (G.N8.I19),                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8aa5ce1-287f-49c4-9537-d88deb08049f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13c8105c-518b-43af-92e0-26c6be1a30d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c8105c-518b-43af-92e0-26c6be1a30d6}, !- Handle
  EL1 SW Wall (G.N8.I19)-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a25928b-2ad8-41d0-91ca-d9e48ecdcaa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef528733-f425-4389-a91b-7f5197510ca3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29afd96c-37c3-4cd1-9de1-5c5b9e64e7fc}, !- Handle
  EL1 South Wall (G.N8.I20),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8aa5ce1-287f-49c4-9537-d88deb08049f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e5126d-9d83-43cf-99e9-18f6d5a7495c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e5126d-9d83-43cf-99e9-18f6d5a7495c}, !- Handle
  EL1 South Wall (G.N8.I20)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9393ae79-4eaf-4111-82b3-e3f6140c2dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29afd96c-37c3-4cd1-9de1-5c5b9e64e7fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a8b538d-4159-4fdb-98bf-5078c8a23109}, !- Handle
  EL1 West Wall (G.W9.E8),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a25928b-2ad8-41d0-91ca-d9e48ecdcaa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ccdfe4-3d5f-4228-ae63-77443481c763}, !- Handle
  EL1 East Wall (G.W9.I21),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a25928b-2ad8-41d0-91ca-d9e48ecdcaa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e4419b-8a91-45be-837b-a79272861d2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e4419b-8a91-45be-837b-a79272861d2e}, !- Handle
  EL1 East Wall (G.W9.I21)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9393ae79-4eaf-4111-82b3-e3f6140c2dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ccdfe4-3d5f-4228-ae63-77443481c763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe407b2b-5f28-4ce0-a606-c853826d9d27}, !- Handle
  EL1 South Wall (M.S11.E9),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f838e1d-a0e6-4ef8-918d-79be7dd72c84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.4008,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 6.4008;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2ffcce0-beff-4272-ae96-181ceb43ad12}, !- Handle
  EL1 South Win (M.S11.E9.W1),            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe407b2b-5f28-4ce0-a606-c853826d9d27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95935816, 0, 6.163056,                !- X,Y,Z Vertex 1 {m}
  5.95935816, 0, 4.572,                   !- X,Y,Z Vertex 2 {m}
  43.41836376, 0, 4.572,                  !- X,Y,Z Vertex 3 {m}
  43.41836376, 0, 6.163056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c84f6c2-6ccb-4f11-a7b2-dc82d20dcca6}, !- Handle
  EL1 Flr (M.S11.I22),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f838e1d-a0e6-4ef8-918d-79be7dd72c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2e780a0-b258-4c97-9dcc-c3fd41e7abca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e780a0-b258-4c97-9dcc-c3fd41e7abca}, !- Handle
  EL1 Flr (M.S11.I22)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {061bf79d-e5c8-4139-93a8-ab074939b5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c84f6c2-6ccb-4f11-a7b2-dc82d20dcca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a9f8761-54f0-4943-a410-b57679926ce7}, !- Handle
  EL1 NE Wall (M.S11.I23),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f838e1d-a0e6-4ef8-918d-79be7dd72c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b5e53d1-de4c-491a-8393-ec1e5087c0ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 6.4008;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b5e53d1-de4c-491a-8393-ec1e5087c0ea}, !- Handle
  EL1 NE Wall (M.S11.I23)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea141138-66c4-489f-87c4-95bea9d247ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a9f8761-54f0-4943-a410-b57679926ce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 6.4008;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c841b163-ff1e-44f7-9760-19c839317ed9}, !- Handle
  EL1 North Wall (M.S11.I24),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f838e1d-a0e6-4ef8-918d-79be7dd72c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7518746-f2f5-4cb4-a707-55a7a4f373d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.4008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7518746-f2f5-4cb4-a707-55a7a4f373d9}, !- Handle
  EL1 North Wall (M.S11.I24)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b87f37f-f873-4c2c-81d5-99a902cb886a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c841b163-ff1e-44f7-9760-19c839317ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 6.4008;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {573f1029-d3cd-4d19-9936-7b40e1c25b1b}, !- Handle
  EL1 NW Wall (M.S11.I25),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f838e1d-a0e6-4ef8-918d-79be7dd72c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576ca786-4030-4b70-a00d-d874cce01001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4008;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576ca786-4030-4b70-a00d-d874cce01001}, !- Handle
  EL1 NW Wall (M.S11.I25)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f277d959-4c10-4e56-ab6c-3a470b0713d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {573f1029-d3cd-4d19-9936-7b40e1c25b1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.4008,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.4008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82da37b7-869e-4649-8012-1b0fecbc6360}, !- Handle
  EL1 Ceiling (M.S11.I26),                !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {7f838e1d-a0e6-4ef8-918d-79be7dd72c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faf8ac4e-9585-430b-bf22-2de4f47afd7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4008;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faf8ac4e-9585-430b-bf22-2de4f47afd7b}, !- Handle
  EL1 Ceiling (M.S11.I26)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d927cf0d-7a6a-4e67-98f8-876be73bc9f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82da37b7-869e-4649-8012-1b0fecbc6360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.4008,                           !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.4008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeb2fcbe-122a-4f87-842f-b81be79ffd0b}, !- Handle
  EL1 East Wall (M.E12.E10),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea141138-66c4-489f-87c4-95bea9d247ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 3.6576,               !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 6.4008;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6aed8e0-77db-4bdb-af63-ce7dfd28af4c}, !- Handle
  EL1 East Win (M.E12.E10.W1),            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aeb2fcbe-122a-4f87-842f-b81be79ffd0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.3776, 3.9729156, 6.163056,           !- X,Y,Z Vertex 1 {m}
  49.3776, 3.9729156, 4.572,              !- X,Y,Z Vertex 2 {m}
  49.3776, 28.9454844, 4.572,             !- X,Y,Z Vertex 3 {m}
  49.3776, 28.9454844, 6.163056;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c29d6376-4ebd-409f-b6c2-dc0999cd574f}, !- Handle
  EL1 Flr (M.E12.I27),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea141138-66c4-489f-87c4-95bea9d247ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e566645-a782-42ed-b402-59a5d186f6f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 3.6576,               !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e566645-a782-42ed-b402-59a5d186f6f4}, !- Handle
  EL1 Flr (M.E12.I27)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f70f28ec-ed62-40ea-a374-ad13ee6b9677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c29d6376-4ebd-409f-b6c2-dc0999cd574f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 3.6576,               !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae55495-2385-496c-8001-a44cd5ee4083}, !- Handle
  EL1 NW Wall (M.E12.I28),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea141138-66c4-489f-87c4-95bea9d247ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b065a8bb-eafa-40bc-ac4e-bc9789cb9c47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 6.4008,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 3.6576,               !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 6.4008;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b065a8bb-eafa-40bc-ac4e-bc9789cb9c47}, !- Handle
  EL1 NW Wall (M.E12.I28)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {167bd646-a534-4a37-8593-0d080ace718f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ae55495-2385-496c-8001-a44cd5ee4083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 3.6576,               !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 6.4008;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143df5a3-c3a2-40c3-bf1e-2f24b6e7734d}, !- Handle
  EL1 West Wall (M.E12.I29),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea141138-66c4-489f-87c4-95bea9d247ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6703c2b7-6e4e-4d6b-8ba2-54dce47725c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 6.4008;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6703c2b7-6e4e-4d6b-8ba2-54dce47725c9}, !- Handle
  EL1 West Wall (M.E12.I29)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b87f37f-f873-4c2c-81d5-99a902cb886a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {143df5a3-c3a2-40c3-bf1e-2f24b6e7734d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 6.4008;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1db969c8-121b-4f11-928a-f926ef82fe95}, !- Handle
  EL1 Ceiling (M.E12.I30),                !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {ea141138-66c4-489f-87c4-95bea9d247ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43f46d3d-5e3a-47ee-96f5-2eb81ed4bc05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 6.4008,               !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 6.4008;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43f46d3d-5e3a-47ee-96f5-2eb81ed4bc05}, !- Handle
  EL1 Ceiling (M.E12.I30)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743c9e7d-0e15-465e-b339-486d5fdaccae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1db969c8-121b-4f11-928a-f926ef82fe95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 6.4008,               !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 6.4008;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3474f3-7c00-44d5-9b1c-44f992ec2436}, !- Handle
  EL1 North Wall (M.N13.E11),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {167bd646-a534-4a37-8593-0d080ace718f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 6.4008,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 3.6576,               !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 6.4008;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00139230-a171-4d13-9ece-570c69798e15}, !- Handle
  EL1 North Win (M.N13.E11.W1),           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea3474f3-7c00-44d5-9b1c-44f992ec2436}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.41824184, 32.9184, 6.163056,         !- X,Y,Z Vertex 1 {m}
  43.41824184, 32.9184, 4.572,            !- X,Y,Z Vertex 2 {m}
  5.95923623999997, 32.9184, 4.572,       !- X,Y,Z Vertex 3 {m}
  5.95923623999997, 32.9184, 6.163056;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e38ca5d-c0cf-44ad-a28f-9c2b1f699f99}, !- Handle
  EL1 Flr (M.N13.I31),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {167bd646-a534-4a37-8593-0d080ace718f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca675c74-88c6-4ca0-ab3f-82f0b3fac35f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 3.6576,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca675c74-88c6-4ca0-ab3f-82f0b3fac35f}, !- Handle
  EL1 Flr (M.N13.I31)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8aa5ce1-287f-49c4-9537-d88deb08049f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e38ca5d-c0cf-44ad-a28f-9c2b1f699f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 3.6576,               !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa913600-5adb-4957-9de5-da5bed0fb128}, !- Handle
  EL1 SW Wall (M.N13.I32),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {167bd646-a534-4a37-8593-0d080ace718f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00fe913f-f627-4b7f-acd6-af8f9bd54c03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 6.4008;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00fe913f-f627-4b7f-acd6-af8f9bd54c03}, !- Handle
  EL1 SW Wall (M.N13.I32)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f277d959-4c10-4e56-ab6c-3a470b0713d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa913600-5adb-4957-9de5-da5bed0fb128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 6.4008;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69305962-3805-4ef2-aec8-77ec903af134}, !- Handle
  EL1 South Wall (M.N13.I33),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {167bd646-a534-4a37-8593-0d080ace718f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c544e625-17c4-499c-be39-08d863cd400d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 6.4008;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c544e625-17c4-499c-be39-08d863cd400d}, !- Handle
  EL1 South Wall (M.N13.I33)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b87f37f-f873-4c2c-81d5-99a902cb886a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69305962-3805-4ef2-aec8-77ec903af134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 6.4008;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f41fd2b-a895-48b7-856d-9e1f29374b4d}, !- Handle
  EL1 Ceiling (M.N13.I34),                !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {167bd646-a534-4a37-8593-0d080ace718f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3551e961-c7bf-4b7c-a728-a68a2466e648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 6.4008,               !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 6.4008,                     !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 6.4008;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3551e961-c7bf-4b7c-a728-a68a2466e648}, !- Handle
  EL1 Ceiling (M.N13.I34)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d1486e4-2961-4134-b444-e2fe0a85609b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f41fd2b-a895-48b7-856d-9e1f29374b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 6.4008,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 6.4008;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7595fd3f-691a-400a-8893-9996f947de3d}, !- Handle
  EL1 West Wall (M.W14.E12),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f277d959-4c10-4e56-ab6c-3a470b0713d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4008;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1488864f-20e6-47bc-8302-8bd07d4318ff}, !- Handle
  EL1 West Win (M.W14.E12.W1),            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7595fd3f-691a-400a-8893-9996f947de3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.9454844, 6.163056,                !- X,Y,Z Vertex 1 {m}
  0, 28.9454844, 4.572,                   !- X,Y,Z Vertex 2 {m}
  0, 3.9729156, 4.572,                    !- X,Y,Z Vertex 3 {m}
  0, 3.9729156, 6.163056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03a3a5f-29a8-4cc7-b0cc-fe88830423a1}, !- Handle
  EL1 Flr (M.W14.I35),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f277d959-4c10-4e56-ab6c-3a470b0713d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72736d3e-673a-43e0-b6a1-102f88ac94f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72736d3e-673a-43e0-b6a1-102f88ac94f8}, !- Handle
  EL1 Flr (M.W14.I35)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a25928b-2ad8-41d0-91ca-d9e48ecdcaa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b03a3a5f-29a8-4cc7-b0cc-fe88830423a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {094446ae-483e-47c9-8db4-796468c503b8}, !- Handle
  EL1 East Wall (M.W14.I36),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f277d959-4c10-4e56-ab6c-3a470b0713d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29fd62d9-a712-42ce-94ec-628f27785834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 6.4008;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29fd62d9-a712-42ce-94ec-628f27785834}, !- Handle
  EL1 East Wall (M.W14.I36)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b87f37f-f873-4c2c-81d5-99a902cb886a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {094446ae-483e-47c9-8db4-796468c503b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.4008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45122030-6663-4005-b180-51ec05dba27e}, !- Handle
  EL1 Ceiling (M.W14.I37),                !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {f277d959-4c10-4e56-ab6c-3a470b0713d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfda0c2e-a448-4753-9283-3f9c896bba2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.4008,                           !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 6.4008;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfda0c2e-a448-4753-9283-3f9c896bba2c}, !- Handle
  EL1 Ceiling (M.W14.I37)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c936e3d2-d7f0-48ce-bb2f-fc286ab886aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45122030-6663-4005-b180-51ec05dba27e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4008;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0948203b-ac17-4a1e-8690-58e4374b002f}, !- Handle
  EL1 Flr (M.C15.I38),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b87f37f-f873-4c2c-81d5-99a902cb886a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb46cae-af32-4897-a80e-e7e0a4f439c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb46cae-af32-4897-a80e-e7e0a4f439c7}, !- Handle
  EL1 Flr (M.C15.I38)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9393ae79-4eaf-4111-82b3-e3f6140c2dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0948203b-ac17-4a1e-8690-58e4374b002f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 3.6576,               !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa86ccb0-0a12-4d68-a172-d46379d0505c}, !- Handle
  EL1 Ceiling (M.C15.I39),                !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {8b87f37f-f873-4c2c-81d5-99a902cb886a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9f00277-550e-43ca-a2f3-09c00c0790e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.4008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f00277-550e-43ca-a2f3-09c00c0790e2}, !- Handle
  EL1 Ceiling (M.C15.I39)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36e5872b-3064-413d-85dc-ed2a2da7bc1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa86ccb0-0a12-4d68-a172-d46379d0505c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 6.4008;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae55f62-65b6-45ff-a477-aa07715c2428}, !- Handle
  EL1 South Wall (M.S16.E13),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d927cf0d-7a6a-4e67-98f8-876be73bc9f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.4008,                           !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 6.4008,                     !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a5827f9-ad3f-413d-b464-6568a2332617}, !- Handle
  EL1 NE Wall (M.S16.I40),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d927cf0d-7a6a-4e67-98f8-876be73bc9f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c243e30-5819-48e2-aa7e-e22cb79b5394}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c243e30-5819-48e2-aa7e-e22cb79b5394}, !- Handle
  EL1 NE Wall (M.S16.I40)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743c9e7d-0e15-465e-b339-486d5fdaccae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a5827f9-ad3f-413d-b464-6568a2332617}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 6.4008,                     !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab7db27-109e-4a45-8df4-22580eebd525}, !- Handle
  EL1 North Wall (M.S16.I41),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d927cf0d-7a6a-4e67-98f8-876be73bc9f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b95199d-df9c-4e97-a468-0dcb29cc3fc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b95199d-df9c-4e97-a468-0dcb29cc3fc5}, !- Handle
  EL1 North Wall (M.S16.I41)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36e5872b-3064-413d-85dc-ed2a2da7bc1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ab7db27-109e-4a45-8df4-22580eebd525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96419a0-2ef1-454c-9f93-eaf8c3c9c2ca}, !- Handle
  EL1 NW Wall (M.S16.I42),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d927cf0d-7a6a-4e67-98f8-876be73bc9f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6746199-4f01-49f2-91a5-b3e63b535fc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 6.4008,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6746199-4f01-49f2-91a5-b3e63b535fc4}, !- Handle
  EL1 NW Wall (M.S16.I42)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c936e3d2-d7f0-48ce-bb2f-fc286ab886aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c96419a0-2ef1-454c-9f93-eaf8c3c9c2ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.4008,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a356cdd-91c6-4d21-a7ba-c84ca1aadb0b}, !- Handle
  EL1 East Wall (M.E17.E14),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743c9e7d-0e15-465e-b339-486d5fdaccae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 6.4008,               !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d8bec7-aebd-4821-9704-c50df64ef3ee}, !- Handle
  EL1 NW Wall (M.E17.I43),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743c9e7d-0e15-465e-b339-486d5fdaccae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb4f405d-026e-4e67-82c4-cea7488b35e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 7.3152,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 6.4008,               !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb4f405d-026e-4e67-82c4-cea7488b35e7}, !- Handle
  EL1 NW Wall (M.E17.I43)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1486e4-2961-4134-b444-e2fe0a85609b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d8bec7-aebd-4821-9704-c50df64ef3ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 7.3152,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 6.4008,               !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf34b3f7-192f-4d50-b56f-ad3fcdd1c120}, !- Handle
  EL1 West Wall (M.E17.I44),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743c9e7d-0e15-465e-b339-486d5fdaccae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78ff4ba1-8a55-495c-9242-4d9c3448f073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 7.3152,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ff4ba1-8a55-495c-9242-4d9c3448f073}, !- Handle
  EL1 West Wall (M.E17.I44)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36e5872b-3064-413d-85dc-ed2a2da7bc1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf34b3f7-192f-4d50-b56f-ad3fcdd1c120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 6.4008,                 !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5261247f-70e0-49bc-9824-cf88264aa581}, !- Handle
  EL1 North Wall (M.N18.E15),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1486e4-2961-4134-b444-e2fe0a85609b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 7.3152,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 6.4008,               !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 6.4008,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57659034-4f48-4461-9b79-39b5ee31eb54}, !- Handle
  EL1 SW Wall (M.N18.I45),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1486e4-2961-4134-b444-e2fe0a85609b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09e73269-5f0e-412c-aecd-f5009f3e1403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e73269-5f0e-412c-aecd-f5009f3e1403}, !- Handle
  EL1 SW Wall (M.N18.I45)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c936e3d2-d7f0-48ce-bb2f-fc286ab886aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57659034-4f48-4461-9b79-39b5ee31eb54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 6.4008,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d122f41c-49b0-48c4-954b-f0c94aea5883}, !- Handle
  EL1 South Wall (M.N18.I46),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1486e4-2961-4134-b444-e2fe0a85609b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {163dbb2a-4c2a-4018-9101-069f7a15f84b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163dbb2a-4c2a-4018-9101-069f7a15f84b}, !- Handle
  EL1 South Wall (M.N18.I46)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36e5872b-3064-413d-85dc-ed2a2da7bc1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d122f41c-49b0-48c4-954b-f0c94aea5883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 7.3152,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 6.4008,               !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f17af4f0-7a9c-4984-be44-acea57e064ba}, !- Handle
  EL1 West Wall (M.W19.E16),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c936e3d2-d7f0-48ce-bb2f-fc286ab886aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.4008,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d92ecf4d-96e2-4585-a190-ee333f1f94ec}, !- Handle
  EL1 East Wall (M.W19.I47),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c936e3d2-d7f0-48ce-bb2f-fc286ab886aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fffb52c-8ed2-4fd1-bdde-e8f1646cc441}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fffb52c-8ed2-4fd1-bdde-e8f1646cc441}, !- Handle
  EL1 East Wall (M.W19.I47)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36e5872b-3064-413d-85dc-ed2a2da7bc1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d92ecf4d-96e2-4585-a190-ee333f1f94ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 6.4008,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.4008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54881a50-71b3-4a59-af6e-bca395260cb1}, !- Handle
  EL1 South Wall (T.S21.E17),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f559b409-5996-486e-a473-b256bf143c45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 35.6616,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 32.9184,                          !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 32.9184,                    !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 35.6616;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {551e0ecf-5b6d-43cf-9cfe-68db610ea364}, !- Handle
  EL1 South Win (T.S21.E17.W1),           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54881a50-71b3-4a59-af6e-bca395260cb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95935816, 0, 35.423856,               !- X,Y,Z Vertex 1 {m}
  5.95935816, 0, 33.8328,                 !- X,Y,Z Vertex 2 {m}
  43.41836376, 0, 33.8328,                !- X,Y,Z Vertex 3 {m}
  43.41836376, 0, 35.423856;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50b42f38-d3a9-466b-b6ff-b76b260f202b}, !- Handle
  EL1 Flr (T.S21.I48),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f559b409-5996-486e-a473-b256bf143c45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e405537-fc77-4084-ab0d-946a25ae7f96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 32.9184,                !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 32.9184,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 32.9184,                          !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 32.9184;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e405537-fc77-4084-ab0d-946a25ae7f96}, !- Handle
  EL1 Flr (T.S21.I48)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d927cf0d-7a6a-4e67-98f8-876be73bc9f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b42f38-d3a9-466b-b6ff-b76b260f202b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3422379-7692-4e37-aa1e-8ce4e01e4f44}, !- Handle
  EL1 NE Wall (T.S21.I49),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f559b409-5996-486e-a473-b256bf143c45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03adc277-8a3e-4eb4-b6b9-797e93d6710b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 35.6616,                    !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 32.9184,                    !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 32.9184,                !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 35.6616;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03adc277-8a3e-4eb4-b6b9-797e93d6710b}, !- Handle
  EL1 NE Wall (T.S21.I49)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {194e8b7f-c468-458c-8779-fd5c6cf13897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3422379-7692-4e37-aa1e-8ce4e01e4f44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 32.9184,                !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 32.9184,                    !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 35.6616;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57aafbc7-045c-4f93-a43c-642e27b261d8}, !- Handle
  EL1 North Wall (T.S21.I50),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f559b409-5996-486e-a473-b256bf143c45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a314608a-6f8f-4c5e-bcd5-eb671d5cb040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 32.9184,                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 35.6616;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a314608a-6f8f-4c5e-bcd5-eb671d5cb040}, !- Handle
  EL1 North Wall (T.S21.I50)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e305a7ed-0ca0-4001-8b10-354cb6a22fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57aafbc7-045c-4f93-a43c-642e27b261d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 32.9184,                  !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 32.9184,                !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 35.6616;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252cca73-0d0b-439c-bca7-0241d4765c9c}, !- Handle
  EL1 NW Wall (T.S21.I51),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f559b409-5996-486e-a473-b256bf143c45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0875db03-0413-4891-8ffd-58b795a753c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 32.9184,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 32.9184,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 35.6616;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0875db03-0413-4891-8ffd-58b795a753c5}, !- Handle
  EL1 NW Wall (T.S21.I51)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935891a9-9444-4663-8fc3-8d406688b543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {252cca73-0d0b-439c-bca7-0241d4765c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 35.6616,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 32.9184,                          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 35.6616;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98355368-e7b9-41b1-9ef2-77ac81b77447}, !- Handle
  EL1 Ceiling (T.S21.I52),                !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {f559b409-5996-486e-a473-b256bf143c45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39ff0ee6-43da-44cb-adae-d69273e7d253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 35.6616,                    !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 35.6616;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ff0ee6-43da-44cb-adae-d69273e7d253}, !- Handle
  EL1 Ceiling (T.S21.I52)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a5ad3d2-4577-4876-9127-ddb1c70a56ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98355368-e7b9-41b1-9ef2-77ac81b77447}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 35.6616,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 35.6616,                          !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 35.6616;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b8a96b7-b009-4391-97b3-1287af963a3b}, !- Handle
  EL1 East Wall (T.E22.E18),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {194e8b7f-c468-458c-8779-fd5c6cf13897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 35.6616,                    !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 32.9184,                    !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 32.9184,              !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 35.6616;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ac71f77-1125-4af9-92cb-b0bb33383e2b}, !- Handle
  EL1 East Win (T.E22.E18.W1),            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b8a96b7-b009-4391-97b3-1287af963a3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.3776, 3.9729156, 35.423856,          !- X,Y,Z Vertex 1 {m}
  49.3776, 3.9729156, 33.8328,            !- X,Y,Z Vertex 2 {m}
  49.3776, 28.9454844, 33.8328,           !- X,Y,Z Vertex 3 {m}
  49.3776, 28.9454844, 35.423856;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a1c5cfa-12b0-4004-8a2e-4f07f77b22c7}, !- Handle
  EL1 Flr (T.E22.I53),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {194e8b7f-c468-458c-8779-fd5c6cf13897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b7ed32f-f31a-4e1e-9d6c-6041f5884e24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 32.9184,              !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 32.9184,                    !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 32.9184,                !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 32.9184;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b7ed32f-f31a-4e1e-9d6c-6041f5884e24}, !- Handle
  EL1 Flr (T.E22.I53)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {743c9e7d-0e15-465e-b339-486d5fdaccae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a1c5cfa-12b0-4004-8a2e-4f07f77b22c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 7.3152,               !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 7.3152,               !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1abc234-ffa2-470c-a803-8e38a3024956}, !- Handle
  EL1 NW Wall (T.E22.I54),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {194e8b7f-c468-458c-8779-fd5c6cf13897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26dfa6fd-42d0-4cb9-903a-70f546fa8dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 35.6616,              !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 32.9184,              !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 32.9184,              !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 35.6616;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26dfa6fd-42d0-4cb9-903a-70f546fa8dfc}, !- Handle
  EL1 NW Wall (T.E22.I54)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8feb38e0-91c4-4354-a667-f5905d619237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1abc234-ffa2-470c-a803-8e38a3024956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 32.9184,              !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 32.9184,              !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 35.6616;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995c02d5-50ad-4aae-90e2-ae1e56073d0c}, !- Handle
  EL1 West Wall (T.E22.I55),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {194e8b7f-c468-458c-8779-fd5c6cf13897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee3459ce-3697-43a1-b6c8-f8342cbeef7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 32.9184,              !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 32.9184,                !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 35.6616;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3459ce-3697-43a1-b6c8-f8342cbeef7b}, !- Handle
  EL1 West Wall (T.E22.I55)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e305a7ed-0ca0-4001-8b10-354cb6a22fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {995c02d5-50ad-4aae-90e2-ae1e56073d0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 32.9184,                !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 32.9184,              !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 35.6616;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a3ea94c-9012-4480-8f29-f6fe51e49068}, !- Handle
  EL1 Ceiling (T.E22.I56),                !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {194e8b7f-c468-458c-8779-fd5c6cf13897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c67fa1b2-643d-4074-8587-ad954c0bff9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 35.6616,                    !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 35.6616,              !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 35.6616;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c67fa1b2-643d-4074-8587-ad954c0bff9b}, !- Handle
  EL1 Ceiling (T.E22.I56)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a51d80a-b2f0-478f-bc73-0bb84552a892}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a3ea94c-9012-4480-8f29-f6fe51e49068}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 35.6616,              !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 35.6616,                    !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 35.6616;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6850d1-d15e-4633-8fe1-1357ee2dd506}, !- Handle
  EL1 North Wall (T.N23.E19),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8feb38e0-91c4-4354-a667-f5905d619237}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 35.6616,              !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 32.9184,              !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 32.9184,                    !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 35.6616;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73b3b809-6833-4420-99c9-d3ff4ca96f1a}, !- Handle
  EL1 North Win (T.N23.E19.W1),           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b6850d1-d15e-4633-8fe1-1357ee2dd506}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.41824184, 32.9184, 35.423856,        !- X,Y,Z Vertex 1 {m}
  43.41824184, 32.9184, 33.8328,          !- X,Y,Z Vertex 2 {m}
  5.95923624, 32.9184, 33.8328,           !- X,Y,Z Vertex 3 {m}
  5.95923624, 32.9184, 35.423856;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195d2b1b-6c05-4da3-8e4e-cb03df552952}, !- Handle
  EL1 Flr (T.N23.I57),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8feb38e0-91c4-4354-a667-f5905d619237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9dcc437-8b27-421d-b7b7-76834a781c48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 32.9184,              !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 32.9184,              !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 32.9184,                !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 32.9184;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9dcc437-8b27-421d-b7b7-76834a781c48}, !- Handle
  EL1 Flr (T.N23.I57)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d1486e4-2961-4134-b444-e2fe0a85609b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {195d2b1b-6c05-4da3-8e4e-cb03df552952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 7.3152,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 7.3152,               !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 7.3152,                     !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c32e35-431d-4ebf-b117-b1a3654b5c5d}, !- Handle
  EL1 SW Wall (T.N23.I58),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8feb38e0-91c4-4354-a667-f5905d619237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c169930-1cb8-4e61-aca6-e8de6eafd59f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 35.6616,                    !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 32.9184,                    !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 32.9184,                !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 35.6616;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c169930-1cb8-4e61-aca6-e8de6eafd59f}, !- Handle
  EL1 SW Wall (T.N23.I58)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935891a9-9444-4663-8fc3-8d406688b543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c32e35-431d-4ebf-b117-b1a3654b5c5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 32.9184,                !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 32.9184,                    !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 35.6616;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ec8b78-2287-4a9a-9c5d-97377c269e48}, !- Handle
  EL1 South Wall (T.N23.I59),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8feb38e0-91c4-4354-a667-f5905d619237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d86bf9-ca3e-4f1b-a6d0-f0c8b6539edf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 32.9184,                !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 32.9184,              !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 35.6616;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d86bf9-ca3e-4f1b-a6d0-f0c8b6539edf}, !- Handle
  EL1 South Wall (T.N23.I59)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e305a7ed-0ca0-4001-8b10-354cb6a22fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ec8b78-2287-4a9a-9c5d-97377c269e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 32.9184,              !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 32.9184,                !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 35.6616;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28441009-da08-4089-807d-eb612a036456}, !- Handle
  EL1 Ceiling (T.N23.I60),                !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {8feb38e0-91c4-4354-a667-f5905d619237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83601efd-cbb0-4e1b-92cf-42d375598366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 35.6616,              !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 35.6616,                    !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 35.6616;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83601efd-cbb0-4e1b-92cf-42d375598366}, !- Handle
  EL1 Ceiling (T.N23.I60)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64d70786-5928-436d-bbec-f8d36462aee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28441009-da08-4089-807d-eb612a036456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 35.6616,              !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 35.6616;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79b81c3-6d7b-49c4-a672-9ccc355ad8b4}, !- Handle
  EL1 West Wall (T.W24.E20),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935891a9-9444-4663-8fc3-8d406688b543}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 35.6616,                    !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 32.9184,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 32.9184,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 35.6616;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0f38d52-2c1e-4d77-89f4-bc7162359e85}, !- Handle
  EL1 West Win (T.W24.E20.W1),            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f79b81c3-6d7b-49c4-a672-9ccc355ad8b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.9454844, 35.423856,               !- X,Y,Z Vertex 1 {m}
  0, 28.9454844, 33.8328,                 !- X,Y,Z Vertex 2 {m}
  0, 3.9729156, 33.8328,                  !- X,Y,Z Vertex 3 {m}
  0, 3.9729156, 35.423856;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f25891e-d74f-4f63-ac1e-dfae58a9e9cf}, !- Handle
  EL1 Flr (T.W24.I61),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {935891a9-9444-4663-8fc3-8d406688b543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6be3752-0610-42d7-9363-aca74f22c352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 32.9184,                    !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 32.9184,                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 32.9184;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6be3752-0610-42d7-9363-aca74f22c352}, !- Handle
  EL1 Flr (T.W24.I61)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c936e3d2-d7f0-48ce-bb2f-fc286ab886aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f25891e-d74f-4f63-ac1e-dfae58a9e9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1815be3e-9f60-4211-be38-eda6a74f707e}, !- Handle
  EL1 East Wall (T.W24.I62),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935891a9-9444-4663-8fc3-8d406688b543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c7b7cce-af50-4d8f-9e2e-a5333f475abf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 32.9184,                  !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 32.9184,                !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 35.6616;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7b7cce-af50-4d8f-9e2e-a5333f475abf}, !- Handle
  EL1 East Wall (T.W24.I62)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e305a7ed-0ca0-4001-8b10-354cb6a22fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1815be3e-9f60-4211-be38-eda6a74f707e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 32.9184,                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 35.6616;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b68c1c8-f95e-4446-ade5-c368be2a118b}, !- Handle
  EL1 Ceiling (T.W24.I63),                !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {935891a9-9444-4663-8fc3-8d406688b543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {121b0f75-7af7-40e1-a280-492f78d069b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 35.6616,                          !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 35.6616;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {121b0f75-7af7-40e1-a280-492f78d069b5}, !- Handle
  EL1 Ceiling (T.W24.I63)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bbc763d4-3e7a-43de-ba2c-44cf455da6dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b68c1c8-f95e-4446-ade5-c368be2a118b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 35.6616,                    !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 35.6616;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f691f06-81c3-4c29-8314-01f0ea0fd130}, !- Handle
  EL1 Flr (T.C25.I64),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e305a7ed-0ca0-4001-8b10-354cb6a22fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77f67869-8653-4fe1-9a00-948b5b2e0afc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 32.9184,              !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 32.9184,                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 32.9184;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77f67869-8653-4fe1-9a00-948b5b2e0afc}, !- Handle
  EL1 Flr (T.C25.I64)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36e5872b-3064-413d-85dc-ed2a2da7bc1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f691f06-81c3-4c29-8314-01f0ea0fd130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 7.3152,               !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6f9c44-8be0-4c57-b632-080a787f472c}, !- Handle
  EL1 Ceiling (T.C25.I65),                !- Name
  RoofCeiling,                            !- Surface Type
  {f2240ebf-9d29-4aba-a4f1-e28c1e285ca7}, !- Construction Name
  {e305a7ed-0ca0-4001-8b10-354cb6a22fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7995dfdf-2f41-4dd7-ac8f-607db79dacc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 35.6616;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7995dfdf-2f41-4dd7-ac8f-607db79dacc8}, !- Handle
  EL1 Ceiling (T.C25.I65)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e45363d4-ba61-426f-b0c5-1eaadf1dc0b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee6f9c44-8be0-4c57-b632-080a787f472c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 35.6616;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {573c03ed-b78c-4fb3-a7bb-e938e0b5a651}, !- Handle
  EL1 South Wall (T.S26.E21),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a5ad3d2-4577-4876-9127-ddb1c70a56ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 36.576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 35.6616,                          !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 35.6616,                    !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 36.576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7b1589-528e-4575-8d77-39b2ba277d91}, !- Handle
  EL1 Roof (T.S26.E22),                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a5ad3d2-4577-4876-9127-ddb1c70a56ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 36.576,                     !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 36.576,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 36.576,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 36.576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de8fbd10-de08-496a-ac52-1e637a622286}, !- Handle
  EL1 NE Wall (T.S26.I66),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a5ad3d2-4577-4876-9127-ddb1c70a56ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c986a2b2-f4c8-4a81-8e32-3416402d0bc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 36.576,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 35.6616,                    !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 36.576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c986a2b2-f4c8-4a81-8e32-3416402d0bc6}, !- Handle
  EL1 NE Wall (T.S26.I66)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a51d80a-b2f0-478f-bc73-0bb84552a892}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de8fbd10-de08-496a-ac52-1e637a622286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 36.576,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 2 {m}
  49.3776, 0, 35.6616,                    !- X,Y,Z Vertex 3 {m}
  49.3776, 0, 36.576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4acb0b-6cc8-41d1-9087-83e36cbb3d9c}, !- Handle
  EL1 North Wall (T.S26.I67),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a5ad3d2-4577-4876-9127-ddb1c70a56ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c385682-72ee-4fec-a1bf-e251fba81713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 36.576,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 36.576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c385682-72ee-4fec-a1bf-e251fba81713}, !- Handle
  EL1 North Wall (T.S26.I67)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e45363d4-ba61-426f-b0c5-1eaadf1dc0b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4acb0b-6cc8-41d1-9087-83e36cbb3d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 36.576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 36.576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {937f46d6-dbc1-4b17-a5ad-7f430569cadd}, !- Handle
  EL1 NW Wall (T.S26.I68),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a5ad3d2-4577-4876-9127-ddb1c70a56ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d85bdfb-27f7-4534-9dc9-3d1cc205cb60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 36.576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 35.6616,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 36.576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d85bdfb-27f7-4534-9dc9-3d1cc205cb60}, !- Handle
  EL1 NW Wall (T.S26.I68)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc763d4-3e7a-43de-ba2c-44cf455da6dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {937f46d6-dbc1-4b17-a5ad-7f430569cadd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 36.576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 35.6616,                          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 36.576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b773ea-f721-4d65-9587-501ed37fec11}, !- Handle
  EL1 East Wall (T.E27.E23),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a51d80a-b2f0-478f-bc73-0bb84552a892}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 36.576,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 0, 35.6616,                    !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 35.6616,              !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 36.576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4cd5433-d976-4c44-9504-d6ad02839312}, !- Handle
  EL1 Roof (T.E27.E24),                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a51d80a-b2f0-478f-bc73-0bb84552a892}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 0, 36.576,                     !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 36.576,               !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 36.576,               !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 36.576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6992a8c9-41a8-4e89-a6e1-e6b9707ba840}, !- Handle
  EL1 NW Wall (T.E27.I69),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a51d80a-b2f0-478f-bc73-0bb84552a892}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f751abc-992e-40b3-adb8-efd2abd93439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 36.576,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 35.6616,              !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 36.576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f751abc-992e-40b3-adb8-efd2abd93439}, !- Handle
  EL1 NW Wall (T.E27.I69)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64d70786-5928-436d-bbec-f8d36462aee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6992a8c9-41a8-4e89-a6e1-e6b9707ba840}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 36.576,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 2 {m}
  49.3776, 32.9184, 35.6616,              !- X,Y,Z Vertex 3 {m}
  49.3776, 32.9184, 36.576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d4e7df6-d737-4af6-babe-561cc29d49de}, !- Handle
  EL1 West Wall (T.E27.I70),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a51d80a-b2f0-478f-bc73-0bb84552a892}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bd8428d-d39d-44c2-a391-b7b5fd29ac8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 36.576,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 2 {m}
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 3 {m}
  44.8056, 4.572, 36.576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd8428d-d39d-44c2-a391-b7b5fd29ac8a}, !- Handle
  EL1 West Wall (T.E27.I70)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e45363d4-ba61-426f-b0c5-1eaadf1dc0b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d4e7df6-d737-4af6-babe-561cc29d49de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 36.576,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 4.572, 35.6616,                !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 36.576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25bd06c8-0aaa-4ded-92ba-55be175d0675}, !- Handle
  EL1 North Wall (T.N28.E25),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64d70786-5928-436d-bbec-f8d36462aee8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.3776, 32.9184, 36.576,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 35.6616,              !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 35.6616,                    !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 36.576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f6c9e11-4300-4f5b-8bbb-693fb1bc1ccb}, !- Handle
  EL1 Roof (T.N28.E26),                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64d70786-5928-436d-bbec-f8d36462aee8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 36.576,               !- X,Y,Z Vertex 1 {m}
  49.3776, 32.9184, 36.576,               !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 36.576,                     !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 36.576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51cded13-a1ee-4f38-8050-4372cf863aee}, !- Handle
  EL1 SW Wall (T.N28.I71),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64d70786-5928-436d-bbec-f8d36462aee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b43d135b-1097-4307-8cb1-9a1fc3ade03e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 36.576,                     !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 35.6616,                    !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 36.576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43d135b-1097-4307-8cb1-9a1fc3ade03e}, !- Handle
  EL1 SW Wall (T.N28.I71)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc763d4-3e7a-43de-ba2c-44cf455da6dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51cded13-a1ee-4f38-8050-4372cf863aee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 36.576,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 35.6616,                    !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 36.576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b925fa-550b-4648-9437-378cb159216d}, !- Handle
  EL1 South Wall (T.N28.I72),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64d70786-5928-436d-bbec-f8d36462aee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93bdc1bc-39c5-4de9-baaa-c6b955db5e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 36.576,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 2 {m}
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 3 {m}
  44.8056, 28.3464, 36.576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93bdc1bc-39c5-4de9-baaa-c6b955db5e28}, !- Handle
  EL1 South Wall (T.N28.I72)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e45363d4-ba61-426f-b0c5-1eaadf1dc0b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9b925fa-550b-4648-9437-378cb159216d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 28.3464, 36.576,               !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 35.6616,              !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 36.576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1494adef-b82e-45ab-b193-fa4a0191d6a7}, !- Handle
  EL1 West Wall (T.W29.E27),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc763d4-3e7a-43de-ba2c-44cf455da6dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 36.576,                     !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 35.6616,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 35.6616,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 36.576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf1cf77-db69-411c-8a35-f844582a8ec9}, !- Handle
  EL1 Roof (T.W29.E28),                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bbc763d4-3e7a-43de-ba2c-44cf455da6dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 36.576,                           !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 36.576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 36.576,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 36.576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce36555d-cf03-4874-990d-ea65897fa708}, !- Handle
  EL1 East Wall (T.W29.I73),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc763d4-3e7a-43de-ba2c-44cf455da6dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3120948-93cf-45f0-aba1-cf21dd15a422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 36.576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 3 {m}
  4.572, 28.3464, 36.576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3120948-93cf-45f0-aba1-cf21dd15a422}, !- Handle
  EL1 East Wall (T.W29.I73)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e45363d4-ba61-426f-b0c5-1eaadf1dc0b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce36555d-cf03-4874-990d-ea65897fa708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.3464, 36.576,                 !- X,Y,Z Vertex 1 {m}
  4.572, 28.3464, 35.6616,                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 35.6616,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 36.576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deaa4336-e268-427d-bd20-6458047cf1a9}, !- Handle
  EL1 Roof (T.C30.E29),                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e45363d4-ba61-426f-b0c5-1eaadf1dc0b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8056, 4.572, 36.576,                 !- X,Y,Z Vertex 1 {m}
  44.8056, 28.3464, 36.576,               !- X,Y,Z Vertex 2 {m}
  4.572, 28.3464, 36.576,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 36.576;                   !- X,Y,Z Vertex 4 {m}

OS:Site,
  {2a438c0e-c3db-43f9-8b3d-8c606a4bb5b0}, !- Handle
  BURBANK-GLENDALE-PASADEN_-_USA,         !- Name
  34.2,                                   !- Latitude {deg}
  -118.35,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  226,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {68da3ef0-68b5-4967-a708-3c4b12f2e564}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {c6d2a711-ddd1-4497-9aff-1f7df5d0d550}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  9;                                      !- Climate Zone Value 1

OS:Building,
  {940b01ef-f6b9-45f5-9f85-5fbe58c30963}, !- Handle
  -OfL-CEC T24-CEC9 created: 2022-01-11 10:05:43 -0700, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {507e41df-9a0e-4fcd-9ba4-ed123ec66770}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {60c44874-4c5c-4a19-b0ea-71154a22b635}; !- Handle

OS:SimulationControl,
  {4b9c60cb-3650-4860-a0de-995fef452d1b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {d3a30075-4eed-4b57-bc19-318baa77c865}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {623c70c7-9728-4f3f-a459-37f6c8d586fa}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {3b58518b-ee2f-416d-9877-2c3b758fdaf2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {e3245743-d69e-4016-a0ae-7df1238bfc5d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {fd73dfdf-f662-45d6-9bbb-0f98b26eb5f6}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {660afe4b-f72f-40a4-a06a-8416a8ed1a5c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {0bedb0be-7a47-4a4a-853c-fa0bea05725e}, !- Handle
  LobbyWaiting,                           !- Name
  ,                                       !- Default Construction Set Name
  {4efa80f4-cbef-4e5c-a50c-d10dc4695a58}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {fe4097d8-86d2-4ec6-9894-0ad1cb73b9d2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  LobbyWaiting;                           !- Standards Space Type

OS:SpaceType,
  {5ee851b4-f2ae-4075-a7e1-6fa593c0b3ba}, !- Handle
  MechElecRoom,                           !- Name
  ,                                       !- Default Construction Set Name
  {106976f2-cb92-47bc-a808-8fd3144e4ba2}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {75154fda-721c-481d-b9f7-b07c66846876}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  MechElecRoom;                           !- Standards Space Type

OS:SpaceType,
  {5e3fa265-0065-479f-911e-999552d05f79}, !- Handle
  OfficeOpen,                             !- Name
  ,                                       !- Default Construction Set Name
  {ad51d19c-4062-4502-9d02-5378f7aa93ab}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {37cd40f0-9470-4d31-b602-6c43aa9a19e9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  OfficeOpen;                             !- Standards Space Type

OS:SpaceType,
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Handle
  OfficeSmall,                            !- Name
  ,                                       !- Default Construction Set Name
  {c11f211d-8e5e-425d-bc40-3382ad503557}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {3bf31bf7-17e9-4944-a46a-468419a265b4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  OfficeSmall;                            !- Standards Space Type

OS:SpaceType,
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Handle
  Plenum,                                 !- Name
  {c97673fa-4824-49c4-b246-28f1c91bb0f8}, !- Default Construction Set Name
  {093bf469-6db4-433d-8510-fd62dc4a9ad8}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Plenum;                                 !- Standards Space Type

OS:People:Definition,
  {a3ad45fc-8800-42df-9e90-242676350f76}, !- Handle
  LobbyWaiting People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aeba5e4e-5988-4c10-83bb-970db6a8d0dc}, !- Handle
  LobbyWaiting People,                    !- Name
  {a3ad45fc-8800-42df-9e90-242676350f76}, !- People Definition Name
  {0bedb0be-7a47-4a4a-853c-fa0bea05725e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6a5928db-9ed3-4cb8-bd82-60bb9e692637}, !- Work Efficiency Schedule Name
  {0b84c644-baad-4c8e-be90-dbdd525c50c6}, !- Clothing Insulation Schedule Name
  {20767e3b-b5b6-4492-a018-6699d5cab1f8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0b84c644-baad-4c8e-be90-dbdd525c50c6}, !- Handle
  Clothing Schedule,                      !- Name
  {e55303e5-1344-4c7e-992b-4e3e98883f97}, !- Schedule Type Limits Name
  {ad310206-7774-4510-91ff-c444d63aab42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad310206-7774-4510-91ff-c444d63aab42}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {e55303e5-1344-4c7e-992b-4e3e98883f97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b69e4bc1-ec5d-4411-8363-5ee9dea3210c}, !- Handle
  Schedule Rule 1,                        !- Name
  {0b84c644-baad-4c8e-be90-dbdd525c50c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48b88d76-1208-4af6-8eac-507946d8e75e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48b88d76-1208-4af6-8eac-507946d8e75e}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {e55303e5-1344-4c7e-992b-4e3e98883f97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e55303e5-1344-4c7e-992b-4e3e98883f97}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {20767e3b-b5b6-4492-a018-6699d5cab1f8}, !- Handle
  Air Velocity Schedule,                  !- Name
  {860ed5cc-2d7a-4d05-b6d7-657ff6e4679d}, !- Schedule Type Limits Name
  {af46b6dc-643f-416a-add8-77156452a53f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af46b6dc-643f-416a-add8-77156452a53f}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {860ed5cc-2d7a-4d05-b6d7-657ff6e4679d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {860ed5cc-2d7a-4d05-b6d7-657ff6e4679d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {6a5928db-9ed3-4cb8-bd82-60bb9e692637}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  {386ba979-458d-4d30-80a9-4430b218874e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {386ba979-458d-4d30-80a9-4430b218874e}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {8b0eb877-95ce-462a-8e19-2fe95fccaf85}, !- Handle
  LobbyWaiting Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bf20e96e-d2f6-42c9-807d-f016c74ec046}, !- Handle
  LobbyWaiting Lights,                    !- Name
  {8b0eb877-95ce-462a-8e19-2fe95fccaf85}, !- Lights Definition Name
  {0bedb0be-7a47-4a4a-853c-fa0bea05725e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f4d9f29a-a13b-42b0-af17-0b539c746a91}, !- Handle
  {8b0eb877-95ce-462a-8e19-2fe95fccaf85}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60239699999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29670299999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b0e85894-5249-40bf-9781-ecd01b30b7ea}, !- Handle
  LobbyWaiting Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b17db2a0-cb85-4792-81a3-af55b640b99c}, !- Handle
  LobbyWaiting Elec Equip,                !- Name
  {b0e85894-5249-40bf-9781-ecd01b30b7ea}, !- Electric Equipment Definition Name
  {0bedb0be-7a47-4a4a-853c-fa0bea05725e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fe4097d8-86d2-4ec6-9894-0ad1cb73b9d2}, !- Handle
  LobbyWaiting Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4efa80f4-cbef-4e5c-a50c-d10dc4695a58}, !- Handle
  LobbyWaiting Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4b9fccb9-b38c-4d2a-9db4-baa1d0b05432}, !- Number of People Schedule Name
  {21741f68-3c03-485d-a126-d69f84b43b38}, !- People Activity Level Schedule Name
  {a13e6f12-4bd4-4b1e-ad70-c6004dddbad7}, !- Lighting Schedule Name
  {1038df74-2d68-4bcd-bde6-5a8dae215ffb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b19057b6-ae94-47dc-8951-d486bff48818}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4b9fccb9-b38c-4d2a-9db4-baa1d0b05432}, !- Handle
  D_OfL_All_Occup_Yr,                     !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  {c57f0498-799d-4a95-95f7-b106b7e23a11}, !- Default Day Schedule Name
  {fe28498b-a19a-436d-bdb0-173e957ac8b8}, !- Summer Design Day Schedule Name
  {a638a1ef-84b7-49bf-945f-b2922ad42136}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c57f0498-799d-4a95-95f7-b106b7e23a11}, !- Handle
  D_OfL_All_Occup_Yr Default,             !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {3534e915-c3c7-49d8-b1a1-b37ae41e204a}, !- Handle
  Schedule Rule 2,                        !- Name
  {4b9fccb9-b38c-4d2a-9db4-baa1d0b05432}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7c642733-e246-4602-9f31-5f49f704c59c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c642733-e246-4602-9f31-5f49f704c59c}, !- Handle
  D_OfL_All_Occup_Yr Default|Wkdy Day,    !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {f205e999-e6d7-4df5-a8a1-2fbac5ce7a14}, !- Handle
  Schedule Rule 3,                        !- Name
  {4b9fccb9-b38c-4d2a-9db4-baa1d0b05432}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4143413-9f56-4efc-b221-7b1b93d8a797}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4143413-9f56-4efc-b221-7b1b93d8a797}, !- Handle
  D_OfL_All_Occup_Yr Sat Day,             !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.12,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {fe28498b-a19a-436d-bdb0-173e957ac8b8}, !- Handle
  D_OfL_All_Occup_Yr Summer Design Day,   !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd98d972-5be4-4d9e-a661-35ab413ccd43}, !- Handle
  Schedule Rule 4,                        !- Name
  {4b9fccb9-b38c-4d2a-9db4-baa1d0b05432}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {285507a9-229d-4143-a777-74f78a264677}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {285507a9-229d-4143-a777-74f78a264677}, !- Handle
  D_OfL_All_Occup_Yr Sun Day,             !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a638a1ef-84b7-49bf-945f-b2922ad42136}, !- Handle
  D_OfL_All_Occup_Yr Winter Design Day,   !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {21741f68-3c03-485d-a126-d69f84b43b38}, !- Handle
  DEER Activity 147W/person,              !- Name
  {d2c29425-cd26-460c-af73-df8e5acb5a0d}, !- Schedule Type Limits Name
  {18b3865d-fcb6-4195-9b53-867a35196cab}, !- Default Day Schedule Name
  {31fe4608-6d07-4503-92ed-6e9aca9b603f}, !- Summer Design Day Schedule Name
  {9eadf3f8-4808-4dda-b010-6322b927d472}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18b3865d-fcb6-4195-9b53-867a35196cab}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {d2c29425-cd26-460c-af73-df8e5acb5a0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9eadf3f8-4808-4dda-b010-6322b927d472}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {d2c29425-cd26-460c-af73-df8e5acb5a0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {31fe4608-6d07-4503-92ed-6e9aca9b603f}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {d2c29425-cd26-460c-af73-df8e5acb5a0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d2c29425-cd26-460c-af73-df8e5acb5a0d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {a13e6f12-4bd4-4b1e-ad70-c6004dddbad7}, !- Handle
  D17_OfL_LobWt_LF_Yr,                    !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  {b93069fd-e4a9-436e-a2b2-eb801e37b7d3}, !- Default Day Schedule Name
  {36619438-8f1d-4f6e-8675-25e69c91ac1a}, !- Summer Design Day Schedule Name
  {db4cd3c8-869a-4323-9455-a89ad64dd190}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b93069fd-e4a9-436e-a2b2-eb801e37b7d3}, !- Handle
  D17_OfL_LobWt_LF_Yr Default,            !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.73,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.67,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.43,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {eaaab6eb-a100-4f9a-85d1-bb79423ac3b2}, !- Handle
  Schedule Rule 5,                        !- Name
  {a13e6f12-4bd4-4b1e-ad70-c6004dddbad7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e02afa59-0c1d-4c69-bae2-b39b524618df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e02afa59-0c1d-4c69-bae2-b39b524618df}, !- Handle
  D17_OfL_LobWt_LF_Yr Default|Wkdy Day,   !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.73,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.67,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.43,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Day,
  {36619438-8f1d-4f6e-8675-25e69c91ac1a}, !- Handle
  D17_OfL_LobWt_LF_Yr Summer Design Day,  !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ece5bc10-3dfb-4a4b-b4e6-af22620bbdc8}, !- Handle
  Schedule Rule 6,                        !- Name
  {a13e6f12-4bd4-4b1e-ad70-c6004dddbad7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be4ed554-8fea-4a7b-a5fa-375e110e2bd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be4ed554-8fea-4a7b-a5fa-375e110e2bd5}, !- Handle
  D17_OfL_LobWt_LF_Yr Wknd Day,           !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2147,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {db4cd3c8-869a-4323-9455-a89ad64dd190}, !- Handle
  D17_OfL_LobWt_LF_Yr Winter Design Day,  !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1038df74-2d68-4bcd-bde6-5a8dae215ffb}, !- Handle
  D_OfL_All_Misc_Yr,                      !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  {c28e79c4-5062-47e8-b514-de7f6e769e7e}, !- Default Day Schedule Name
  {2aa9d6d5-dbd0-4d33-bc9b-4ee2af5ab525}, !- Summer Design Day Schedule Name
  {dd7c1f98-ca36-4237-80ba-14e83c064152}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c28e79c4-5062-47e8-b514-de7f6e769e7e}, !- Handle
  D_OfL_All_Misc_Yr Default,              !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.95,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {706151bd-7bc0-4c54-b554-e55871ddbd17}, !- Handle
  Schedule Rule 7,                        !- Name
  {1038df74-2d68-4bcd-bde6-5a8dae215ffb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c28403ef-12d4-40fe-adcf-affe99fde456}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c28403ef-12d4-40fe-adcf-affe99fde456}, !- Handle
  D_OfL_All_Misc_Yr Default|Wkdy Day,     !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.95,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {16640605-f684-4c04-bee5-d9a7f4ea962d}, !- Handle
  Schedule Rule 8,                        !- Name
  {1038df74-2d68-4bcd-bde6-5a8dae215ffb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f9b8e08-df38-43c1-935c-f37e87ef6df2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f9b8e08-df38-43c1-935c-f37e87ef6df2}, !- Handle
  D_OfL_All_Misc_Yr Sat Day,              !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.475,                                  !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.475,                                  !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Day,
  {2aa9d6d5-dbd0-4d33-bc9b-4ee2af5ab525}, !- Handle
  D_OfL_All_Misc_Yr Summer Design Day,    !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4aa31636-6391-4b73-9cd2-da1c167e06de}, !- Handle
  Schedule Rule 9,                        !- Name
  {1038df74-2d68-4bcd-bde6-5a8dae215ffb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5620ca32-127e-4472-a278-cc63ab90441e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5620ca32-127e-4472-a278-cc63ab90441e}, !- Handle
  D_OfL_All_Misc_Yr Sun Day,              !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dd7c1f98-ca36-4237-80ba-14e83c064152}, !- Handle
  D_OfL_All_Misc_Yr Winter Design Day,    !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b19057b6-ae94-47dc-8951-d486bff48818}, !- Handle
  D_OfL_All_C_Inf_Yr,                     !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  {d5ac2acc-c194-472f-9c15-d7b592e5a089}, !- Default Day Schedule Name
  {d13ac610-0970-4bcb-97ca-f1a01a84c067}, !- Summer Design Day Schedule Name
  {934795e6-a7ee-41cc-aa7c-42cc445f2c7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5ac2acc-c194-472f-9c15-d7b592e5a089}, !- Handle
  D_OfL_All_C_Inf_Yr Default,             !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7c1fba4-0ef7-4269-85a1-e7a42e0d8996}, !- Handle
  Schedule Rule 10,                       !- Name
  {b19057b6-ae94-47dc-8951-d486bff48818}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bb075cca-5442-4dd0-b20a-d9e260a220c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb075cca-5442-4dd0-b20a-d9e260a220c0}, !- Handle
  D_OfL_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed5d1259-d26d-47dc-8ead-2a1fe58c82c4}, !- Handle
  Schedule Rule 11,                       !- Name
  {b19057b6-ae94-47dc-8951-d486bff48818}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aeb01117-96f6-4f65-8634-1bf5c964bab6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aeb01117-96f6-4f65-8634-1bf5c964bab6}, !- Handle
  D_OfL_All_C_Inf_Yr Sat Day,             !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d13ac610-0970-4bcb-97ca-f1a01a84c067}, !- Handle
  D_OfL_All_C_Inf_Yr Summer Design Day,   !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {19c21a5b-cb20-417f-96ef-a6ae9d5c45a9}, !- Handle
  Schedule Rule 12,                       !- Name
  {b19057b6-ae94-47dc-8951-d486bff48818}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b068430-69ee-4dc7-aa17-d12b464f8262}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b068430-69ee-4dc7-aa17-d12b464f8262}, !- Handle
  D_OfL_All_C_Inf_Yr Sun Day,             !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {934795e6-a7ee-41cc-aa7c-42cc445f2c7c}, !- Handle
  D_OfL_All_C_Inf_Yr Winter Design Day,   !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {277a5f7c-fed0-4893-8822-7d984cc4bb48}, !- Handle
  LobbyWaiting Thermostat,                !- Name
  {108f8046-9f02-4731-8e10-631df8f974c9}, !- Heating Setpoint Temperature Schedule Name
  {65681880-ec3d-49a8-af35-ce6981cbaaa0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {108f8046-9f02-4731-8e10-631df8f974c9}, !- Handle
  D_OfL_All_HTemp_Yr,                     !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  {4de9aed4-f3d3-43ec-9a19-9def9f47de0f}, !- Default Day Schedule Name
  {196c230d-92ec-4e56-933d-574f2ae294a6}, !- Summer Design Day Schedule Name
  {d2a0adfc-90f5-43c2-ad57-2ad0d1007f25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4de9aed4-f3d3-43ec-9a19-9def9f47de0f}, !- Handle
  D_OfL_All_HTemp_Yr Default,             !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5ca41d77-3a71-422d-bed2-0af7c7f973ee}, !- Handle
  Schedule Rule 13,                       !- Name
  {108f8046-9f02-4731-8e10-631df8f974c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a0dbad32-494c-4dfe-a3c0-d3b265d7ddb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0dbad32-494c-4dfe-a3c0-d3b265d7ddb1}, !- Handle
  D_OfL_All_HTemp_Yr Default|Wkdy Day,    !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {7f079c9d-304f-44bf-951e-89b776376bcb}, !- Handle
  Schedule Rule 14,                       !- Name
  {108f8046-9f02-4731-8e10-631df8f974c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e02cf2b-1525-4c81-b429-73db25cdb333}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e02cf2b-1525-4c81-b429-73db25cdb333}, !- Handle
  D_OfL_All_HTemp_Yr Sat Day,             !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {196c230d-92ec-4e56-933d-574f2ae294a6}, !- Handle
  D_OfL_All_HTemp_Yr Summer Design Day,   !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ab657583-ea1e-4eb3-a4a9-b46eef4117e1}, !- Handle
  Schedule Rule 15,                       !- Name
  {108f8046-9f02-4731-8e10-631df8f974c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27839287-4cdb-4c4d-8af6-e129a301a614}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27839287-4cdb-4c4d-8af6-e129a301a614}, !- Handle
  D_OfL_All_HTemp_Yr Sun Day,             !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d2a0adfc-90f5-43c2-ad57-2ad0d1007f25}, !- Handle
  D_OfL_All_HTemp_Yr Winter Design Day,   !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:ScheduleTypeLimits,
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {65681880-ec3d-49a8-af35-ce6981cbaaa0}, !- Handle
  D_OfL_All_CTemp_Yr,                     !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  {f587ea20-8f57-410e-9bc1-87fe10713275}, !- Default Day Schedule Name
  {afed2543-529a-40a7-ba48-830c81d71422}, !- Summer Design Day Schedule Name
  {cc141bdc-145a-4d81-92ed-2a549b5c65af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f587ea20-8f57-410e-9bc1-87fe10713275}, !- Handle
  D_OfL_All_CTemp_Yr Default,             !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {01712b82-4355-44a4-849f-20f07e776c87}, !- Handle
  Schedule Rule 16,                       !- Name
  {65681880-ec3d-49a8-af35-ce6981cbaaa0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d90d407-d4e6-44b0-ac84-9b6dc6be8f92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d90d407-d4e6-44b0-ac84-9b6dc6be8f92}, !- Handle
  D_OfL_All_CTemp_Yr Default|Wkdy Day,    !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2781d44e-78fc-40d3-8ca1-d413925cb4ca}, !- Handle
  Schedule Rule 17,                       !- Name
  {65681880-ec3d-49a8-af35-ce6981cbaaa0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7b8e367-616c-4541-a30a-3576389f0eb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7b8e367-616c-4541-a30a-3576389f0eb1}, !- Handle
  D_OfL_All_CTemp_Yr Sat Day,             !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {afed2543-529a-40a7-ba48-830c81d71422}, !- Handle
  D_OfL_All_CTemp_Yr Summer Design Day,   !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {27b3b8ee-ffac-4ea5-837e-e80b6380e40f}, !- Handle
  Schedule Rule 18,                       !- Name
  {65681880-ec3d-49a8-af35-ce6981cbaaa0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59e78beb-622a-4070-86e6-4677a1cb38a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59e78beb-622a-4070-86e6-4677a1cb38a0}, !- Handle
  D_OfL_All_CTemp_Yr Sun Day,             !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cc141bdc-145a-4d81-92ed-2a549b5c65af}, !- Handle
  D_OfL_All_CTemp_Yr Winter Design Day,   !- Name
  {b9cfc4ea-5018-4717-a9cb-04a4e1fa1e16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:People:Definition,
  {32103dc1-969c-4212-8017-cf53fec88380}, !- Handle
  MechElecRoom People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d5213703-cd59-4560-b2a3-b47887421720}, !- Handle
  MechElecRoom People,                    !- Name
  {32103dc1-969c-4212-8017-cf53fec88380}, !- People Definition Name
  {5ee851b4-f2ae-4075-a7e1-6fa593c0b3ba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6a5928db-9ed3-4cb8-bd82-60bb9e692637}, !- Work Efficiency Schedule Name
  {0b84c644-baad-4c8e-be90-dbdd525c50c6}, !- Clothing Insulation Schedule Name
  {20767e3b-b5b6-4492-a018-6699d5cab1f8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0f2947d5-35a0-4770-8e35-515f38cf472b}, !- Handle
  MechElecRoom Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6fe65b75-41de-40ab-84c2-f64950b4bc41}, !- Handle
  MechElecRoom Lights,                    !- Name
  {0f2947d5-35a0-4770-8e35-515f38cf472b}, !- Lights Definition Name
  {5ee851b4-f2ae-4075-a7e1-6fa593c0b3ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b1f51535-1ddd-4393-8c9f-5c6a0868b93c}, !- Handle
  {0f2947d5-35a0-4770-8e35-515f38cf472b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {157b38ac-314f-43a5-9f17-903a17a8f1a7}, !- Handle
  MechElecRoom Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6b0f4450-a2a4-44fd-9590-c55a63a231fc}, !- Handle
  MechElecRoom Elec Equip,                !- Name
  {157b38ac-314f-43a5-9f17-903a17a8f1a7}, !- Electric Equipment Definition Name
  {5ee851b4-f2ae-4075-a7e1-6fa593c0b3ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {75154fda-721c-481d-b9f7-b07c66846876}, !- Handle
  MechElecRoom Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {106976f2-cb92-47bc-a808-8fd3144e4ba2}, !- Handle
  MechElecRoom Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4b9fccb9-b38c-4d2a-9db4-baa1d0b05432}, !- Number of People Schedule Name
  {21741f68-3c03-485d-a126-d69f84b43b38}, !- People Activity Level Schedule Name
  {c03d8be4-98bb-4443-ae1e-108c0d7308e2}, !- Lighting Schedule Name
  {1038df74-2d68-4bcd-bde6-5a8dae215ffb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b19057b6-ae94-47dc-8951-d486bff48818}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c03d8be4-98bb-4443-ae1e-108c0d7308e2}, !- Handle
  D17_OfL_Mech_LF_Yr,                     !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  {0df1070e-b596-40af-9610-676837180164}, !- Default Day Schedule Name
  {b275d155-0f0b-488c-8f72-c9fac676617f}, !- Summer Design Day Schedule Name
  {f8a55d8f-0a5d-460f-9172-f2e405fe735f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0df1070e-b596-40af-9610-676837180164}, !- Handle
  D17_OfL_Mech_LF_Yr Default,             !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.73,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.67,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.43,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {0eeec9d1-34d1-4395-a6ea-d4e1ae759477}, !- Handle
  Schedule Rule 19,                       !- Name
  {c03d8be4-98bb-4443-ae1e-108c0d7308e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f748cbc0-ed8e-410e-8bed-956c2767db64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f748cbc0-ed8e-410e-8bed-956c2767db64}, !- Handle
  D17_OfL_Mech_LF_Yr Default|Wkdy Day,    !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.73,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.67,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.43,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Day,
  {b275d155-0f0b-488c-8f72-c9fac676617f}, !- Handle
  D17_OfL_Mech_LF_Yr Summer Design Day,   !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1154db05-23a1-425f-ad94-a3805ffcdad4}, !- Handle
  Schedule Rule 20,                       !- Name
  {c03d8be4-98bb-4443-ae1e-108c0d7308e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89c4528e-b405-416a-a6c8-6a11fa6a40b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89c4528e-b405-416a-a6c8-6a11fa6a40b1}, !- Handle
  D17_OfL_Mech_LF_Yr Wknd Day,            !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2147,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {f8a55d8f-0a5d-460f-9172-f2e405fe735f}, !- Handle
  D17_OfL_Mech_LF_Yr Winter Design Day,   !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c82da02f-9219-4492-a64b-2ac4fc142fdf}, !- Handle
  MechElecRoom Thermostat,                !- Name
  {108f8046-9f02-4731-8e10-631df8f974c9}, !- Heating Setpoint Temperature Schedule Name
  {65681880-ec3d-49a8-af35-ce6981cbaaa0}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {894ea42f-f64d-40af-b332-552e9520b339}, !- Handle
  OfficeOpen People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {29fdb99d-4e4d-490c-b471-10611c6e079d}, !- Handle
  OfficeOpen People,                      !- Name
  {894ea42f-f64d-40af-b332-552e9520b339}, !- People Definition Name
  {5e3fa265-0065-479f-911e-999552d05f79}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6a5928db-9ed3-4cb8-bd82-60bb9e692637}, !- Work Efficiency Schedule Name
  {0b84c644-baad-4c8e-be90-dbdd525c50c6}, !- Clothing Insulation Schedule Name
  {20767e3b-b5b6-4492-a018-6699d5cab1f8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a90aab04-89fa-451e-88d0-a05c8196efba}, !- Handle
  OfficeOpen Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3021059375452,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0715f9fe-df70-4ff6-8322-f28d23550cb1}, !- Handle
  OfficeOpen Lights,                      !- Name
  {a90aab04-89fa-451e-88d0-a05c8196efba}, !- Lights Definition Name
  {5e3fa265-0065-479f-911e-999552d05f79}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5e484571-7f4a-4b4a-a529-c2ad94509608}, !- Handle
  {a90aab04-89fa-451e-88d0-a05c8196efba}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60239699999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29670299999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b967ba8d-c780-4489-ae1e-0580df727437}, !- Handle
  OfficeOpen Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7e1ee36d-5ff9-4b92-84a7-76ab69b360ca}, !- Handle
  OfficeOpen Elec Equip,                  !- Name
  {b967ba8d-c780-4489-ae1e-0580df727437}, !- Electric Equipment Definition Name
  {5e3fa265-0065-479f-911e-999552d05f79}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {37cd40f0-9470-4d31-b602-6c43aa9a19e9}, !- Handle
  OfficeOpen Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006604,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ad51d19c-4062-4502-9d02-5378f7aa93ab}, !- Handle
  OfficeOpen Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4b9fccb9-b38c-4d2a-9db4-baa1d0b05432}, !- Number of People Schedule Name
  {68ab1930-4cd7-4e97-b6e5-bef097b1a32f}, !- People Activity Level Schedule Name
  {8151aa46-0b05-448d-b9ca-a3a8080b53db}, !- Lighting Schedule Name
  {1038df74-2d68-4bcd-bde6-5a8dae215ffb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b19057b6-ae94-47dc-8951-d486bff48818}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {68ab1930-4cd7-4e97-b6e5-bef097b1a32f}, !- Handle
  DEER Activity 132W/person,              !- Name
  {d2c29425-cd26-460c-af73-df8e5acb5a0d}, !- Schedule Type Limits Name
  {f0dace5c-49c9-4cd3-97ee-9627f49aeb55}, !- Default Day Schedule Name
  {1caef13b-fb7a-4693-8895-ecaf40cca875}, !- Summer Design Day Schedule Name
  {d759fece-33bb-4acc-8549-ad69cdd745d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0dace5c-49c9-4cd3-97ee-9627f49aeb55}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {d2c29425-cd26-460c-af73-df8e5acb5a0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d759fece-33bb-4acc-8549-ad69cdd745d9}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {d2c29425-cd26-460c-af73-df8e5acb5a0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1caef13b-fb7a-4693-8895-ecaf40cca875}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {d2c29425-cd26-460c-af73-df8e5acb5a0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8151aa46-0b05-448d-b9ca-a3a8080b53db}, !- Handle
  D17_OfL_OffOpn_LF_Yr,                   !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  {28e6facf-36b1-4a1c-9e31-8b8acbef62ed}, !- Default Day Schedule Name
  {01a9941d-4d99-42aa-9e76-410912b542dc}, !- Summer Design Day Schedule Name
  {2930f470-b855-41ee-9ca5-56f55e5f22dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28e6facf-36b1-4a1c-9e31-8b8acbef62ed}, !- Handle
  D17_OfL_OffOpn_LF_Yr Default,           !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.73,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.67,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.43,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {b1bb0bbf-d00c-44ab-a6a2-d5f0755b9587}, !- Handle
  Schedule Rule 21,                       !- Name
  {8151aa46-0b05-448d-b9ca-a3a8080b53db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93800683-c034-4606-9778-7cb3f36d3655}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93800683-c034-4606-9778-7cb3f36d3655}, !- Handle
  D17_OfL_OffOpn_LF_Yr Default|Wkdy Day,  !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.73,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.67,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.43,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Day,
  {01a9941d-4d99-42aa-9e76-410912b542dc}, !- Handle
  D17_OfL_OffOpn_LF_Yr Summer Design Day, !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78bfc1b3-3caf-48d8-9df8-b8789a92e9df}, !- Handle
  Schedule Rule 22,                       !- Name
  {8151aa46-0b05-448d-b9ca-a3a8080b53db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f22179c-2882-4d0a-9c17-32d1fedbbc31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f22179c-2882-4d0a-9c17-32d1fedbbc31}, !- Handle
  D17_OfL_OffOpn_LF_Yr Wknd Day,          !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2147,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {2930f470-b855-41ee-9ca5-56f55e5f22dc}, !- Handle
  D17_OfL_OffOpn_LF_Yr Winter Design Day, !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1b53c3b3-ae39-4f17-bd54-1ef9127dd578}, !- Handle
  OfficeOpen Thermostat,                  !- Name
  {108f8046-9f02-4731-8e10-631df8f974c9}, !- Heating Setpoint Temperature Schedule Name
  {65681880-ec3d-49a8-af35-ce6981cbaaa0}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {50fb1fe3-e7e2-4ece-8c72-8e8f2dc5c893}, !- Handle
  OfficeSmall People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d2a8631e-dd95-46e1-b194-c660ba65eea8}, !- Handle
  OfficeSmall People,                     !- Name
  {50fb1fe3-e7e2-4ece-8c72-8e8f2dc5c893}, !- People Definition Name
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6a5928db-9ed3-4cb8-bd82-60bb9e692637}, !- Work Efficiency Schedule Name
  {0b84c644-baad-4c8e-be90-dbdd525c50c6}, !- Clothing Insulation Schedule Name
  {20767e3b-b5b6-4492-a018-6699d5cab1f8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b2e49d29-38fa-4dfd-badb-e514f483bac3}, !- Handle
  OfficeSmall Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dc91c37e-5960-47cc-b4a8-3702668d282f}, !- Handle
  OfficeSmall Lights,                     !- Name
  {b2e49d29-38fa-4dfd-badb-e514f483bac3}, !- Lights Definition Name
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {64a13424-a7b7-44af-8281-7f4a60fa9f3e}, !- Handle
  {b2e49d29-38fa-4dfd-badb-e514f483bac3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bc32b3b5-3f8f-4f7a-b327-a506e3814ae5}, !- Handle
  OfficeSmall Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5e24b7ca-d347-4a7b-970a-0da879cc410a}, !- Handle
  OfficeSmall Elec Equip,                 !- Name
  {bc32b3b5-3f8f-4f7a-b327-a506e3814ae5}, !- Electric Equipment Definition Name
  {f35b22f1-af66-4882-99e4-271aef07eaa2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3bf31bf7-17e9-4944-a46a-468419a265b4}, !- Handle
  OfficeSmall Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004572,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c11f211d-8e5e-425d-bc40-3382ad503557}, !- Handle
  OfficeSmall Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4b9fccb9-b38c-4d2a-9db4-baa1d0b05432}, !- Number of People Schedule Name
  {68ab1930-4cd7-4e97-b6e5-bef097b1a32f}, !- People Activity Level Schedule Name
  {ad5be529-b5b4-418a-9a65-8847648b663c}, !- Lighting Schedule Name
  {1038df74-2d68-4bcd-bde6-5a8dae215ffb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b19057b6-ae94-47dc-8951-d486bff48818}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ad5be529-b5b4-418a-9a65-8847648b663c}, !- Handle
  D17_OfL_OffSm_LF_Yr,                    !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  {b8045a3b-6c92-4ac1-a6bd-918c10ff3a71}, !- Default Day Schedule Name
  {28abd9ac-e389-43b2-ae51-7a8a6b8c946c}, !- Summer Design Day Schedule Name
  {78800cf0-a348-4856-a08c-bed38a3dc6c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8045a3b-6c92-4ac1-a6bd-918c10ff3a71}, !- Handle
  D17_OfL_OffSm_LF_Yr Default,            !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.73,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.67,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.43,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {f754d682-0015-4493-9701-06e94d6df057}, !- Handle
  Schedule Rule 23,                       !- Name
  {ad5be529-b5b4-418a-9a65-8847648b663c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76c6792b-7a4c-40e9-94c1-bb54fb6376ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76c6792b-7a4c-40e9-94c1-bb54fb6376ce}, !- Handle
  D17_OfL_OffSm_LF_Yr Default|Wkdy Day,   !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.055,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.73,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.67,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.43,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Day,
  {28abd9ac-e389-43b2-ae51-7a8a6b8c946c}, !- Handle
  D17_OfL_OffSm_LF_Yr Summer Design Day,  !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e9a4897-a9ab-4bd6-8b6a-4bfcdb01063e}, !- Handle
  Schedule Rule 24,                       !- Name
  {ad5be529-b5b4-418a-9a65-8847648b663c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {545bcefd-bddf-4296-b612-1362c416ada8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {545bcefd-bddf-4296-b612-1362c416ada8}, !- Handle
  D17_OfL_OffSm_LF_Yr Wknd Day,           !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2147,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {78800cf0-a348-4856-a08c-bed38a3dc6c8}, !- Handle
  D17_OfL_OffSm_LF_Yr Winter Design Day,  !- Name
  {e896e628-e6a8-430a-8cdf-1260aeb37a64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {692dd142-5b84-489c-81e6-5c9b3e396559}, !- Handle
  OfficeSmall Thermostat,                 !- Name
  {108f8046-9f02-4731-8e10-631df8f974c9}, !- Heating Setpoint Temperature Schedule Name
  {65681880-ec3d-49a8-af35-ce6981cbaaa0}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {093bf469-6db4-433d-8510-fd62dc4a9ad8}, !- Handle
  Plenum Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2b47bfe-d9e5-4658-9b37-24ead2d97335}, !- Handle
  Plenum Thermostat;                      !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {231d3769-88b2-442d-a08c-584950162ffa}, !- Handle
  EL1 East Perim Plnm (G.E7) Infiltration, !- Name
  {f70f28ec-ed62-40ea-a374-ad13ee6b9677}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be936067-45b5-4d8e-8525-2d92d33eeefa}, !- Handle
  EL1 East Perim Plnm (M.E17) Infiltration, !- Name
  {743c9e7d-0e15-465e-b339-486d5fdaccae}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c00f4e2-ae44-4404-be95-9001eb8db909}, !- Handle
  EL1 East Perim Plnm (T.E27) Infiltration, !- Name
  {4a51d80a-b2f0-478f-bc73-0bb84552a892}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.6425262e-05,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b1044d5-2886-4f26-970b-314c9dadd73a}, !- Handle
  EL1 East Perim Spc (G.E2) Infiltration, !- Name
  {52e0e420-0112-4b9f-a136-3d91870b8e14}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {818d4c94-3a0b-467a-b1ac-c2138801e2ff}, !- Handle
  EL1 East Perim Spc (M.E12) Infiltration, !- Name
  {ea141138-66c4-489f-87c4-95bea9d247ac}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24986ead-a77f-4bb9-811b-507e606fe689}, !- Handle
  EL1 East Perim Spc (T.E22) Infiltration, !- Name
  {194e8b7f-c468-458c-8779-fd5c6cf13897}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d395d7fd-236d-4a66-8985-1a2967ba1cd5}, !- Handle
  EL1 North Perim Plnm (G.N8) Infiltration, !- Name
  {d8aa5ce1-287f-49c4-9537-d88deb08049f}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78246f81-b17c-4622-bf47-4f2b1cad0678}, !- Handle
  EL1 North Perim Plnm (M.N18) Infiltration, !- Name
  {1d1486e4-2961-4134-b444-e2fe0a85609b}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eca10fcd-6ebc-4cc8-96a9-86eb9b1a8081}, !- Handle
  EL1 North Perim Plnm (T.N28) Infiltration, !- Name
  {64d70786-5928-436d-bbec-f8d36462aee8}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.49024668e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c175bad-1556-4913-8079-1f5c5ca02983}, !- Handle
  EL1 North Perim Spc (G.N3) Infiltration, !- Name
  {1de3c2e8-43a3-4f5f-9865-694010f4ac63}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fed2522c-da3e-4bf9-a8b1-3dc094f40fed}, !- Handle
  EL1 North Perim Spc (M.N13) Infiltration, !- Name
  {167bd646-a534-4a37-8593-0d080ace718f}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {773e845a-29fe-4fb9-859a-52306545a2e2}, !- Handle
  EL1 North Perim Spc (T.N23) Infiltration, !- Name
  {8feb38e0-91c4-4354-a667-f5905d619237}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d41c37df-6338-4f7f-9dc3-60abbfa11f5f}, !- Handle
  EL1 South Perim Plnm (G.S6) Infiltration, !- Name
  {061bf79d-e5c8-4139-93a8-ab074939b5fd}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f843d447-4259-4700-bbd9-5594567e1f7b}, !- Handle
  EL1 South Perim Plnm (M.S16) Infiltration, !- Name
  {d927cf0d-7a6a-4e67-98f8-876be73bc9f7}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b2aaf40-2ac2-42b2-9ba7-3d9449a69b97}, !- Handle
  EL1 South Perim Plnm (T.S26) Infiltration, !- Name
  {6a5ad3d2-4577-4876-9127-ddb1c70a56ca}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.49024668e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae3c2421-c237-4816-9f05-c389918c8dc4}, !- Handle
  EL1 South Perim Spc (G.S1) Infiltration, !- Name
  {85ee12eb-6afd-43e4-b3f3-1c4b5005b3da}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6dc3adb5-d4bf-4ae7-adcc-53b7a45c0388}, !- Handle
  EL1 South Perim Spc (M.S11) Infiltration, !- Name
  {7f838e1d-a0e6-4ef8-918d-79be7dd72c84}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4c44427-2d72-4ddd-a661-84dff8c8b297}, !- Handle
  EL1 South Perim Spc (T.S21) Infiltration, !- Name
  {f559b409-5996-486e-a473-b256bf143c45}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8cb73e6e-17e8-4c3d-825d-7bd2045d9dac}, !- Handle
  EL1 West Perim Plnm (G.W9) Infiltration, !- Name
  {1a25928b-2ad8-41d0-91ca-d9e48ecdcaa1}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7cad0c54-8607-4eb3-945a-41c05516b2fe}, !- Handle
  EL1 West Perim Plnm (M.W19) Infiltration, !- Name
  {c936e3d2-d7f0-48ce-bb2f-fc286ab886aa}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f88f11b9-17e3-4e7c-bfe9-aea2569dcd70}, !- Handle
  EL1 West Perim Plnm (T.W29) Infiltration, !- Name
  {bbc763d4-3e7a-43de-ba2c-44cf455da6dc}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.6425262e-05,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67faa956-06af-4703-ae99-699112d2c2a7}, !- Handle
  EL1 West Perim Spc (G.W4) Infiltration, !- Name
  {aa359ad8-bcce-44f4-81ca-ff326bfb99f9}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a175667-fb7b-4541-8942-11bada01578e}, !- Handle
  EL1 West Perim Spc (M.W14) Infiltration, !- Name
  {f277d959-4c10-4e56-ab6c-3a470b0713d1}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a852c370-936c-4c75-bec2-5beb0f579286}, !- Handle
  EL1 West Perim Spc (T.W24) Infiltration, !- Name
  {935891a9-9444-4663-8fc3-8d406688b543}, !- Space or SpaceType Name
  {d994d981-743e-4d1e-bac5-10a9c679e665}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001932562511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {dd7f5dbc-698f-481b-99e6-241025c32f6f}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {33fd8804-1db1-4c04-8c4f-06ef8d08e65b}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {127b154d-bdd2-48e5-baa2-1bfc79e7b3cb}, !- Handle
  EL1 Core Plnm (G.C10) ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {784bbe30-1afd-4b99-913f-99390e51c507}, !- Zone Air Inlet Port List
  {cb02bcf7-8a22-4595-8392-eb2d347b06ac}, !- Zone Air Exhaust Port List
  {398aa84d-60d2-470e-8d9d-05b270a44645}, !- Zone Air Node Name
  {f7642f31-1395-47b7-8d5b-8f59d4a0461b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9969e36-a113-4391-8f0f-7f2a19fa37b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d19d355a-e0ec-43b6-852d-b1c35a44c29a}, !- Handle
  EL1 Core Plnm (G.C10) ZN Zone Air Node, !- Name
  {398aa84d-60d2-470e-8d9d-05b270a44645}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {398aa84d-60d2-470e-8d9d-05b270a44645}, !- Handle
  {127b154d-bdd2-48e5-baa2-1bfc79e7b3cb}, !- Source Object
  11,                                     !- Outlet Port
  {d19d355a-e0ec-43b6-852d-b1c35a44c29a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {784bbe30-1afd-4b99-913f-99390e51c507}, !- Handle
  {127b154d-bdd2-48e5-baa2-1bfc79e7b3cb}; !- HVAC Component

OS:PortList,
  {cb02bcf7-8a22-4595-8392-eb2d347b06ac}, !- Handle
  {127b154d-bdd2-48e5-baa2-1bfc79e7b3cb}; !- HVAC Component

OS:PortList,
  {f7642f31-1395-47b7-8d5b-8f59d4a0461b}, !- Handle
  {127b154d-bdd2-48e5-baa2-1bfc79e7b3cb}; !- HVAC Component

OS:Sizing:Zone,
  {5bb00095-58ad-421a-acf3-a0cbbd03f24c}, !- Handle
  {127b154d-bdd2-48e5-baa2-1bfc79e7b3cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1543fe94-2dfc-4460-a6b5-fbb4bb75ceb9}, !- Handle
  EL1 Core Plnm (G.C10) ZN Zone HVAC Equipment List, !- Name
  {127b154d-bdd2-48e5-baa2-1bfc79e7b3cb}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c9969e36-a113-4391-8f0f-7f2a19fa37b6}, !- Handle
  Plenum Thermostat 1;                    !- Name

OS:ThermalZone,
  {db7655b9-93fb-44b5-8fd6-8a837aac56f3}, !- Handle
  EL1 Core Plnm (M.C20) ZN,               !- Name
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3ac96e3-21c3-41cc-b176-ab114b8a1fdf}, !- Zone Air Inlet Port List
  {e9c5183b-b2fa-4b5c-9879-00972f9a6094}, !- Zone Air Exhaust Port List
  {f7700ae1-8045-4277-b025-6bb44acc2e9e}, !- Zone Air Node Name
  {a8069453-16b8-4f3f-8d39-3f2bf1885586}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2d60d69-9ae2-4dfd-984e-e3476aa6ace3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {623feb2d-4bae-4757-a774-2526022ff71e}, !- Handle
  EL1 Core Plnm (M.C20) ZN Zone Air Node, !- Name
  {f7700ae1-8045-4277-b025-6bb44acc2e9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7700ae1-8045-4277-b025-6bb44acc2e9e}, !- Handle
  {db7655b9-93fb-44b5-8fd6-8a837aac56f3}, !- Source Object
  11,                                     !- Outlet Port
  {623feb2d-4bae-4757-a774-2526022ff71e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3ac96e3-21c3-41cc-b176-ab114b8a1fdf}, !- Handle
  {db7655b9-93fb-44b5-8fd6-8a837aac56f3}; !- HVAC Component

OS:PortList,
  {e9c5183b-b2fa-4b5c-9879-00972f9a6094}, !- Handle
  {db7655b9-93fb-44b5-8fd6-8a837aac56f3}; !- HVAC Component

OS:PortList,
  {a8069453-16b8-4f3f-8d39-3f2bf1885586}, !- Handle
  {db7655b9-93fb-44b5-8fd6-8a837aac56f3}; !- HVAC Component

OS:Sizing:Zone,
  {16173361-3a83-4d31-b368-7facea1367e7}, !- Handle
  {db7655b9-93fb-44b5-8fd6-8a837aac56f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8d06ead-f6d8-4470-b1c7-a1224aa5064d}, !- Handle
  EL1 Core Plnm (M.C20) ZN Zone HVAC Equipment List, !- Name
  {db7655b9-93fb-44b5-8fd6-8a837aac56f3}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {e2d60d69-9ae2-4dfd-984e-e3476aa6ace3}, !- Handle
  Plenum Thermostat 2;                    !- Name

OS:ThermalZone,
  {75f1fbc6-0950-4db5-a2cd-7242f3ef8b7c}, !- Handle
  EL1 Core Plnm (T.C30) ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcdf3b9d-90a0-4cb4-9d7a-483a92a28d99}, !- Zone Air Inlet Port List
  {d385ed02-18ac-4ade-8b4f-11a6777328ee}, !- Zone Air Exhaust Port List
  {8ba16db7-5353-4c03-91dc-241b9e2e0c47}, !- Zone Air Node Name
  {340da3db-771c-4c06-8837-78003cb6b256}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1acc3b68-730e-4af4-9ab4-66c4c1dfc31d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea3e51f5-6a54-406e-872a-6467f04aa652}, !- Handle
  EL1 Core Plnm (T.C30) ZN Zone Air Node, !- Name
  {8ba16db7-5353-4c03-91dc-241b9e2e0c47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ba16db7-5353-4c03-91dc-241b9e2e0c47}, !- Handle
  {75f1fbc6-0950-4db5-a2cd-7242f3ef8b7c}, !- Source Object
  11,                                     !- Outlet Port
  {ea3e51f5-6a54-406e-872a-6467f04aa652}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcdf3b9d-90a0-4cb4-9d7a-483a92a28d99}, !- Handle
  {75f1fbc6-0950-4db5-a2cd-7242f3ef8b7c}; !- HVAC Component

OS:PortList,
  {d385ed02-18ac-4ade-8b4f-11a6777328ee}, !- Handle
  {75f1fbc6-0950-4db5-a2cd-7242f3ef8b7c}; !- HVAC Component

OS:PortList,
  {340da3db-771c-4c06-8837-78003cb6b256}, !- Handle
  {75f1fbc6-0950-4db5-a2cd-7242f3ef8b7c}; !- HVAC Component

OS:Sizing:Zone,
  {693d0524-c83e-4ea4-90ef-e0c722790a62}, !- Handle
  {75f1fbc6-0950-4db5-a2cd-7242f3ef8b7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ef3cb1f-a361-4f2f-9b7e-ed726cf88bc3}, !- Handle
  EL1 Core Plnm (T.C30) ZN Zone HVAC Equipment List, !- Name
  {75f1fbc6-0950-4db5-a2cd-7242f3ef8b7c}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {1acc3b68-730e-4af4-9ab4-66c4c1dfc31d}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:ThermalZone,
  {16c1c4ad-589b-49fd-aaba-215e3e4aa792}, !- Handle
  EL1 Core Spc (G.C5) ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02acaddf-cfd2-42ff-a1c6-5ce5163cab80}, !- Zone Air Inlet Port List
  {c5a89f82-a03f-4afb-8799-90e97cdf422d}, !- Zone Air Exhaust Port List
  {d9ebe3d6-79b8-450a-9c85-b33486293b03}, !- Zone Air Node Name
  {d0e91fbd-8ebd-4a3c-aa2c-d375ffe3283f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef3b47b7-2250-4768-90a4-8b3876813412}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82d13bdc-d7c7-4cb6-97ca-b18f0f4f0e52}, !- Handle
  EL1 Core Spc (G.C5) ZN Zone Air Node,   !- Name
  {d9ebe3d6-79b8-450a-9c85-b33486293b03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9ebe3d6-79b8-450a-9c85-b33486293b03}, !- Handle
  {16c1c4ad-589b-49fd-aaba-215e3e4aa792}, !- Source Object
  11,                                     !- Outlet Port
  {82d13bdc-d7c7-4cb6-97ca-b18f0f4f0e52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02acaddf-cfd2-42ff-a1c6-5ce5163cab80}, !- Handle
  {16c1c4ad-589b-49fd-aaba-215e3e4aa792}, !- HVAC Component
  {2baa6940-a7b9-45d3-bb57-fb051a044bb6}; !- Port 1

OS:PortList,
  {c5a89f82-a03f-4afb-8799-90e97cdf422d}, !- Handle
  {16c1c4ad-589b-49fd-aaba-215e3e4aa792}; !- HVAC Component

OS:PortList,
  {d0e91fbd-8ebd-4a3c-aa2c-d375ffe3283f}, !- Handle
  {16c1c4ad-589b-49fd-aaba-215e3e4aa792}, !- HVAC Component
  {f8baa235-ba0d-44b9-9954-c5a981e7a884}; !- Port 1

OS:Sizing:Zone,
  {18759025-2832-4050-b409-845da3730146}, !- Handle
  {16c1c4ad-589b-49fd-aaba-215e3e4aa792}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57e0b51c-2d77-4396-b0ed-b5acdd1e6184}, !- Handle
  EL1 Core Spc (G.C5) ZN Zone HVAC Equipment List, !- Name
  {16c1c4ad-589b-49fd-aaba-215e3e4aa792}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b326d92b-9739-404e-af05-86c1f33eb509}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ef3b47b7-2250-4768-90a4-8b3876813412}, !- Handle
  MechElecRoom Thermostat 1,              !- Name
  {108f8046-9f02-4731-8e10-631df8f974c9}, !- Heating Setpoint Temperature Schedule Name
  {65681880-ec3d-49a8-af35-ce6981cbaaa0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b6e161b4-b8b9-422c-ac25-79bfd6ca79bb}, !- Handle
  EL1 Core Spc (M.C15) ZN,                !- Name
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1ef6ddc-a856-4e59-b4d6-5c56d7a5d393}, !- Zone Air Inlet Port List
  {99280d56-9f28-4ead-8bbb-8b186909c141}, !- Zone Air Exhaust Port List
  {c8097c26-deae-4387-b9e1-21af5734de2f}, !- Zone Air Node Name
  {a33df3a9-dd08-4ab4-b532-b952a177417c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44b73491-236b-4efb-b120-f021760abf53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6539f94d-9212-49e5-93db-63cbfa316285}, !- Handle
  EL1 Core Spc (M.C15) ZN Zone Air Node,  !- Name
  {c8097c26-deae-4387-b9e1-21af5734de2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8097c26-deae-4387-b9e1-21af5734de2f}, !- Handle
  {b6e161b4-b8b9-422c-ac25-79bfd6ca79bb}, !- Source Object
  11,                                     !- Outlet Port
  {6539f94d-9212-49e5-93db-63cbfa316285}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1ef6ddc-a856-4e59-b4d6-5c56d7a5d393}, !- Handle
  {b6e161b4-b8b9-422c-ac25-79bfd6ca79bb}, !- HVAC Component
  {246a7eec-86eb-4870-a08e-e837d29fc0f3}; !- Port 1

OS:PortList,
  {99280d56-9f28-4ead-8bbb-8b186909c141}, !- Handle
  {b6e161b4-b8b9-422c-ac25-79bfd6ca79bb}; !- HVAC Component

OS:PortList,
  {a33df3a9-dd08-4ab4-b532-b952a177417c}, !- Handle
  {b6e161b4-b8b9-422c-ac25-79bfd6ca79bb}, !- HVAC Component
  {8d17e063-7308-4900-8389-17e9834f134e}; !- Port 1

OS:Sizing:Zone,
  {4f86fa75-b00e-41f1-a608-c4252d5a44d0}, !- Handle
  {b6e161b4-b8b9-422c-ac25-79bfd6ca79bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {812809fd-0a9a-45e6-b6b3-e80934ff113b}, !- Handle
  EL1 Core Spc (M.C15) ZN Zone HVAC Equipment List, !- Name
  {b6e161b4-b8b9-422c-ac25-79bfd6ca79bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86c86e3b-5588-42b9-9eb9-df6132abe0da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {44b73491-236b-4efb-b120-f021760abf53}, !- Handle
  OfficeOpen Thermostat 1,                !- Name
  {108f8046-9f02-4731-8e10-631df8f974c9}, !- Heating Setpoint Temperature Schedule Name
  {65681880-ec3d-49a8-af35-ce6981cbaaa0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8ab6c553-cf23-43ce-a441-77770beebb97}, !- Handle
  EL1 Core Spc (T.C25) ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bc64cb1-bf4e-460b-9a73-680e852078b9}, !- Zone Air Inlet Port List
  {b67e65bc-a353-4489-a576-0f374d151d92}, !- Zone Air Exhaust Port List
  {63b0dcba-f216-498f-b81a-936210928911}, !- Zone Air Node Name
  {27a8346f-f5da-436b-b6ca-ff8bfdab6b01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5398019-4a69-403e-963a-93b42ece79da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f7dfb2a-b91d-4378-b488-56c4d155d028}, !- Handle
  EL1 Core Spc (T.C25) ZN Zone Air Node,  !- Name
  {63b0dcba-f216-498f-b81a-936210928911}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63b0dcba-f216-498f-b81a-936210928911}, !- Handle
  {8ab6c553-cf23-43ce-a441-77770beebb97}, !- Source Object
  11,                                     !- Outlet Port
  {6f7dfb2a-b91d-4378-b488-56c4d155d028}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bc64cb1-bf4e-460b-9a73-680e852078b9}, !- Handle
  {8ab6c553-cf23-43ce-a441-77770beebb97}, !- HVAC Component
  {c71e9b20-3ea9-40b4-9847-48324b1af848}; !- Port 1

OS:PortList,
  {b67e65bc-a353-4489-a576-0f374d151d92}, !- Handle
  {8ab6c553-cf23-43ce-a441-77770beebb97}; !- HVAC Component

OS:PortList,
  {27a8346f-f5da-436b-b6ca-ff8bfdab6b01}, !- Handle
  {8ab6c553-cf23-43ce-a441-77770beebb97}, !- HVAC Component
  {2a320561-6e89-4311-931f-b4ad2f852de5}; !- Port 1

OS:Sizing:Zone,
  {4be378a4-f502-45dd-ade3-367e56db937e}, !- Handle
  {8ab6c553-cf23-43ce-a441-77770beebb97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd128737-7d31-4454-9e9d-540b0664f6ee}, !- Handle
  EL1 Core Spc (T.C25) ZN Zone HVAC Equipment List, !- Name
  {8ab6c553-cf23-43ce-a441-77770beebb97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cd33d21-ac33-41e4-ae33-0fcfbb2a6387}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e5398019-4a69-403e-963a-93b42ece79da}, !- Handle
  OfficeOpen Thermostat 2,                !- Name
  {108f8046-9f02-4731-8e10-631df8f974c9}, !- Heating Setpoint Temperature Schedule Name
  {65681880-ec3d-49a8-af35-ce6981cbaaa0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6c7f4bf-c859-4ceb-8b36-a6db69e1e551}, !- Handle
  EL1 East Perim Plnm (G.E7) ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {270cda69-f469-4709-b2a8-529879cd268e}, !- Zone Air Inlet Port List
  {5f8823de-30b4-4f13-8b5e-7dd9429fcd05}, !- Zone Air Exhaust Port List
  {6b778aa9-e909-4837-8066-8bf8e95a7d14}, !- Zone Air Node Name
  {9f1b784e-deac-4a3b-bb7f-443f70f44b45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {001c4b58-326e-4957-b6dd-b0ce6e01ad11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d36444e-0397-4895-9f77-715734f1a662}, !- Handle
  EL1 East Perim Plnm (G.E7) ZN Zone Air Node, !- Name
  {6b778aa9-e909-4837-8066-8bf8e95a7d14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b778aa9-e909-4837-8066-8bf8e95a7d14}, !- Handle
  {f6c7f4bf-c859-4ceb-8b36-a6db69e1e551}, !- Source Object
  11,                                     !- Outlet Port
  {8d36444e-0397-4895-9f77-715734f1a662}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {270cda69-f469-4709-b2a8-529879cd268e}, !- Handle
  {f6c7f4bf-c859-4ceb-8b36-a6db69e1e551}; !- HVAC Component

OS:PortList,
  {5f8823de-30b4-4f13-8b5e-7dd9429fcd05}, !- Handle
  {f6c7f4bf-c859-4ceb-8b36-a6db69e1e551}; !- HVAC Component

OS:PortList,
  {9f1b784e-deac-4a3b-bb7f-443f70f44b45}, !- Handle
  {f6c7f4bf-c859-4ceb-8b36-a6db69e1e551}; !- HVAC Component

OS:Sizing:Zone,
  {c77edce0-3c9b-4f2d-b46d-8da8beebb1cf}, !- Handle
  {f6c7f4bf-c859-4ceb-8b36-a6db69e1e551}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e599dda5-3622-4f63-b845-a6a7644a2629}, !- Handle
  EL1 East Perim Plnm (G.E7) ZN Zone HVAC Equipment List, !- Name
  {f6c7f4bf-c859-4ceb-8b36-a6db69e1e551}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {001c4b58-326e-4957-b6dd-b0ce6e01ad11}, !- Handle
  Plenum Thermostat 4;                    !- Name

OS:ThermalZone,
  {6c430265-681f-45da-967e-f7fa225be8c9}, !- Handle
  EL1 East Perim Plnm (M.E17) ZN,         !- Name
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49bb3099-34cc-4d4e-8044-9061bdaca3e3}, !- Zone Air Inlet Port List
  {fe13a655-7600-48fc-849f-af25799eadf4}, !- Zone Air Exhaust Port List
  {b802ceef-8d49-4094-9ef1-ad6fbed66c47}, !- Zone Air Node Name
  {bd3b413d-ed61-4a99-83b7-ee8a4b9b2924}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5bd0c18-ef48-48cf-a45b-5623ea95a0f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77cfe874-19d0-423a-9db1-2fbe619cd1e5}, !- Handle
  EL1 East Perim Plnm (M.E17) ZN Zone Air Node, !- Name
  {b802ceef-8d49-4094-9ef1-ad6fbed66c47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b802ceef-8d49-4094-9ef1-ad6fbed66c47}, !- Handle
  {6c430265-681f-45da-967e-f7fa225be8c9}, !- Source Object
  11,                                     !- Outlet Port
  {77cfe874-19d0-423a-9db1-2fbe619cd1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49bb3099-34cc-4d4e-8044-9061bdaca3e3}, !- Handle
  {6c430265-681f-45da-967e-f7fa225be8c9}; !- HVAC Component

OS:PortList,
  {fe13a655-7600-48fc-849f-af25799eadf4}, !- Handle
  {6c430265-681f-45da-967e-f7fa225be8c9}; !- HVAC Component

OS:PortList,
  {bd3b413d-ed61-4a99-83b7-ee8a4b9b2924}, !- Handle
  {6c430265-681f-45da-967e-f7fa225be8c9}; !- HVAC Component

OS:Sizing:Zone,
  {fcd31096-d893-4758-a04d-9a40987d53c2}, !- Handle
  {6c430265-681f-45da-967e-f7fa225be8c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {529c2e76-24bd-4593-9e81-28899a5fc491}, !- Handle
  EL1 East Perim Plnm (M.E17) ZN Zone HVAC Equipment List, !- Name
  {6c430265-681f-45da-967e-f7fa225be8c9}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c5bd0c18-ef48-48cf-a45b-5623ea95a0f6}, !- Handle
  Plenum Thermostat 5;                    !- Name

OS:ThermalZone,
  {2491eaae-d297-4ac8-8ca1-bae41d9859ec}, !- Handle
  EL1 East Perim Plnm (T.E27) ZN,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
