
OS:Version,
  {aad028e1-fa51-469b-bf99-01d5491fb15a}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:YearDescription,
  {22da133b-29ec-4cef-a911-6b180fad4387}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:WeatherFile,
  {2c2bf1af-af34-45be-8291-a5d1ffaabc53}, !- Handle
  CA_SACRAMENTO-METRO-AP,                 !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724839,                          !- Data Source
  724839,                                 !- WMO Number
  38.7,                                   !- Latitude {deg}
  -121.59,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  10,                                     !- Elevation {m}
  /home/edr/OS-server/temp_data/analysis_8ea68a78-981e-4286-9ffe-c7110a5ba687/weather/CA_SACRAMENTO-METRO-AP_724839S_TYP12.epw, !- Url
  2CDF73D4,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {55c63266-dd18-4a86-acda-7869af078311}, !- Handle
  CA_SACRAMENTO-METRO-AP_-_USA,           !- Name
  38.7,                                   !- Latitude {deg}
  -121.59,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  10,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {44273bed-1877-4fca-8e29-4b37723e38e7}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.575,                                 !- Annual Average Outdoor Air Temperature {C}
  17;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {af8ccf7d-8cbc-4bda-819a-7acaf9a3599e}, !- Handle
  CA_SACRAMENTO-METRO-AP Ann Clg .4% Condns DB=>MWB 1, !- Name
  38,                                     !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b9fb4286-8247-42bb-ac2c-d8e01e905141}, !- Handle
  CA_SACRAMENTO-METRO-AP Ann Clg .4% Condns WB=>MDB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {70957d35-e8f6-46c9-8e22-b406c8983910}, !- Handle
  CA_SACRAMENTO-METRO-AP Ann Htg 99.6% Condns DB 1, !- Name
  -0.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -0.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {9678806b-072f-4323-a1ef-ffd85874a682}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  12;                                     !- Climate Zone Value 1

OS:Building,
  {d9ce0cbd-f08d-4ffe-9910-db60567be83c}, !- Handle
  DEER 2015|OfS,                          !- Name
  ,                                       !- Building Sector Type
  12,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {4084183b-2a77-461f-b876-f7fb74b59b7f}, !- Default Construction Set Name
  {e16bb0a8-591f-4ca2-9481-3ddff146402b}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  OfS;                                    !- Standards Building Type

OS:SpaceType,
  {0634cc9b-7299-41d7-a7cf-8043b335602f}, !- Handle
  OfS Hall - DEER 2015,                   !- Name
  ,                                       !- Default Construction Set Name
  {d2c394d8-933e-4462-933a-840f72b808bf}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {f049c749-ffbb-414c-955e-5dd291aecda1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfS,                                    !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:SpaceType,
  {a45c81e5-f668-4021-b9a0-ec811be6d9b7}, !- Handle
  OfS OfficeSmall - DEER 2015,            !- Name
  ,                                       !- Default Construction Set Name
  {e282c037-1383-4707-aeb0-8c7b98691f80}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {daa8163b-613a-4b94-8b22-19c77d1a0da6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfS,                                    !- Standards Building Type
  OfficeSmall;                            !- Standards Space Type

OS:BuildingStory,
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.572,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {289824ae-f42b-4124-bb23-2f5e64cb8151}, !- Handle
  OfS OfficeSmall A end_a - Story Ground, !- Name
  {a45c81e5-f668-4021-b9a0-ec811be6d9b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50.5453618050163,                      !- X Origin {m}
  -25.2726809025081,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {8dee2ba9-3d74-4a78-8e48-2702cd6b3a56}; !- Thermal Zone Name

OS:Surface,
  {64970da6-cdef-45d2-8c45-b303a9c1c60f}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {289824ae-f42b-4124-bb23-2f5e64cb8151}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ddb7b5b-2d3d-493c-a7a4-4560158fa8cd}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {289824ae-f42b-4124-bb23-2f5e64cb8151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f4f587-cd3e-4d22-84c0-221da0b18fde}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {289824ae-f42b-4124-bb23-2f5e64cb8151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b2f891e-caac-41d0-8911-8de934525844}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 4.572,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4628c1a-28a5-4ed6-a7fa-c3bf6e276e5c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {289824ae-f42b-4124-bb23-2f5e64cb8151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ed6e0d7-d8a3-4450-8390-c35e8764f6e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 4.572,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecdd1b3a-2c77-4746-af5a-241ba7598eec}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {289824ae-f42b-4124-bb23-2f5e64cb8151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 4.572,          !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fde85d4-6fde-4de7-8e49-b9a3b0ed167c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {289824ae-f42b-4124-bb23-2f5e64cb8151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 4.572,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 4.572,         !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 4.572,             !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8dee2ba9-3d74-4a78-8e48-2702cd6b3a56}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {971a7832-4863-4a41-a7e1-8e8b262e6535}, !- Zone Air Inlet Port List
  {24c923b2-64ee-428a-94ea-adde24ef8b23}, !- Zone Air Exhaust Port List
  {c0c45fff-bab8-42e9-aba0-3a03609390e4}, !- Zone Air Node Name
  {8297d985-aa3a-4df2-85ad-1327d001b1de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbdb1ead-3144-4f6d-9ef5-5f808cb4275e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {104a7a44-c620-4667-a419-06ffa9fc57d7}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Zone Air Node, !- Name
  {c0c45fff-bab8-42e9-aba0-3a03609390e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0c45fff-bab8-42e9-aba0-3a03609390e4}, !- Handle
  {8dee2ba9-3d74-4a78-8e48-2702cd6b3a56}, !- Source Object
  11,                                     !- Outlet Port
  {104a7a44-c620-4667-a419-06ffa9fc57d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {971a7832-4863-4a41-a7e1-8e8b262e6535}, !- Handle
  {8dee2ba9-3d74-4a78-8e48-2702cd6b3a56}, !- HVAC Component
  {929d7c2b-7e38-4ab9-a9e2-5b58aac1e415}; !- Port 1

OS:PortList,
  {24c923b2-64ee-428a-94ea-adde24ef8b23}, !- Handle
  {8dee2ba9-3d74-4a78-8e48-2702cd6b3a56}; !- HVAC Component

OS:PortList,
  {8297d985-aa3a-4df2-85ad-1327d001b1de}, !- Handle
  {8dee2ba9-3d74-4a78-8e48-2702cd6b3a56}, !- HVAC Component
  {b433023f-53ff-4b64-96c6-0dc372db0765}; !- Port 1

OS:Sizing:Zone,
  {29b3480f-409f-4231-bd2a-a18511866081}, !- Handle
  {8dee2ba9-3d74-4a78-8e48-2702cd6b3a56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0b904872-9012-4dec-9ed2-75074ce497be}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {8dee2ba9-3d74-4a78-8e48-2702cd6b3a56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc17bc41-6747-4e99-a345-4bfc05bca4c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a255f2c4-b300-4c11-8408-aeb62b1a80bb}, !- Handle
  OfS OfficeSmall B end_a - Story Ground, !- Name
  {a45c81e5-f668-4021-b9a0-ec811be6d9b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50.5453618050163,                      !- X Origin {m}
  -20.7006809025082,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {87cdd138-3084-4c2a-bf18-9b61049a2d5f}; !- Thermal Zone Name

OS:Surface,
  {303dc6a6-3081-4f2b-94df-98ca0c87270b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a255f2c4-b300-4c11-8408-aeb62b1a80bb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 41.4013618050164, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 41.4013618050164, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8abe0e3-8887-4781-a51d-bcc016017715}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a255f2c4-b300-4c11-8408-aeb62b1a80bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 41.4013618050164, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 41.4013618050164, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49e395c3-805a-470e-a979-f353bf12029a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a255f2c4-b300-4c11-8408-aeb62b1a80bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62724610-d304-4e2b-960f-328cdbb0fac8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 41.4013618050164, 4.572,         !- X,Y,Z Vertex 1 {m}
  4.572, 41.4013618050164, 0,             !- X,Y,Z Vertex 2 {m}
  0, 41.4013618050164, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 41.4013618050164, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffedc265-4856-4f2f-8f9c-37c5d2deafd2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a255f2c4-b300-4c11-8408-aeb62b1a80bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e724959a-39be-41cc-85a6-5b66901b3821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 4.572,     !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 41.4013618050164, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 41.4013618050164, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2f891e-caac-41d0-8911-8de934525844}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a255f2c4-b300-4c11-8408-aeb62b1a80bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f4f587-cd3e-4d22-84c0-221da0b18fde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 4.572,         !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d14be47-dcb2-4401-ac5a-84256de4a8a8}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a255f2c4-b300-4c11-8408-aeb62b1a80bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 4.572,     !- X,Y,Z Vertex 1 {m}
  4.572, 41.4013618050164, 4.572,         !- X,Y,Z Vertex 2 {m}
  0, 41.4013618050164, 4.572,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {87cdd138-3084-4c2a-bf18-9b61049a2d5f}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c38e9490-2072-4bf9-b4f3-25eaabc9ae0c}, !- Zone Air Inlet Port List
  {c5ec4e7b-1c90-4144-9a48-3e84a8acd5db}, !- Zone Air Exhaust Port List
  {2fb31b8c-0765-4bc7-a66b-877e423aa8e6}, !- Zone Air Node Name
  {4f288a53-3562-4043-a87a-669c7c6a3228}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {279d3a18-0963-4ec9-a174-b25d7ba03daa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa180cf4-d881-47a9-93f4-23fca1f0dc15}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Zone Air Node, !- Name
  {2fb31b8c-0765-4bc7-a66b-877e423aa8e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fb31b8c-0765-4bc7-a66b-877e423aa8e6}, !- Handle
  {87cdd138-3084-4c2a-bf18-9b61049a2d5f}, !- Source Object
  11,                                     !- Outlet Port
  {aa180cf4-d881-47a9-93f4-23fca1f0dc15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c38e9490-2072-4bf9-b4f3-25eaabc9ae0c}, !- Handle
  {87cdd138-3084-4c2a-bf18-9b61049a2d5f}, !- HVAC Component
  {dab49e54-b39a-46d2-b01a-1a51d93baadd}; !- Port 1

OS:PortList,
  {c5ec4e7b-1c90-4144-9a48-3e84a8acd5db}, !- Handle
  {87cdd138-3084-4c2a-bf18-9b61049a2d5f}; !- HVAC Component

OS:PortList,
  {4f288a53-3562-4043-a87a-669c7c6a3228}, !- Handle
  {87cdd138-3084-4c2a-bf18-9b61049a2d5f}, !- HVAC Component
  {9409232e-2b52-4a04-a734-a034edf58cd2}; !- Port 1

OS:Sizing:Zone,
  {f012266c-3210-407c-83c3-9568383da5ca}, !- Handle
  {87cdd138-3084-4c2a-bf18-9b61049a2d5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0726efa6-769c-46de-b05d-2d5c31d37221}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {87cdd138-3084-4c2a-bf18-9b61049a2d5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21351f24-36b0-4051-8750-213d25df74fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {56707c3f-1712-4e06-a161-7caeb83ea78c}, !- Handle
  OfS OfficeSmall C end_a - Story Ground, !- Name
  {a45c81e5-f668-4021-b9a0-ec811be6d9b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50.5453618050163,                      !- X Origin {m}
  20.7006809025082,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {7a7556ec-3e0a-4e67-81b9-f656867323c0}; !- Thermal Zone Name

OS:Surface,
  {a1a06909-8b3d-48c5-b87c-956211743b37}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {56707c3f-1712-4e06-a161-7caeb83ea78c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a33ccec-33e8-465e-85d6-12419f69a730}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56707c3f-1712-4e06-a161-7caeb83ea78c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c92277d-f1b2-4a60-8306-1c23da201d36}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56707c3f-1712-4e06-a161-7caeb83ea78c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 4.572,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d58ecf-6796-4fda-baa6-836d445d215f}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56707c3f-1712-4e06-a161-7caeb83ea78c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4233518d-7425-4ffb-9ee1-5767c6a793e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 4.572,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62724610-d304-4e2b-960f-328cdbb0fac8}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56707c3f-1712-4e06-a161-7caeb83ea78c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49e395c3-805a-470e-a979-f353bf12029a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 4.572,          !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0ba8f46-3967-4911-8014-9857830a2643}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56707c3f-1712-4e06-a161-7caeb83ea78c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 4.572,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 4.572,         !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 4.572,             !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7a7556ec-3e0a-4e67-81b9-f656867323c0}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77483eff-070e-4002-ada3-d7c04a7d4b42}, !- Zone Air Inlet Port List
  {ccab31ca-fb79-4fc8-b1dd-f74eb1b5d58b}, !- Zone Air Exhaust Port List
  {0af0f035-66a3-42f6-9519-ae92d9d7e6dc}, !- Zone Air Node Name
  {5d4cd414-6e44-4ee6-ad2f-5cb6690c92b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a73d702c-99e6-476a-a7f7-639de39d2d09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc980fd7-a9af-4d83-b33b-0f76d4557ef9}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Zone Air Node, !- Name
  {0af0f035-66a3-42f6-9519-ae92d9d7e6dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0af0f035-66a3-42f6-9519-ae92d9d7e6dc}, !- Handle
  {7a7556ec-3e0a-4e67-81b9-f656867323c0}, !- Source Object
  11,                                     !- Outlet Port
  {fc980fd7-a9af-4d83-b33b-0f76d4557ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77483eff-070e-4002-ada3-d7c04a7d4b42}, !- Handle
  {7a7556ec-3e0a-4e67-81b9-f656867323c0}, !- HVAC Component
  {ba49ced3-fab3-4ec3-b6f1-7bbc785142c3}; !- Port 1

OS:PortList,
  {ccab31ca-fb79-4fc8-b1dd-f74eb1b5d58b}, !- Handle
  {7a7556ec-3e0a-4e67-81b9-f656867323c0}; !- HVAC Component

OS:PortList,
  {5d4cd414-6e44-4ee6-ad2f-5cb6690c92b2}, !- Handle
  {7a7556ec-3e0a-4e67-81b9-f656867323c0}, !- HVAC Component
  {02c87111-5ba2-4bdb-8a57-470e7ca7f47a}; !- Port 1

OS:Sizing:Zone,
  {0170be6f-2fcf-4275-b047-627b9d459a3d}, !- Handle
  {7a7556ec-3e0a-4e67-81b9-f656867323c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5e2d7433-a55e-40cf-bb42-d4b97c8ee7c2}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7a7556ec-3e0a-4e67-81b9-f656867323c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6130a6b7-1c24-4f74-a894-23f4ff542f00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {773f4edd-485b-4bf3-a3f1-eed106c110dc}, !- Handle
  OfS OfficeSmall A  - Story Ground,      !- Name
  {a45c81e5-f668-4021-b9a0-ec811be6d9b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.9733618050163,                      !- X Origin {m}
  -25.2726809025081,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {4371de30-b64b-45d4-ab5e-58647d17edd9}; !- Thermal Zone Name

OS:Surface,
  {3f61f0ba-884e-450f-9249-4713723554cb}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {773f4edd-485b-4bf3-a3f1-eed106c110dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  64.7661273241214, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  64.7661273241214, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ed6e0d7-d8a3-4450-8390-c35e8764f6e3}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773f4edd-485b-4bf3-a3f1-eed106c110dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4628c1a-28a5-4ed6-a7fa-c3bf6e276e5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33949eb5-53e5-4fb8-8e04-673628e79509}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773f4edd-485b-4bf3-a3f1-eed106c110dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a72377f1-1d75-4ff3-afb8-3a00b9c2750a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7661273241214, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  64.7661273241214, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d297213-1bee-47f5-8955-47bd0317a812}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773f4edd-485b-4bf3-a3f1-eed106c110dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5736fa4-8902-4b81-94e2-a52afe5465fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7661273241214, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  64.7661273241214, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  64.7661273241214, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  64.7661273241214, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb388b8-2713-4420-a7a7-718b92ed3cb1}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773f4edd-485b-4bf3-a3f1-eed106c110dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  64.7661273241214, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  64.7661273241214, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8221729b-cbcb-47e7-b292-db91939b09d8}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {773f4edd-485b-4bf3-a3f1-eed106c110dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7661273241214, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  64.7661273241214, 4.57199999999995, 4.572, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999995, 4.572, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4371de30-b64b-45d4-ab5e-58647d17edd9}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4bcf91c-281b-4bf7-92e4-c337fae2afb5}, !- Zone Air Inlet Port List
  {ed622058-cf12-44d1-8c0e-6d1d9d50640b}, !- Zone Air Exhaust Port List
  {a35cef13-2a80-443c-bb3b-7daa003f1d51}, !- Zone Air Node Name
  {43ab5015-73a9-46e8-9465-278a9fe61350}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8c40330-bfdb-443a-893c-b2e80d37170b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db0e09dd-a136-496f-b2a3-de72b638c7b2}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Zone Air Node, !- Name
  {a35cef13-2a80-443c-bb3b-7daa003f1d51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a35cef13-2a80-443c-bb3b-7daa003f1d51}, !- Handle
  {4371de30-b64b-45d4-ab5e-58647d17edd9}, !- Source Object
  11,                                     !- Outlet Port
  {db0e09dd-a136-496f-b2a3-de72b638c7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4bcf91c-281b-4bf7-92e4-c337fae2afb5}, !- Handle
  {4371de30-b64b-45d4-ab5e-58647d17edd9}, !- HVAC Component
  {2eb0154b-f7dd-4f3e-8d0e-b6cfde852ebc}; !- Port 1

OS:PortList,
  {ed622058-cf12-44d1-8c0e-6d1d9d50640b}, !- Handle
  {4371de30-b64b-45d4-ab5e-58647d17edd9}; !- HVAC Component

OS:PortList,
  {43ab5015-73a9-46e8-9465-278a9fe61350}, !- Handle
  {4371de30-b64b-45d4-ab5e-58647d17edd9}, !- HVAC Component
  {f35ec71e-57b9-4ae6-90ad-ffeb08922410}; !- Port 1

OS:Sizing:Zone,
  {5ce08d63-80ca-41b9-bca1-77df63fc21f1}, !- Handle
  {4371de30-b64b-45d4-ab5e-58647d17edd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8cf408a5-d3e5-46de-ba54-ebdfe5d480e4}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Zone HVAC Equipment List, !- Name
  {4371de30-b64b-45d4-ab5e-58647d17edd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6de3c01-ac83-44b6-965b-9aee04a4d21a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f7fbea79-6811-47d0-9240-902aaa454cf1}, !- Handle
  OfS OfficeSmall B  - Story Ground,      !- Name
  {a45c81e5-f668-4021-b9a0-ec811be6d9b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.9733618050163,                      !- X Origin {m}
  -20.7006809025082,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {b0bc61b9-f361-4f01-9006-eddfa6e07393}; !- Thermal Zone Name

OS:Surface,
  {2b8a21a4-7a0d-42f1-982c-a4d3efeaba20}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7fbea79-6811-47d0-9240-902aaa454cf1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 41.4013618050164, 0, !- X,Y,Z Vertex 2 {m}
  64.7661273241214, 41.4013618050164, 0,  !- X,Y,Z Vertex 3 {m}
  64.7661273241214, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e724959a-39be-41cc-85a6-5b66901b3821}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7fbea79-6811-47d0-9240-902aaa454cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffedc265-4856-4f2f-8f9c-37c5d2deafd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 41.4013618050164, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 41.4013618050164, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d333190f-b2b2-42ad-ab0b-0bf1965a89fa}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7fbea79-6811-47d0-9240-902aaa454cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19e44000-b9bb-4528-bded-e63782e234ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7661273241214, 41.4013618050164, 4.572, !- X,Y,Z Vertex 1 {m}
  64.7661273241214, 41.4013618050164, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 41.4013618050164, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 41.4013618050164, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0807b1-4e2b-4af8-83da-1520787ef39f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7fbea79-6811-47d0-9240-902aaa454cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b85124a-7dbf-4ea6-8416-5985e8a24a45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7661273241214, -4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  64.7661273241214, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  64.7661273241214, 41.4013618050164, 0,  !- X,Y,Z Vertex 3 {m}
  64.7661273241214, 41.4013618050164, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72377f1-1d75-4ff3-afb8-3a00b9c2750a}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7fbea79-6811-47d0-9240-902aaa454cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33949eb5-53e5-4fb8-8e04-673628e79509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  64.7661273241214, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  64.7661273241214, -4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b7a720-1f9a-434e-935d-e517125cb622}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7fbea79-6811-47d0-9240-902aaa454cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7661273241214, -4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  64.7661273241214, 41.4013618050164, 4.572, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 41.4013618050164, 4.572, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b0bc61b9-f361-4f01-9006-eddfa6e07393}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af01a27a-5890-4b70-a93d-05b9ba026fca}, !- Zone Air Inlet Port List
  {22a9d6f8-7745-4acd-88cf-b012459e10df}, !- Zone Air Exhaust Port List
  {31a0acb1-2add-458a-9575-2c063856ce0d}, !- Zone Air Node Name
  {7462e334-3471-4c14-a70a-bf70622b9832}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0142db92-e8a6-4b7d-9321-b719fc17ea15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e852176-819b-4cc1-865c-3e832dcf524b}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Zone Air Node, !- Name
  {31a0acb1-2add-458a-9575-2c063856ce0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31a0acb1-2add-458a-9575-2c063856ce0d}, !- Handle
  {b0bc61b9-f361-4f01-9006-eddfa6e07393}, !- Source Object
  11,                                     !- Outlet Port
  {6e852176-819b-4cc1-865c-3e832dcf524b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af01a27a-5890-4b70-a93d-05b9ba026fca}, !- Handle
  {b0bc61b9-f361-4f01-9006-eddfa6e07393}, !- HVAC Component
  {d8810875-dd82-40f6-934f-74cdc429ff4d}; !- Port 1

OS:PortList,
  {22a9d6f8-7745-4acd-88cf-b012459e10df}, !- Handle
  {b0bc61b9-f361-4f01-9006-eddfa6e07393}; !- HVAC Component

OS:PortList,
  {7462e334-3471-4c14-a70a-bf70622b9832}, !- Handle
  {b0bc61b9-f361-4f01-9006-eddfa6e07393}, !- HVAC Component
  {903714b1-8e73-4f07-925a-f2468bf99f2c}; !- Port 1

OS:Sizing:Zone,
  {7cf21deb-f64c-47d0-8aaf-5bef334004e1}, !- Handle
  {b0bc61b9-f361-4f01-9006-eddfa6e07393}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3579faad-b4ee-4bf2-9187-6b9845cf1906}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Zone HVAC Equipment List, !- Name
  {b0bc61b9-f361-4f01-9006-eddfa6e07393}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e41883f-adba-4d5a-b333-769e4bbe550f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e5b09d46-7012-4e29-b9a5-041acf717615}, !- Handle
  OfS OfficeSmall C  - Story Ground,      !- Name
  {a45c81e5-f668-4021-b9a0-ec811be6d9b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.9733618050163,                      !- X Origin {m}
  20.7006809025082,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {8e43e3b3-b443-48f7-a9d9-acfbc29bf93f}; !- Thermal Zone Name

OS:Surface,
  {4f9f019b-229b-43d7-ab18-4c2069a129aa}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5b09d46-7012-4e29-b9a5-041acf717615}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  64.7661273241214, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  64.7661273241214, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4233518d-7425-4ffb-9ee1-5767c6a793e5}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b09d46-7012-4e29-b9a5-041acf717615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13d58ecf-6796-4fda-baa6-836d445d215f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6816321-28e7-4f89-9d1d-3045537710e3}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b09d46-7012-4e29-b9a5-041acf717615}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7661273241214, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  64.7661273241214, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199333da-21fc-42a2-83a3-49637fe8f2ad}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b09d46-7012-4e29-b9a5-041acf717615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddee48fd-31f7-4c6d-91e5-19b8367e611f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7661273241214, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  64.7661273241214, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  64.7661273241214, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  64.7661273241214, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19e44000-b9bb-4528-bded-e63782e234ff}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b09d46-7012-4e29-b9a5-041acf717615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d333190f-b2b2-42ad-ab0b-0bf1965a89fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  64.7661273241214, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  64.7661273241214, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff55fb1-e5e9-42b6-a535-7a859da1d31f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5b09d46-7012-4e29-b9a5-041acf717615}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7661273241214, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  64.7661273241214, 4.57199999999995, 4.572, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999995, 4.572, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e43e3b3-b443-48f7-a9d9-acfbc29bf93f}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {142909dc-0fe3-421a-bd07-2c90bda89094}, !- Zone Air Inlet Port List
  {5a9219c8-61a5-4762-a64d-a8b03b713cf9}, !- Zone Air Exhaust Port List
  {655ffb55-1427-4475-a5e2-c2ccc3f8f33b}, !- Zone Air Node Name
  {adb94560-72e2-4187-82ea-baa04c7ee82f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6310d472-8796-4be3-99d2-429249fe1832}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af31d287-a601-4633-8903-aae6cc015528}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Zone Air Node, !- Name
  {655ffb55-1427-4475-a5e2-c2ccc3f8f33b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {655ffb55-1427-4475-a5e2-c2ccc3f8f33b}, !- Handle
  {8e43e3b3-b443-48f7-a9d9-acfbc29bf93f}, !- Source Object
  11,                                     !- Outlet Port
  {af31d287-a601-4633-8903-aae6cc015528}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {142909dc-0fe3-421a-bd07-2c90bda89094}, !- Handle
  {8e43e3b3-b443-48f7-a9d9-acfbc29bf93f}, !- HVAC Component
  {124a562e-79af-4dc4-933a-30142ac65b0d}; !- Port 1

OS:PortList,
  {5a9219c8-61a5-4762-a64d-a8b03b713cf9}, !- Handle
  {8e43e3b3-b443-48f7-a9d9-acfbc29bf93f}; !- HVAC Component

OS:PortList,
  {adb94560-72e2-4187-82ea-baa04c7ee82f}, !- Handle
  {8e43e3b3-b443-48f7-a9d9-acfbc29bf93f}, !- HVAC Component
  {d8362d7d-834c-4a5f-bebe-d1be832de9b6}; !- Port 1

OS:Sizing:Zone,
  {a2922839-f53a-4321-96ea-084666740882}, !- Handle
  {8e43e3b3-b443-48f7-a9d9-acfbc29bf93f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {df9bb8e4-3352-438c-b698-2a0c8d16c652}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Zone HVAC Equipment List, !- Name
  {8e43e3b3-b443-48f7-a9d9-acfbc29bf93f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {384df45b-1167-4d00-a729-5cd64a046e2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {251bf19c-4206-48df-ab89-bf34f20d43bd}, !- Handle
  OfS Hall A  - Story Ground,             !- Name
  {0634cc9b-7299-41d7-a7cf-8043b335602f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.7927655191051,                       !- X Origin {m}
  -25.2726809025081,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {0d5d5b65-b889-43e8-bf57-7141da7b4906}; !- Thermal Zone Name

OS:Surface,
  {02808173-881b-436d-8e51-7552531eb692}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {251bf19c-4206-48df-ab89-bf34f20d43bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  27.1805962859112, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  27.1805962859112, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5736fa4-8902-4b81-94e2-a52afe5465fe}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {251bf19c-4206-48df-ab89-bf34f20d43bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d297213-1bee-47f5-8955-47bd0317a812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {112ff0f9-adca-48e8-a8e9-1af4df08223b}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {251bf19c-4206-48df-ab89-bf34f20d43bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e5f894c-eefc-4583-8a64-05bda21755fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1805962859112, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  27.1805962859112, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d2ebf8-eebc-47f7-924c-e115e1c96abc}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {251bf19c-4206-48df-ab89-bf34f20d43bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a5e656-aff3-436d-889d-dab115bdc78b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1805962859112, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  27.1805962859112, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  27.1805962859112, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  27.1805962859112, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6228e85-eae4-4558-9066-05345f77df50}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {251bf19c-4206-48df-ab89-bf34f20d43bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  27.1805962859112, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  27.1805962859112, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb29b142-43dc-4149-a8db-e1912348445a}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {251bf19c-4206-48df-ab89-bf34f20d43bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1805962859112, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  27.1805962859112, 4.57199999999995, 4.572, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57199999999995, 4.572, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0d5d5b65-b889-43e8-bf57-7141da7b4906}, !- Handle
  Zone OfS Hall A  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6be8cf60-17c3-4a6b-abdf-ade400c3a289}, !- Zone Air Inlet Port List
  {e7f2fa76-d666-490a-8ba5-0b425c86eaab}, !- Zone Air Exhaust Port List
  {ff86c125-9641-4b36-8ed5-d9d1d2c7d82e}, !- Zone Air Node Name
  {5bdba902-a8ab-4716-9b47-38c8c6ce7950}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e07cd659-4867-459a-9788-20fd10d5b54f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a9bfe36-3a44-4935-8b05-017054c7bb29}, !- Handle
  Zone OfS Hall A  - Story Ground Zone Air Node, !- Name
  {ff86c125-9641-4b36-8ed5-d9d1d2c7d82e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff86c125-9641-4b36-8ed5-d9d1d2c7d82e}, !- Handle
  {0d5d5b65-b889-43e8-bf57-7141da7b4906}, !- Source Object
  11,                                     !- Outlet Port
  {1a9bfe36-3a44-4935-8b05-017054c7bb29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6be8cf60-17c3-4a6b-abdf-ade400c3a289}, !- Handle
  {0d5d5b65-b889-43e8-bf57-7141da7b4906}, !- HVAC Component
  {e0d14f2f-555e-4ff4-9a9a-596d94679d2f}; !- Port 1

OS:PortList,
  {e7f2fa76-d666-490a-8ba5-0b425c86eaab}, !- Handle
  {0d5d5b65-b889-43e8-bf57-7141da7b4906}; !- HVAC Component

OS:PortList,
  {5bdba902-a8ab-4716-9b47-38c8c6ce7950}, !- Handle
  {0d5d5b65-b889-43e8-bf57-7141da7b4906}, !- HVAC Component
  {71c43905-afcc-4200-9542-6476b5da9d63}; !- Port 1

OS:Sizing:Zone,
  {d9c70aa2-c141-4b81-bb4e-6af72044b666}, !- Handle
  {0d5d5b65-b889-43e8-bf57-7141da7b4906}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ba7bdcdb-695b-4802-ac35-05a2e4e0ccc1}, !- Handle
  Zone OfS Hall A  - Story Ground Zone HVAC Equipment List, !- Name
  {0d5d5b65-b889-43e8-bf57-7141da7b4906}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e615296-b529-452d-8de9-d0733027aa18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {87ead6f3-5b57-41be-8226-aa56509001a5}, !- Handle
  OfS Hall B  - Story Ground,             !- Name
  {0634cc9b-7299-41d7-a7cf-8043b335602f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.7927655191051,                       !- X Origin {m}
  -20.7006809025082,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {427a0389-15c9-4df9-aacb-b360d456a728}; !- Thermal Zone Name

OS:Surface,
  {0a5b458c-863a-4e6d-af9b-bd8fd4033f5d}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87ead6f3-5b57-41be-8226-aa56509001a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 41.4013618050164, 0, !- X,Y,Z Vertex 2 {m}
  27.1805962859112, 41.4013618050164, 0,  !- X,Y,Z Vertex 3 {m}
  27.1805962859112, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b85124a-7dbf-4ea6-8416-5985e8a24a45}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87ead6f3-5b57-41be-8226-aa56509001a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca0807b1-4e2b-4af8-83da-1520787ef39f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 41.4013618050164, 4.572, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 41.4013618050164, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dcdc2a1-ee06-451c-8a91-98e8e9131578}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87ead6f3-5b57-41be-8226-aa56509001a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {141cc763-c8ab-43ec-944a-d6defbf0fdbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1805962859112, 41.4013618050164, 4.572, !- X,Y,Z Vertex 1 {m}
  27.1805962859112, 41.4013618050164, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 41.4013618050164, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 41.4013618050164, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ead683-52e1-42f6-9fef-b4b70b859560}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87ead6f3-5b57-41be-8226-aa56509001a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {406a897f-b4bd-428d-b8c3-2942dc12037d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1805962859112, -4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  27.1805962859112, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  27.1805962859112, 41.4013618050164, 0,  !- X,Y,Z Vertex 3 {m}
  27.1805962859112, 41.4013618050164, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e5f894c-eefc-4583-8a64-05bda21755fd}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87ead6f3-5b57-41be-8226-aa56509001a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {112ff0f9-adca-48e8-a8e9-1af4df08223b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, -4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  27.1805962859112, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  27.1805962859112, -4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77b58bad-34ef-42c8-a6fd-8739d22259da}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87ead6f3-5b57-41be-8226-aa56509001a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1805962859112, -4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  27.1805962859112, 41.4013618050164, 4.572, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 41.4013618050164, 4.572, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, -4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {427a0389-15c9-4df9-aacb-b360d456a728}, !- Handle
  Zone OfS Hall B  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {add54b1b-127c-45ee-a5c9-ef1501930a01}, !- Zone Air Inlet Port List
  {8397f515-ae92-4c53-894f-60d9f875b12a}, !- Zone Air Exhaust Port List
  {73184891-9ac5-4503-8008-265bc81f98e2}, !- Zone Air Node Name
  {4e2f43e2-f8c8-4bbf-9ec0-730b9d6cb083}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {92e3255c-1d2b-486a-914d-b3acff97a51a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01a2ab25-1371-43fd-ad77-c484e6866347}, !- Handle
  Zone OfS Hall B  - Story Ground Zone Air Node, !- Name
  {73184891-9ac5-4503-8008-265bc81f98e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73184891-9ac5-4503-8008-265bc81f98e2}, !- Handle
  {427a0389-15c9-4df9-aacb-b360d456a728}, !- Source Object
  11,                                     !- Outlet Port
  {01a2ab25-1371-43fd-ad77-c484e6866347}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {add54b1b-127c-45ee-a5c9-ef1501930a01}, !- Handle
  {427a0389-15c9-4df9-aacb-b360d456a728}, !- HVAC Component
  {9cf15dde-9a67-42b7-97f3-6be3b796a188}; !- Port 1

OS:PortList,
  {8397f515-ae92-4c53-894f-60d9f875b12a}, !- Handle
  {427a0389-15c9-4df9-aacb-b360d456a728}; !- HVAC Component

OS:PortList,
  {4e2f43e2-f8c8-4bbf-9ec0-730b9d6cb083}, !- Handle
  {427a0389-15c9-4df9-aacb-b360d456a728}, !- HVAC Component
  {2ff8d8c1-ca32-442d-ba34-45fec81c4a88}; !- Port 1

OS:Sizing:Zone,
  {9814554e-7041-42a4-ba3e-40db8e1e5d0e}, !- Handle
  {427a0389-15c9-4df9-aacb-b360d456a728}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4d322396-8bad-4a7f-ba27-16bbda896f37}, !- Handle
  Zone OfS Hall B  - Story Ground Zone HVAC Equipment List, !- Name
  {427a0389-15c9-4df9-aacb-b360d456a728}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7107213e-d1ff-4f60-8902-a0bbbb5da2c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f8ccc7cf-6e3d-41c3-b3e5-00dfc72a9eb4}, !- Handle
  OfS Hall C  - Story Ground,             !- Name
  {0634cc9b-7299-41d7-a7cf-8043b335602f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.7927655191051,                       !- X Origin {m}
  20.7006809025082,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {beb17b06-4869-41c0-9edb-54089bacd1c3}; !- Thermal Zone Name

OS:Surface,
  {cc2e20d4-0211-41bb-8105-b3ed75dec28c}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8ccc7cf-6e3d-41c3-b3e5-00dfc72a9eb4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  27.1805962859112, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  27.1805962859112, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddee48fd-31f7-4c6d-91e5-19b8367e611f}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8ccc7cf-6e3d-41c3-b3e5-00dfc72a9eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {199333da-21fc-42a2-83a3-49637fe8f2ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747e2a4f-9b2f-4b2b-827c-c91e099cb66c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8ccc7cf-6e3d-41c3-b3e5-00dfc72a9eb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1805962859112, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  27.1805962859112, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {990d41c1-0557-4b28-9668-f79925dcc2dc}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8ccc7cf-6e3d-41c3-b3e5-00dfc72a9eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97109941-372d-4410-ac50-042b5940c89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1805962859112, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  27.1805962859112, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  27.1805962859112, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  27.1805962859112, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {141cc763-c8ab-43ec-944a-d6defbf0fdbe}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8ccc7cf-6e3d-41c3-b3e5-00dfc72a9eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dcdc2a1-ee06-451c-8a91-98e8e9131578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  27.1805962859112, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  27.1805962859112, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93d7f2a5-d952-425c-8a08-f32270f0090f}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8ccc7cf-6e3d-41c3-b3e5-00dfc72a9eb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1805962859112, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  27.1805962859112, 4.57199999999995, 4.572, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 4.57199999999995, 4.572, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {beb17b06-4869-41c0-9edb-54089bacd1c3}, !- Handle
  Zone OfS Hall C  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c0e16e5-716c-4d8b-835e-4377926edb2f}, !- Zone Air Inlet Port List
  {b2069b2d-f1b3-4b47-afce-ab6b9c921ecc}, !- Zone Air Exhaust Port List
  {5fe869d1-aa88-4382-b3cb-2b02bf0cc753}, !- Zone Air Node Name
  {a520a51d-0f21-4f56-85d4-4ee8be732875}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e82a7cd-d7b2-415b-b183-9bb4668c7ad3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {271992d8-72e8-43f7-8831-a1554f8e67e7}, !- Handle
  Zone OfS Hall C  - Story Ground Zone Air Node, !- Name
  {5fe869d1-aa88-4382-b3cb-2b02bf0cc753}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fe869d1-aa88-4382-b3cb-2b02bf0cc753}, !- Handle
  {beb17b06-4869-41c0-9edb-54089bacd1c3}, !- Source Object
  11,                                     !- Outlet Port
  {271992d8-72e8-43f7-8831-a1554f8e67e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c0e16e5-716c-4d8b-835e-4377926edb2f}, !- Handle
  {beb17b06-4869-41c0-9edb-54089bacd1c3}, !- HVAC Component
  {496544ef-978f-4f2d-8323-89fa2fe79746}; !- Port 1

OS:PortList,
  {b2069b2d-f1b3-4b47-afce-ab6b9c921ecc}, !- Handle
  {beb17b06-4869-41c0-9edb-54089bacd1c3}; !- HVAC Component

OS:PortList,
  {a520a51d-0f21-4f56-85d4-4ee8be732875}, !- Handle
  {beb17b06-4869-41c0-9edb-54089bacd1c3}, !- HVAC Component
  {62d0af9b-55d9-4dce-b316-f98566a94e3b}; !- Port 1

OS:Sizing:Zone,
  {eb2b509c-0cae-4a0c-bf01-94c01202f05f}, !- Handle
  {beb17b06-4869-41c0-9edb-54089bacd1c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {758e07e4-7bdc-43f6-8f53-57c2f0f8fb08}, !- Handle
  Zone OfS Hall C  - Story Ground Zone HVAC Equipment List, !- Name
  {beb17b06-4869-41c0-9edb-54089bacd1c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85ad6f45-3215-47a1-b14c-b5740104c9f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {db8db3b0-c5fa-4ceb-87f0-99a531e419d1}, !- Handle
  OfS Hall A end_b - Story Ground,        !- Name
  {0634cc9b-7299-41d7-a7cf-8043b335602f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.9733618050163,                       !- X Origin {m}
  -25.2726809025081,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {2e68de21-80d3-458c-9838-a9abcb30f286}; !- Thermal Zone Name

OS:Surface,
  {55095acc-234e-4585-a7cf-db37d7d223e0}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db8db3b0-c5fa-4ceb-87f0-99a531e419d1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a5e656-aff3-436d-889d-dab115bdc78b}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db8db3b0-c5fa-4ceb-87f0-99a531e419d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83d2ebf8-eebc-47f7-924c-e115e1c96abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f18647f-e648-492c-a610-cbb7f3f5f6b7}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db8db3b0-c5fa-4ceb-87f0-99a531e419d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {104f286a-df82-49a4-9f46-e62a5bde31fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f9bd26-6582-4ce9-9b76-38fa759866ff}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db8db3b0-c5fa-4ceb-87f0-99a531e419d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b93a4294-5d4a-4719-b201-00ea1f1b5c74}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db8db3b0-c5fa-4ceb-87f0-99a531e419d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6df442a-6327-48cd-b492-61ae6d4b6e2c}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db8db3b0-c5fa-4ceb-87f0-99a531e419d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999995, 4.572, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999995, 4.572, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2e68de21-80d3-458c-9838-a9abcb30f286}, !- Handle
  Zone OfS Hall A end_b - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {820a580f-46b6-49ef-b6e6-2dffb85198b6}, !- Zone Air Inlet Port List
  {8ddcf2bc-d83d-4916-bbf6-595dd75cd369}, !- Zone Air Exhaust Port List
  {670fac80-51d0-4d44-af22-b98fcc132a0b}, !- Zone Air Node Name
  {642dc99a-52fd-4276-954c-25f544cd7aa7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e678127-a364-426a-a7e0-02faf5119181}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fa90a46-b8f6-4713-be69-4aa5a19acb32}, !- Handle
  Zone OfS Hall A end_b - Story Ground Zone Air Node, !- Name
  {670fac80-51d0-4d44-af22-b98fcc132a0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {670fac80-51d0-4d44-af22-b98fcc132a0b}, !- Handle
  {2e68de21-80d3-458c-9838-a9abcb30f286}, !- Source Object
  11,                                     !- Outlet Port
  {1fa90a46-b8f6-4713-be69-4aa5a19acb32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {820a580f-46b6-49ef-b6e6-2dffb85198b6}, !- Handle
  {2e68de21-80d3-458c-9838-a9abcb30f286}, !- HVAC Component
  {c23af856-251b-4ace-8b80-9216d16caa1d}; !- Port 1

OS:PortList,
  {8ddcf2bc-d83d-4916-bbf6-595dd75cd369}, !- Handle
  {2e68de21-80d3-458c-9838-a9abcb30f286}; !- HVAC Component

OS:PortList,
  {642dc99a-52fd-4276-954c-25f544cd7aa7}, !- Handle
  {2e68de21-80d3-458c-9838-a9abcb30f286}, !- HVAC Component
  {1df3104f-13b8-469a-9708-e0a146e89b39}; !- Port 1

OS:Sizing:Zone,
  {11c2fd1f-310a-4064-ad29-2660d77cb4e8}, !- Handle
  {2e68de21-80d3-458c-9838-a9abcb30f286}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f71b5978-5b13-4128-a8db-e2817a37ecc1}, !- Handle
  Zone OfS Hall A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {2e68de21-80d3-458c-9838-a9abcb30f286}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8269cc1b-7192-46a4-ad44-ba76ae0ddcdf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d3ba331b-9495-4de2-8867-54a97e4c2b48}, !- Handle
  OfS Hall B end_b - Story Ground,        !- Name
  {0634cc9b-7299-41d7-a7cf-8043b335602f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.9733618050163,                       !- X Origin {m}
  -20.7006809025082,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {772e2e6c-4770-4e98-8f63-07e2d2d563ff}; !- Thermal Zone Name

OS:Surface,
  {cf781160-885d-466c-bfd2-904835d143dc}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3ba331b-9495-4de2-8867-54a97e4c2b48}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 41.4013618050164, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 41.4013618050164, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {406a897f-b4bd-428d-b8c3-2942dc12037d}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3ba331b-9495-4de2-8867-54a97e4c2b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5ead683-52e1-42f6-9fef-b4b70b859560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 41.4013618050164, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 41.4013618050164, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60fbdb44-e3c0-4a76-898f-4ea8df4d01aa}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3ba331b-9495-4de2-8867-54a97e4c2b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db245766-b236-472c-98f4-29a70b351e80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 41.4013618050164, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 41.4013618050164, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 41.4013618050164, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 41.4013618050164, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8419fa5-ec08-499a-a91c-388e2352b37e}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3ba331b-9495-4de2-8867-54a97e4c2b48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 41.4013618050164, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 41.4013618050164, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {104f286a-df82-49a4-9f46-e62a5bde31fd}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3ba331b-9495-4de2-8867-54a97e4c2b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f18647f-e648-492c-a610-cbb7f3f5f6b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60184fe3-3aa6-48c7-8ea8-0948ee466f46}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3ba331b-9495-4de2-8867-54a97e4c2b48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 41.4013618050164, 4.572, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 41.4013618050164, 4.572, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {772e2e6c-4770-4e98-8f63-07e2d2d563ff}, !- Handle
  Zone OfS Hall B end_b - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {413b94bd-8b3c-4ebe-ade1-491d9e1c46e7}, !- Zone Air Inlet Port List
  {b74d8d45-dd1d-481b-92db-e27da2899d72}, !- Zone Air Exhaust Port List
  {8531a74e-60a5-40bf-b24a-e9be25de6185}, !- Zone Air Node Name
  {aeeede3a-eb1c-4ef2-96b7-a226b7798db4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {900a9131-0d74-4152-8e58-33a2c4967fce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc9bcd41-1018-40d6-b917-cfbf2510dbc5}, !- Handle
  Zone OfS Hall B end_b - Story Ground Zone Air Node, !- Name
  {8531a74e-60a5-40bf-b24a-e9be25de6185}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8531a74e-60a5-40bf-b24a-e9be25de6185}, !- Handle
  {772e2e6c-4770-4e98-8f63-07e2d2d563ff}, !- Source Object
  11,                                     !- Outlet Port
  {dc9bcd41-1018-40d6-b917-cfbf2510dbc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {413b94bd-8b3c-4ebe-ade1-491d9e1c46e7}, !- Handle
  {772e2e6c-4770-4e98-8f63-07e2d2d563ff}, !- HVAC Component
  {0d548bbf-b464-4863-aae7-da0d87c47c04}; !- Port 1

OS:PortList,
  {b74d8d45-dd1d-481b-92db-e27da2899d72}, !- Handle
  {772e2e6c-4770-4e98-8f63-07e2d2d563ff}; !- HVAC Component

OS:PortList,
  {aeeede3a-eb1c-4ef2-96b7-a226b7798db4}, !- Handle
  {772e2e6c-4770-4e98-8f63-07e2d2d563ff}, !- HVAC Component
  {082f4e89-7cd0-4942-99cd-9feca4365171}; !- Port 1

OS:Sizing:Zone,
  {b3ed593b-e660-40da-867a-836b3f7ecfed}, !- Handle
  {772e2e6c-4770-4e98-8f63-07e2d2d563ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {81488430-d25d-4eac-8794-75541f09a4af}, !- Handle
  Zone OfS Hall B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {772e2e6c-4770-4e98-8f63-07e2d2d563ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a72ed0ff-45b3-466d-a49b-a41d27ce4039}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {41437058-0e26-4cd8-a1d4-2da3d45e119e}, !- Handle
  OfS Hall C end_b - Story Ground,        !- Name
  {0634cc9b-7299-41d7-a7cf-8043b335602f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.9733618050163,                       !- X Origin {m}
  20.7006809025082,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28578940-7d74-4acf-a4de-f1a0d5267a1b}, !- Building Story Name
  {d41a9d1e-a71b-4f72-ab2b-88eadeae01fd}; !- Thermal Zone Name

OS:Surface,
  {426264b0-b11b-4f2a-9765-e90bcdadb63e}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41437058-0e26-4cd8-a1d4-2da3d45e119e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97109941-372d-4410-ac50-042b5940c89c}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41437058-0e26-4cd8-a1d4-2da3d45e119e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {990d41c1-0557-4b28-9668-f79925dcc2dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc55a7e-3ed3-411a-b87d-47cb7ed5639d}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41437058-0e26-4cd8-a1d4-2da3d45e119e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999995, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd3037c-5b99-4667-81ed-7b13511e38a7}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41437058-0e26-4cd8-a1d4-2da3d45e119e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db245766-b236-472c-98f4-29a70b351e80}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41437058-0e26-4cd8-a1d4-2da3d45e119e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60fbdb44-e3c0-4a76-898f-4ea8df4d01aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b44407-0196-4017-9930-43aa41962282}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41437058-0e26-4cd8-a1d4-2da3d45e119e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.9737991503207e-14, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999995, 4.572, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999995, 4.572, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.9737991503207e-14, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d41a9d1e-a71b-4f72-ab2b-88eadeae01fd}, !- Handle
  Zone OfS Hall C end_b - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1579837-1285-4680-8fff-8ca3b29c7d41}, !- Zone Air Inlet Port List
  {5df3807a-0b1f-44d3-9ac3-8074c6c6d093}, !- Zone Air Exhaust Port List
  {3cd35d23-fb5e-48f1-a198-a1e63c4f3a6e}, !- Zone Air Node Name
  {d49afcc8-69b9-416b-b0f4-11578144bfe4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4b815d4-1266-4cf6-89c8-be95120013c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fac77f4-b91f-4b92-807f-5158dccd3663}, !- Handle
  Zone OfS Hall C end_b - Story Ground Zone Air Node, !- Name
  {3cd35d23-fb5e-48f1-a198-a1e63c4f3a6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cd35d23-fb5e-48f1-a198-a1e63c4f3a6e}, !- Handle
  {d41a9d1e-a71b-4f72-ab2b-88eadeae01fd}, !- Source Object
  11,                                     !- Outlet Port
  {1fac77f4-b91f-4b92-807f-5158dccd3663}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1579837-1285-4680-8fff-8ca3b29c7d41}, !- Handle
  {d41a9d1e-a71b-4f72-ab2b-88eadeae01fd}, !- HVAC Component
  {5817a076-e2bc-44d2-a684-b375a59a45c9}; !- Port 1

OS:PortList,
  {5df3807a-0b1f-44d3-9ac3-8074c6c6d093}, !- Handle
  {d41a9d1e-a71b-4f72-ab2b-88eadeae01fd}; !- HVAC Component

OS:PortList,
  {d49afcc8-69b9-416b-b0f4-11578144bfe4}, !- Handle
  {d41a9d1e-a71b-4f72-ab2b-88eadeae01fd}, !- HVAC Component
  {62fe3b15-2b3e-41f6-ad08-2fce0aba8542}; !- Port 1

OS:Sizing:Zone,
  {64c35e3d-ca34-49a9-b4ba-7020f45c5cc2}, !- Handle
  {d41a9d1e-a71b-4f72-ab2b-88eadeae01fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ec8fa9f3-9d2d-4c59-a555-f4bd1e879937}, !- Handle
  Zone OfS Hall C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d41a9d1e-a71b-4f72-ab2b-88eadeae01fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {651bd2b0-d69c-45ca-85f2-6a7f71491dd8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {b55a4921-6301-4e38-900a-49636bb591e4}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a33ccec-33e8-465e-85d6-12419f69a730}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.3801797752809,   !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.3801797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cdcf156-6881-4340-a049-e93f0fd52a4b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c92277d-f1b2-4a60-8306-1c23da201d36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57199999999995, 2.3801797752809, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57199999999995, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57199999999995, 2.3801797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18b7ad4c-19b6-4c3f-a2b0-f88558bb90c4}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ecdd1b3a-2c77-4746-af5a-241ba7598eec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 4.9737991503207e-14, 2.3801797752809, !- X,Y,Z Vertex 1 {m}
  0.0254, 4.9737991503207e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  4.5466, 4.9737991503207e-14, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 4.9737991503207e-14, 2.3801797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03f29029-7b04-410c-b2c2-938b23fce636}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ddb7b5b-2d3d-493c-a7a4-4560158fa8cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.3801797752809,   !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.3801797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab2835b5-3a65-4227-b303-d5148bdf6699}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8abe0e3-8887-4781-a51d-bcc016017715}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 41.3759618050164, 2.36416587800628,  !- X,Y,Z Vertex 1 {m}
  0, 41.3759618050164, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 2.36416587800628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e666c6d2-852b-470a-a0a6-b81f34634391}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbb388b8-2713-4420-a7a7-718b92ed3cb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 4.9737991503207e-14, 2.36345611911986, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  64.7407273241214, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  64.7407273241214, 4.9737991503207e-14, 2.36345611911986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd11bcf2-de12-4ca7-aec5-7b44b4289cf3}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8419fa5-ec08-499a-a91c-388e2352b37e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999503, 2.36416587800628, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999503, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 41.3759618050164, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 41.3759618050164, 2.36416587800628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22eed8f4-e826-4a2d-bfc2-62d1db4bf6b2}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b93a4294-5d4a-4719-b201-00ea1f1b5c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 4.9737991503207e-14, 2.3801797752809, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 4.9737991503207e-14, 2.3801797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {611f3287-3568-4345-82ec-a56a115fc710}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80f9bd26-6582-4ce9-9b76-38fa759866ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000497, 2.3801797752809, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000497, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999995, 2.3801797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c58985e-2801-4656-b14e-87f6614de3b5}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6816321-28e7-4f89-9d1d-3045537710e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7407273241214, 4.57199999999995, 2.36345611911986, !- X,Y,Z Vertex 1 {m}
  64.7407273241214, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57199999999995, 2.36345611911986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c744dc8-a6d3-4713-af2b-58dc548b9b1e}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6228e85-eae4-4558-9066-05345f77df50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000249, 4.9737991503207e-14, 2.36519634244, !- X,Y,Z Vertex 1 {m}
  0.0254000000000249, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  27.1551962859112, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  27.1551962859112, 4.9737991503207e-14, 2.36519634244; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {071a4bba-3d94-4238-b624-efa839a6695d}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {747e2a4f-9b2f-4b2b-827c-c91e099cb66c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1551962859112, 4.57199999999995, 2.36519634244, !- X,Y,Z Vertex 1 {m}
  27.1551962859112, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000225, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000225, 4.57199999999995, 2.36519634244; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6853512d-65a5-4c68-8df6-5eb467b7569e}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6fc55a7e-3ed3-411a-b87d-47cb7ed5639d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999995, 2.3801797752809, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57199999999995, 2.3801797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a985744-2c86-4fc7-a811-5094bfdc7726}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2dd3037c-5b99-4667-81ed-7b13511e38a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000497, 2.3801797752809, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000497, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999995, 2.3801797752809; !- X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:DaylightSavingTime,
  {8b94e1bb-dbeb-439c-83fc-c949c566b24f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {5eccc509-ba71-487f-aad3-5c5bb68ecd02}, !- Handle
  OfS Hall People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {165a1333-284f-4733-a6a6-414a67459b84}, !- Handle
  OfS Hall People,                        !- Name
  {5eccc509-ba71-487f-aad3-5c5bb68ecd02}, !- People Definition Name
  {0634cc9b-7299-41d7-a7cf-8043b335602f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {88d5e853-c67c-4e24-a93c-f12e86c7239b}, !- Work Efficiency Schedule Name
  {788675ec-312a-4744-aa43-d936416ababc}, !- Clothing Insulation Schedule Name
  {9a88bded-b14c-4233-b790-e562260beaad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {788675ec-312a-4744-aa43-d936416ababc}, !- Handle
  Clothing Schedule,                      !- Name
  {3f40cc3d-dbc7-4116-ba2f-152759ea15cc}, !- Schedule Type Limits Name
  {652583f5-65ad-42e8-9b98-179f865ac51c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {652583f5-65ad-42e8-9b98-179f865ac51c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {3f40cc3d-dbc7-4116-ba2f-152759ea15cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3947e8f7-7b37-45c4-aac3-5be76cd2fd54}, !- Handle
  Schedule Rule 1,                        !- Name
  {788675ec-312a-4744-aa43-d936416ababc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08b07e3d-bd38-4cd1-affc-e1efd5ecb46c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08b07e3d-bd38-4cd1-affc-e1efd5ecb46c}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {3f40cc3d-dbc7-4116-ba2f-152759ea15cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3f40cc3d-dbc7-4116-ba2f-152759ea15cc}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {9a88bded-b14c-4233-b790-e562260beaad}, !- Handle
  Air Velocity Schedule,                  !- Name
  {17690096-37db-4ee1-8872-16bbe43d4c51}, !- Schedule Type Limits Name
  {8a47dc61-e733-4666-ad72-25bfa575b4ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a47dc61-e733-4666-ad72-25bfa575b4ca}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {17690096-37db-4ee1-8872-16bbe43d4c51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {17690096-37db-4ee1-8872-16bbe43d4c51}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {88d5e853-c67c-4e24-a93c-f12e86c7239b}, !- Handle
  Work Efficiency Schedule,               !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {a5ceaebe-632e-4f72-98d4-2da54f280c90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5ceaebe-632e-4f72-98d4-2da54f280c90}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {eea1a531-7f1b-4920-aa29-b67ba3cc4316}, !- Handle
  OfS Hall Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3ed5a336-a247-4ff1-bbfa-8a2df582d9ed}, !- Handle
  OfS Hall Lights,                        !- Name
  {eea1a531-7f1b-4920-aa29-b67ba3cc4316}, !- Lights Definition Name
  {0634cc9b-7299-41d7-a7cf-8043b335602f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f2ca019a-152d-44b9-8501-427e5d8354dc}, !- Handle
  {eea1a531-7f1b-4920-aa29-b67ba3cc4316}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.77969999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16089999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.052900000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0064999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b22a0d79-e3d2-4631-8fbd-d729872e9406}, !- Handle
  OfS Hall Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e6aad732-0b78-4062-ad55-06d0be088936}, !- Handle
  OfS Hall Elec Equip,                    !- Name
  {b22a0d79-e3d2-4631-8fbd-d729872e9406}, !- Electric Equipment Definition Name
  {0634cc9b-7299-41d7-a7cf-8043b335602f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f049c749-ffbb-414c-955e-5dd291aecda1}, !- Handle
  OfS Hall Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d2c394d8-933e-4462-933a-840f72b808bf}, !- Handle
  OfS Hall Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {85ddb565-d9ab-4fe3-8d19-d13e31c56c85}, !- Number of People Schedule Name
  {6ce709e7-e873-4b1a-a294-35aa0f8ee5da}, !- People Activity Level Schedule Name
  {29e29322-c855-4e7d-a74a-23f752da744a}, !- Lighting Schedule Name
  {6fdbe33e-a0e8-4298-a280-e9af700b16d2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e52da3c2-9b5f-463c-92c8-c9166be0a73b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {85ddb565-d9ab-4fe3-8d19-d13e31c56c85}, !- Handle
  D_OfS_All_Occup_Yr,                     !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {1b86ec1d-6d36-461c-a586-2b5df6a6116e}, !- Default Day Schedule Name
  {e8404c96-1097-409a-a9a4-fcf4ef3f207b}, !- Summer Design Day Schedule Name
  {5bf5a21e-d755-43e4-9230-74a5080e0bda}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b86ec1d-6d36-461c-a586-2b5df6a6116e}, !- Handle
  D_OfS_All_Occup_Yr Default,             !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0500000000000001,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.416666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.533333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.650000000000001,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.766666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.883333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  9,                                      !- Hour 15
  39,                                     !- Minute 15
  0.966666666666667,                      !- Value Until Time 15
  9,                                      !- Hour 16
  49,                                     !- Minute 16
  0.933333333333334,                      !- Value Until Time 16
  9,                                      !- Hour 17
  59,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  9,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  10,                                     !- Hour 19
  19,                                     !- Minute 19
  0.833333333333334,                      !- Value Until Time 19
  10,                                     !- Hour 20
  29,                                     !- Minute 20
  0.800000000000001,                      !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  39,                                     !- Minute 22
  0.733333333333334,                      !- Value Until Time 22
  10,                                     !- Hour 23
  49,                                     !- Minute 23
  0.666666666666667,                      !- Value Until Time 23
  10,                                     !- Hour 24
  59,                                     !- Minute 24
  0.600000000000001,                      !- Value Until Time 24
  11,                                     !- Hour 25
  9,                                      !- Minute 25
  0.533333333333334,                      !- Value Until Time 25
  11,                                     !- Hour 26
  19,                                     !- Minute 26
  0.466666666666668,                      !- Value Until Time 26
  11,                                     !- Hour 27
  29,                                     !- Minute 27
  0.400000000000001,                      !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  39,                                     !- Minute 29
  0.466666666666666,                      !- Value Until Time 29
  11,                                     !- Hour 30
  49,                                     !- Minute 30
  0.533333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  59,                                     !- Minute 31
  0.599999999999999,                      !- Value Until Time 31
  12,                                     !- Hour 32
  9,                                      !- Minute 32
  0.666666666666666,                      !- Value Until Time 32
  12,                                     !- Hour 33
  19,                                     !- Minute 33
  0.733333333333332,                      !- Value Until Time 33
  12,                                     !- Hour 34
  29,                                     !- Minute 34
  0.799999999999999,                      !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  39,                                     !- Minute 36
  0.833333333333333,                      !- Value Until Time 36
  12,                                     !- Hour 37
  49,                                     !- Minute 37
  0.866666666666666,                      !- Value Until Time 37
  12,                                     !- Hour 38
  59,                                     !- Minute 38
  0.9,                                    !- Value Until Time 38
  13,                                     !- Hour 39
  9,                                      !- Minute 39
  0.933333333333333,                      !- Value Until Time 39
  13,                                     !- Hour 40
  19,                                     !- Minute 40
  0.966666666666666,                      !- Value Until Time 40
  13,                                     !- Hour 41
  29,                                     !- Minute 41
  0.999999999999999,                      !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  15,                                     !- Hour 44
  39,                                     !- Minute 44
  0.850000000000001,                      !- Value Until Time 44
  15,                                     !- Hour 45
  49,                                     !- Minute 45
  0.700000000000001,                      !- Value Until Time 45
  15,                                     !- Hour 46
  59,                                     !- Minute 46
  0.550000000000001,                      !- Value Until Time 46
  16,                                     !- Hour 47
  9,                                      !- Minute 47
  0.400000000000002,                      !- Value Until Time 47
  16,                                     !- Hour 48
  19,                                     !- Minute 48
  0.250000000000001,                      !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.1,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  40,                                     !- Minute 50
  0.0833333333333332,                     !- Value Until Time 50
  16,                                     !- Hour 51
  50,                                     !- Minute 51
  0.0666666666666664,                     !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0499999999999996,                     !- Value Until Time 52
  17,                                     !- Hour 53
  10,                                     !- Minute 53
  0.0333333333333329,                     !- Value Until Time 53
  17,                                     !- Hour 54
  20,                                     !- Minute 54
  0.0166666666666661,                     !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Rule,
  {ce3d3f43-6838-403a-9539-277dd9a73d5c}, !- Handle
  Schedule Rule 3,                        !- Name
  {85ddb565-d9ab-4fe3-8d19-d13e31c56c85}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98beebbf-2876-4107-84e9-cd9d7a5f85bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98beebbf-2876-4107-84e9-cd9d7a5f85bf}, !- Handle
  D_OfS_All_Occup_Yr Sat Day,             !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.015,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0300000000000001,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0450000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0600000000000001,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0750000000000001,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.09,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.108333333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.126666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.145,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.163333333333333,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.181666666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  39,                                     !- Minute 15
  0.183333333333333,                      !- Value Until Time 15
  10,                                     !- Hour 16
  49,                                     !- Minute 16
  0.166666666666667,                      !- Value Until Time 16
  10,                                     !- Hour 17
  59,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  9,                                      !- Minute 18
  0.133333333333334,                      !- Value Until Time 18
  11,                                     !- Hour 19
  19,                                     !- Minute 19
  0.116666666666667,                      !- Value Until Time 19
  11,                                     !- Hour 20
  29,                                     !- Minute 20
  0.1,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.116666666666667,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.133333333333333,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.166666666666666,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  9,                                      !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  14,                                     !- Hour 31
  19,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  14,                                     !- Hour 32
  29,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  39,                                     !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  14,                                     !- Hour 34
  49,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  14,                                     !- Hour 35
  59,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  9,                                      !- Minute 36
  0.141666666666667,                      !- Value Until Time 36
  15,                                     !- Hour 37
  19,                                     !- Minute 37
  0.133333333333334,                      !- Value Until Time 37
  15,                                     !- Hour 38
  29,                                     !- Minute 38
  0.125,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  39,                                     !- Minute 39
  0.116666666666667,                      !- Value Until Time 39
  15,                                     !- Hour 40
  49,                                     !- Minute 40
  0.108333333333334,                      !- Value Until Time 40
  15,                                     !- Hour 41
  59,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  9,                                      !- Minute 42
  0.091666666666667,                      !- Value Until Time 42
  16,                                     !- Hour 43
  19,                                     !- Minute 43
  0.0833333333333336,                     !- Value Until Time 43
  16,                                     !- Hour 44
  29,                                     !- Minute 44
  0.0750000000000002,                     !- Value Until Time 44
  16,                                     !- Hour 45
  39,                                     !- Minute 45
  0.0666666666666668,                     !- Value Until Time 45
  16,                                     !- Hour 46
  49,                                     !- Minute 46
  0.0583333333333334,                     !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.05,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  10,                                     !- Minute 48
  0.0416666666666666,                     !- Value Until Time 48
  17,                                     !- Hour 49
  20,                                     !- Minute 49
  0.0333333333333332,                     !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0249999999999998,                     !- Value Until Time 50
  17,                                     !- Hour 51
  40,                                     !- Minute 51
  0.0166666666666664,                     !- Value Until Time 51
  17,                                     !- Hour 52
  50,                                     !- Minute 52
  0.00833333333333304,                    !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Day,
  {e8404c96-1097-409a-a9a4-fcf4ef3f207b}, !- Handle
  D_OfS_All_Occup_Yr Summer Design Day,   !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04348f32-9aae-4459-a2d1-6bb8f57d4f89}, !- Handle
  Schedule Rule 4,                        !- Name
  {85ddb565-d9ab-4fe3-8d19-d13e31c56c85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {808deaf6-684a-4ca4-a5e2-629b27c43296}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {808deaf6-684a-4ca4-a5e2-629b27c43296}, !- Handle
  D_OfS_All_Occup_Yr Sun Day,             !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5bf5a21e-d755-43e4-9230-74a5080e0bda}, !- Handle
  D_OfS_All_Occup_Yr Winter Design Day,   !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ce709e7-e873-4b1a-a294-35aa0f8ee5da}, !- Handle
  DEER Activity 147W/person,              !- Name
  {b175b8ff-7607-410d-af08-0e20f0172b9e}, !- Schedule Type Limits Name
  {bc13ec32-012e-4d4b-a1a1-f69305006b4c}, !- Default Day Schedule Name
  {e1d0e3ff-47d9-4f42-a51f-e724911756ba}, !- Summer Design Day Schedule Name
  {fbc38f97-2a01-4803-b74f-85ab8b9887f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc13ec32-012e-4d4b-a1a1-f69305006b4c}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {b175b8ff-7607-410d-af08-0e20f0172b9e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fbc38f97-2a01-4803-b74f-85ab8b9887f0}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {b175b8ff-7607-410d-af08-0e20f0172b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e1d0e3ff-47d9-4f42-a51f-e724911756ba}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {b175b8ff-7607-410d-af08-0e20f0172b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b175b8ff-7607-410d-af08-0e20f0172b9e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {29e29322-c855-4e7d-a74a-23f752da744a}, !- Handle
  D17_OfS_Hall_LF_Yr,                     !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {1637b9a0-f19c-4719-a612-40eda6e8c744}, !- Default Day Schedule Name
  {77e2c672-3ddc-443c-be5a-36fa6320ab12}, !- Summer Design Day Schedule Name
  {bb482112-68e3-4c5a-aac2-00f38e1756c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1637b9a0-f19c-4719-a612-40eda6e8c744}, !- Handle
  D17_OfS_Hall_LF_Yr Default,             !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.055,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.0641666666666667,                     !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0733333333333333,                     !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.0825,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0916666666666666,                     !- Value Until Time 5
  3,                                      !- Hour 6
  19,                                     !- Minute 6
  0.100833333333333,                      !- Value Until Time 6
  3,                                      !- Hour 7
  29,                                     !- Minute 7
  0.11,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  30,                                     !- Minute 8
  0.11,                                   !- Value Until Time 8
  3,                                      !- Hour 9
  39,                                     !- Minute 9
  0.118333333333333,                      !- Value Until Time 9
  3,                                      !- Hour 10
  49,                                     !- Minute 10
  0.126666666666667,                      !- Value Until Time 10
  3,                                      !- Hour 11
  59,                                     !- Minute 11
  0.135,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  9,                                      !- Minute 12
  0.143333333333333,                      !- Value Until Time 12
  4,                                      !- Hour 13
  19,                                     !- Minute 13
  0.151666666666667,                      !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.16,                                   !- Value Until Time 14
  4,                                      !- Hour 15
  40,                                     !- Minute 15
  0.176666666666667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  50,                                     !- Minute 16
  0.193333333333333,                      !- Value Until Time 16
  5,                                      !- Hour 17
  0,                                      !- Minute 17
  0.21,                                   !- Value Until Time 17
  5,                                      !- Hour 18
  10,                                     !- Minute 18
  0.226666666666667,                      !- Value Until Time 18
  5,                                      !- Hour 19
  20,                                     !- Minute 19
  0.243333333333333,                      !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.26,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  40,                                     !- Minute 21
  0.3,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  50,                                     !- Minute 22
  0.34,                                   !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.38,                                   !- Value Until Time 23
  6,                                      !- Hour 24
  10,                                     !- Minute 24
  0.42,                                   !- Value Until Time 24
  6,                                      !- Hour 25
  20,                                     !- Minute 25
  0.46,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  40,                                     !- Minute 27
  0.528333333333333,                      !- Value Until Time 27
  6,                                      !- Hour 28
  50,                                     !- Minute 28
  0.556666666666667,                      !- Value Until Time 28
  7,                                      !- Hour 29
  0,                                      !- Minute 29
  0.585,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  10,                                     !- Minute 30
  0.613333333333334,                      !- Value Until Time 30
  7,                                      !- Hour 31
  20,                                     !- Minute 31
  0.641666666666667,                      !- Value Until Time 31
  7,                                      !- Hour 32
  30,                                     !- Minute 32
  0.67,                                   !- Value Until Time 32
  7,                                      !- Hour 33
  40,                                     !- Minute 33
  0.681666666666667,                      !- Value Until Time 33
  7,                                      !- Hour 34
  50,                                     !- Minute 34
  0.693333333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  0,                                      !- Minute 35
  0.705,                                  !- Value Until Time 35
  8,                                      !- Hour 36
  9,                                      !- Minute 36
  0.716666666666667,                      !- Value Until Time 36
  8,                                      !- Hour 37
  19,                                     !- Minute 37
  0.728333333333333,                      !- Value Until Time 37
  8,                                      !- Hour 38
  29,                                     !- Minute 38
  0.74,                                   !- Value Until Time 38
  8,                                      !- Hour 39
  30,                                     !- Minute 39
  0.74,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.74,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  39,                                     !- Minute 41
  0.733333333333333,                      !- Value Until Time 41
  13,                                     !- Hour 42
  49,                                     !- Minute 42
  0.726666666666667,                      !- Value Until Time 42
  13,                                     !- Hour 43
  59,                                     !- Minute 43
  0.72,                                   !- Value Until Time 43
  14,                                     !- Hour 44
  9,                                      !- Minute 44
  0.713333333333333,                      !- Value Until Time 44
  14,                                     !- Hour 45
  19,                                     !- Minute 45
  0.706666666666667,                      !- Value Until Time 45
  14,                                     !- Hour 46
  29,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  14,                                     !- Hour 48
  39,                                     !- Minute 48
  0.69,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  49,                                     !- Minute 49
  0.68,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  59,                                     !- Minute 50
  0.67,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  9,                                      !- Minute 51
  0.66,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  19,                                     !- Minute 52
  0.65,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  29,                                     !- Minute 53
  0.64,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.64,                                   !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.616666666666667,                      !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.593333333333333,                      !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.57,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  9,                                      !- Minute 58
  0.546666666666667,                      !- Value Until Time 58
  16,                                     !- Hour 59
  19,                                     !- Minute 59
  0.523333333333334,                      !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  40,                                     !- Minute 61
  0.468333333333333,                      !- Value Until Time 61
  16,                                     !- Hour 62
  50,                                     !- Minute 62
  0.436666666666666,                      !- Value Until Time 62
  17,                                     !- Hour 63
  0,                                      !- Minute 63
  0.404999999999999,                      !- Value Until Time 63
  17,                                     !- Hour 64
  10,                                     !- Minute 64
  0.373333333333332,                      !- Value Until Time 64
  17,                                     !- Hour 65
  20,                                     !- Minute 65
  0.341666666666666,                      !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0.31,                                   !- Value Until Time 66
  17,                                     !- Hour 67
  40,                                     !- Minute 67
  0.295,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  50,                                     !- Minute 68
  0.28,                                   !- Value Until Time 68
  18,                                     !- Hour 69
  0,                                      !- Minute 69
  0.265,                                  !- Value Until Time 69
  18,                                     !- Hour 70
  10,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  18,                                     !- Hour 71
  20,                                     !- Minute 71
  0.234999999999999,                      !- Value Until Time 71
  18,                                     !- Hour 72
  30,                                     !- Minute 72
  0.22,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  40,                                     !- Minute 73
  0.213333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  50,                                     !- Minute 74
  0.206666666666667,                      !- Value Until Time 74
  19,                                     !- Hour 75
  0,                                      !- Minute 75
  0.2,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  10,                                     !- Minute 76
  0.193333333333333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  20,                                     !- Minute 77
  0.186666666666666,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.18,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  40,                                     !- Minute 79
  0.173333333333333,                      !- Value Until Time 79
  19,                                     !- Hour 80
  50,                                     !- Minute 80
  0.166666666666667,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.16,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  10,                                     !- Minute 82
  0.153333333333333,                      !- Value Until Time 82
  20,                                     !- Hour 83
  20,                                     !- Minute 83
  0.146666666666666,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.14,                                   !- Value Until Time 84
  20,                                     !- Hour 85
  40,                                     !- Minute 85
  0.133333333333333,                      !- Value Until Time 85
  20,                                     !- Hour 86
  50,                                     !- Minute 86
  0.126666666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.12,                                   !- Value Until Time 87
  21,                                     !- Hour 88
  10,                                     !- Minute 88
  0.113333333333333,                      !- Value Until Time 88
  21,                                     !- Hour 89
  20,                                     !- Minute 89
  0.106666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.1,                                    !- Value Until Time 91
  22,                                     !- Hour 92
  10,                                     !- Minute 92
  0.09625,                                !- Value Until Time 92
  22,                                     !- Hour 93
  20,                                     !- Minute 93
  0.0925,                                 !- Value Until Time 93
  22,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0887499999999999,                     !- Value Until Time 94
  22,                                     !- Hour 95
  40,                                     !- Minute 95
  0.0849999999999999,                     !- Value Until Time 95
  22,                                     !- Hour 96
  50,                                     !- Minute 96
  0.0812499999999999,                     !- Value Until Time 96
  23,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0774999999999998,                     !- Value Until Time 97
  23,                                     !- Hour 98
  10,                                     !- Minute 98
  0.0737499999999998,                     !- Value Until Time 98
  23,                                     !- Hour 99
  20,                                     !- Minute 99
  0.0699999999999998,                     !- Value Until Time 99
  23,                                     !- Hour 100
  30,                                     !- Minute 100
  0.0662499999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  40,                                     !- Minute 101
  0.0624999999999997,                     !- Value Until Time 101
  23,                                     !- Hour 102
  50,                                     !- Minute 102
  0.0587499999999997,                     !- Value Until Time 102
  24,                                     !- Hour 103
  0,                                      !- Minute 103
  0.055;                                  !- Value Until Time 103

OS:Schedule:Day,
  {77e2c672-3ddc-443c-be5a-36fa6320ab12}, !- Handle
  D17_OfS_Hall_LF_Yr Summer Design Day,   !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0bfc7ff-802d-460c-b3a9-97ddb4d52d66}, !- Handle
  Schedule Rule 6,                        !- Name
  {29e29322-c855-4e7d-a74a-23f752da744a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fbc037e-6bf4-4ac1-97ac-3aeac603cded}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fbc037e-6bf4-4ac1-97ac-3aeac603cded}, !- Handle
  D17_OfS_Hall_LF_Yr Wknd Day,            !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0777833333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.105566666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13335,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.161133333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.188916666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2167,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.233916666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.251133333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.26835,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.285566666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.302783333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.32,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.32,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.30875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.28625,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.26375,                                !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.24125,                                !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.23,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.21875,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.2075,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.19625,                                !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.185,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.17375,                                !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15125,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.139999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.128749999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.117499999999999,                      !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.106249999999999,                      !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0949999999999991,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.083749999999999,                      !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.072499999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0612499999999989,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:Schedule:Day,
  {bb482112-68e3-4c5a-aac2-00f38e1756c3}, !- Handle
  D17_OfS_Hall_LF_Yr Winter Design Day,   !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6fdbe33e-a0e8-4298-a280-e9af700b16d2}, !- Handle
  D_OfS_All_Misc_Yr,                      !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {5e6fa1fb-fcce-4fa4-85b7-82d209698ae6}, !- Default Day Schedule Name
  {7fdf9ebf-3641-4feb-9154-3cec03e29f34}, !- Summer Design Day Schedule Name
  {4ae53357-00f5-4f8a-82ee-3b3f9a97e718}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e6fa1fb-fcce-4fa4-85b7-82d209698ae6}, !- Handle
  D_OfS_All_Misc_Yr Default,              !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.266666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.333333333333334,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.466666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.533333333333334,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.65,                                   !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.850000000000001,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  9,                                      !- Minute 15
  0.904166666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  19,                                     !- Minute 16
  0.908333333333333,                      !- Value Until Time 16
  8,                                      !- Hour 17
  29,                                     !- Minute 17
  0.9125,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.916666666666667,                      !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  0.925,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.929166666666667,                      !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.933333333333333,                      !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.9375,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  39,                                     !- Minute 24
  0.941666666666667,                      !- Value Until Time 24
  9,                                      !- Hour 25
  49,                                     !- Minute 25
  0.945833333333333,                      !- Value Until Time 25
  9,                                      !- Hour 26
  59,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.95,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.9375,                                 !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.925,                                  !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.9125,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  39,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  10,                                     !- Hour 32
  49,                                     !- Minute 32
  0.8875,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  59,                                     !- Minute 33
  0.875,                                  !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.8625,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.85,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.8375,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.825,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.8125,                                 !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.8,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  9,                                      !- Minute 41
  0.808333333333333,                      !- Value Until Time 41
  12,                                     !- Hour 42
  19,                                     !- Minute 42
  0.816666666666667,                      !- Value Until Time 42
  12,                                     !- Hour 43
  29,                                     !- Minute 43
  0.825,                                  !- Value Until Time 43
  12,                                     !- Hour 44
  39,                                     !- Minute 44
  0.833333333333333,                      !- Value Until Time 44
  12,                                     !- Hour 45
  49,                                     !- Minute 45
  0.841666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  59,                                     !- Minute 46
  0.85,                                   !- Value Until Time 46
  13,                                     !- Hour 47
  9,                                      !- Minute 47
  0.858333333333333,                      !- Value Until Time 47
  13,                                     !- Hour 48
  19,                                     !- Minute 48
  0.866666666666666,                      !- Value Until Time 48
  13,                                     !- Hour 49
  29,                                     !- Minute 49
  0.875,                                  !- Value Until Time 49
  13,                                     !- Hour 50
  39,                                     !- Minute 50
  0.883333333333333,                      !- Value Until Time 50
  13,                                     !- Hour 51
  49,                                     !- Minute 51
  0.891666666666666,                      !- Value Until Time 51
  13,                                     !- Hour 52
  59,                                     !- Minute 52
  0.9,                                    !- Value Until Time 52
  14,                                     !- Hour 53
  0,                                      !- Minute 53
  0.9,                                    !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.9,                                    !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.866666666666667,                      !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.833333333333334,                      !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.8,                                    !- Value Until Time 57
  16,                                     !- Hour 58
  9,                                      !- Minute 58
  0.766666666666667,                      !- Value Until Time 58
  16,                                     !- Hour 59
  19,                                     !- Minute 59
  0.733333333333333,                      !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.7,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  40,                                     !- Minute 61
  0.65,                                   !- Value Until Time 61
  16,                                     !- Hour 62
  50,                                     !- Minute 62
  0.599999999999999,                      !- Value Until Time 62
  17,                                     !- Hour 63
  0,                                      !- Minute 63
  0.549999999999999,                      !- Value Until Time 63
  17,                                     !- Hour 64
  10,                                     !- Minute 64
  0.499999999999999,                      !- Value Until Time 64
  17,                                     !- Hour 65
  20,                                     !- Minute 65
  0.449999999999998,                      !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0.4,                                    !- Value Until Time 66
  17,                                     !- Hour 67
  40,                                     !- Minute 67
  0.366666666666666,                      !- Value Until Time 67
  17,                                     !- Hour 68
  50,                                     !- Minute 68
  0.333333333333333,                      !- Value Until Time 68
  18,                                     !- Hour 69
  0,                                      !- Minute 69
  0.299999999999999,                      !- Value Until Time 69
  18,                                     !- Hour 70
  10,                                     !- Minute 70
  0.266666666666666,                      !- Value Until Time 70
  18,                                     !- Hour 71
  20,                                     !- Minute 71
  0.233333333333332,                      !- Value Until Time 71
  18,                                     !- Hour 72
  30,                                     !- Minute 72
  0.2,                                    !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.2;                                    !- Value Until Time 73

OS:Schedule:Rule,
  {e3391c03-a0cb-4eeb-8c15-a2ab60c55d3f}, !- Handle
  Schedule Rule 8,                        !- Name
  {6fdbe33e-a0e8-4298-a280-e9af700b16d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32865f79-4b1e-41ec-b5d8-1b7f5d5b096c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32865f79-4b1e-41ec-b5d8-1b7f5d5b096c}, !- Handle
  D_OfS_All_Misc_Yr Sat Day,              !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.216666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.233333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.266666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.283333333333333,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.333333333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.366666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.433333333333334,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.466666666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  39,                                     !- Minute 15
  0.483333333333333,                      !- Value Until Time 15
  10,                                     !- Hour 16
  49,                                     !- Minute 16
  0.466666666666667,                      !- Value Until Time 16
  10,                                     !- Hour 17
  59,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  9,                                      !- Minute 18
  0.433333333333334,                      !- Value Until Time 18
  11,                                     !- Hour 19
  19,                                     !- Minute 19
  0.416666666666667,                      !- Value Until Time 19
  11,                                     !- Hour 20
  29,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.416666666666667,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.433333333333333,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.45,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.466666666666666,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.483333333333333,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.5,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  9,                                      !- Minute 30
  0.4875,                                 !- Value Until Time 30
  14,                                     !- Hour 31
  19,                                     !- Minute 31
  0.475,                                  !- Value Until Time 31
  14,                                     !- Hour 32
  29,                                     !- Minute 32
  0.4625,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  39,                                     !- Minute 33
  0.45,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  49,                                     !- Minute 34
  0.4375,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  59,                                     !- Minute 35
  0.425,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  9,                                      !- Minute 36
  0.4125,                                 !- Value Until Time 36
  15,                                     !- Hour 37
  19,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  15,                                     !- Hour 38
  29,                                     !- Minute 38
  0.387500000000001,                      !- Value Until Time 38
  15,                                     !- Hour 39
  39,                                     !- Minute 39
  0.375000000000001,                      !- Value Until Time 39
  15,                                     !- Hour 40
  49,                                     !- Minute 40
  0.362500000000001,                      !- Value Until Time 40
  15,                                     !- Hour 41
  59,                                     !- Minute 41
  0.350000000000001,                      !- Value Until Time 41
  16,                                     !- Hour 42
  9,                                      !- Minute 42
  0.3375,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  19,                                     !- Minute 43
  0.325,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  29,                                     !- Minute 44
  0.3125,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  39,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  49,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.275,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  10,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  20,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  17,                                     !- Hour 51
  40,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  50,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.2;                                    !- Value Until Time 54

OS:Schedule:Day,
  {7fdf9ebf-3641-4feb-9154-3cec03e29f34}, !- Handle
  D_OfS_All_Misc_Yr Summer Design Day,    !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {269cfea2-0d1c-4771-b81d-38c7789af155}, !- Handle
  Schedule Rule 9,                        !- Name
  {6fdbe33e-a0e8-4298-a280-e9af700b16d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {500fd60c-850f-4ce4-9a05-ff3349dee681}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {500fd60c-850f-4ce4-9a05-ff3349dee681}, !- Handle
  D_OfS_All_Misc_Yr Sun Day,              !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2;                                    !- Value Until Time 2

OS:Schedule:Day,
  {4ae53357-00f5-4f8a-82ee-3b3f9a97e718}, !- Handle
  D_OfS_All_Misc_Yr Winter Design Day,    !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e52da3c2-9b5f-463c-92c8-c9166be0a73b}, !- Handle
  D_OfS_All_C_Inf_Yr,                     !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {2255f769-064a-4e83-a4c1-c1818062336a}, !- Default Day Schedule Name
  {17df425c-0447-470b-b6a0-358f9db329fc}, !- Summer Design Day Schedule Name
  {f6cfc0e9-690a-4589-af5b-60ddb2010cf4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2255f769-064a-4e83-a4c1-c1818062336a}, !- Handle
  D_OfS_All_C_Inf_Yr Default,             !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2080dfeb-a6ac-41c2-9e69-f0253727f171}, !- Handle
  Schedule Rule 10,                       !- Name
  {e52da3c2-9b5f-463c-92c8-c9166be0a73b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ba16df34-5474-4976-96a4-11b737c3b1c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba16df34-5474-4976-96a4-11b737c3b1c6}, !- Handle
  D_OfS_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d3b983a1-eb71-4961-8e12-0644d58b5234}, !- Handle
  Schedule Rule 11,                       !- Name
  {e52da3c2-9b5f-463c-92c8-c9166be0a73b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9f7e764-4003-4321-821c-097600ff11ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9f7e764-4003-4321-821c-097600ff11ed}, !- Handle
  D_OfS_All_C_Inf_Yr Sat Day,             !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {17df425c-0447-470b-b6a0-358f9db329fc}, !- Handle
  D_OfS_All_C_Inf_Yr Summer Design Day,   !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5acddcd3-8a0d-48ae-b61f-6290a55f5b8c}, !- Handle
  Schedule Rule 12,                       !- Name
  {e52da3c2-9b5f-463c-92c8-c9166be0a73b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e993d2d-0eeb-40ef-853b-29a8d9124051}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e993d2d-0eeb-40ef-853b-29a8d9124051}, !- Handle
  D_OfS_All_C_Inf_Yr Sun Day,             !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6cfc0e9-690a-4589-af5b-60ddb2010cf4}, !- Handle
  D_OfS_All_C_Inf_Yr Winter Design Day,   !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {91d1cbef-ea4e-4342-b276-9b2ee832e846}, !- Handle
  OfS OfficeSmall People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cf93d755-1c6d-446e-9ac5-62a1fe2720db}, !- Handle
  OfS OfficeSmall People,                 !- Name
  {91d1cbef-ea4e-4342-b276-9b2ee832e846}, !- People Definition Name
  {a45c81e5-f668-4021-b9a0-ec811be6d9b7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {88d5e853-c67c-4e24-a93c-f12e86c7239b}, !- Work Efficiency Schedule Name
  {788675ec-312a-4744-aa43-d936416ababc}, !- Clothing Insulation Schedule Name
  {9a88bded-b14c-4233-b790-e562260beaad}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cea93387-5b37-4f16-86ca-de790f8be4f8}, !- Handle
  OfS OfficeSmall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9be3f359-5888-4b26-a4ac-24151419159f}, !- Handle
  OfS OfficeSmall Lights,                 !- Name
  {cea93387-5b37-4f16-86ca-de790f8be4f8}, !- Lights Definition Name
  {a45c81e5-f668-4021-b9a0-ec811be6d9b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c5cabf9a-0896-46d8-90d5-7a59ece29f4c}, !- Handle
  {cea93387-5b37-4f16-86ca-de790f8be4f8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.77969999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16089999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.052900000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0064999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a1ea8512-9031-4ac8-97f0-d090300fc984}, !- Handle
  OfS OfficeSmall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f426cc69-1921-4c88-9871-f3cd79415d5f}, !- Handle
  OfS OfficeSmall Elec Equip,             !- Name
  {a1ea8512-9031-4ac8-97f0-d090300fc984}, !- Electric Equipment Definition Name
  {a45c81e5-f668-4021-b9a0-ec811be6d9b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {daa8163b-613a-4b94-8b22-19c77d1a0da6}, !- Handle
  OfS OfficeSmall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004572,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e282c037-1383-4707-aeb0-8c7b98691f80}, !- Handle
  OfS OfficeSmall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {85ddb565-d9ab-4fe3-8d19-d13e31c56c85}, !- Number of People Schedule Name
  {b380e304-54cf-4ebe-9926-ae7643b29f06}, !- People Activity Level Schedule Name
  {606dff4b-391a-4def-a619-d45c431f5beb}, !- Lighting Schedule Name
  {6fdbe33e-a0e8-4298-a280-e9af700b16d2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e52da3c2-9b5f-463c-92c8-c9166be0a73b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b380e304-54cf-4ebe-9926-ae7643b29f06}, !- Handle
  DEER Activity 132W/person,              !- Name
  {b175b8ff-7607-410d-af08-0e20f0172b9e}, !- Schedule Type Limits Name
  {df3ab88b-4201-42be-96c0-4a28dec1aed5}, !- Default Day Schedule Name
  {37b1b3ec-b97c-4f17-89fd-0be21771a817}, !- Summer Design Day Schedule Name
  {43ca5457-a469-4f72-a8b4-44a9cd7830b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df3ab88b-4201-42be-96c0-4a28dec1aed5}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {b175b8ff-7607-410d-af08-0e20f0172b9e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {43ca5457-a469-4f72-a8b4-44a9cd7830b0}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {b175b8ff-7607-410d-af08-0e20f0172b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {37b1b3ec-b97c-4f17-89fd-0be21771a817}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {b175b8ff-7607-410d-af08-0e20f0172b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {606dff4b-391a-4def-a619-d45c431f5beb}, !- Handle
  D17_OfS_OffSm_LF_Yr,                    !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {4681c9c4-55c9-49db-93e2-00a175fea8fe}, !- Default Day Schedule Name
  {79892b33-9c65-4396-bd99-02cf072df602}, !- Summer Design Day Schedule Name
  {40abc47f-a852-46a3-b511-b6767664dc01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4681c9c4-55c9-49db-93e2-00a175fea8fe}, !- Handle
  D17_OfS_OffSm_LF_Yr Default,            !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.055,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.0641666666666667,                     !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0733333333333333,                     !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.0825,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0916666666666666,                     !- Value Until Time 5
  3,                                      !- Hour 6
  19,                                     !- Minute 6
  0.100833333333333,                      !- Value Until Time 6
  3,                                      !- Hour 7
  29,                                     !- Minute 7
  0.11,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  30,                                     !- Minute 8
  0.11,                                   !- Value Until Time 8
  3,                                      !- Hour 9
  39,                                     !- Minute 9
  0.118333333333333,                      !- Value Until Time 9
  3,                                      !- Hour 10
  49,                                     !- Minute 10
  0.126666666666667,                      !- Value Until Time 10
  3,                                      !- Hour 11
  59,                                     !- Minute 11
  0.135,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  9,                                      !- Minute 12
  0.143333333333333,                      !- Value Until Time 12
  4,                                      !- Hour 13
  19,                                     !- Minute 13
  0.151666666666667,                      !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.16,                                   !- Value Until Time 14
  4,                                      !- Hour 15
  40,                                     !- Minute 15
  0.176666666666667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  50,                                     !- Minute 16
  0.193333333333333,                      !- Value Until Time 16
  5,                                      !- Hour 17
  0,                                      !- Minute 17
  0.21,                                   !- Value Until Time 17
  5,                                      !- Hour 18
  10,                                     !- Minute 18
  0.226666666666667,                      !- Value Until Time 18
  5,                                      !- Hour 19
  20,                                     !- Minute 19
  0.243333333333333,                      !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.26,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  40,                                     !- Minute 21
  0.3,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  50,                                     !- Minute 22
  0.34,                                   !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.38,                                   !- Value Until Time 23
  6,                                      !- Hour 24
  10,                                     !- Minute 24
  0.42,                                   !- Value Until Time 24
  6,                                      !- Hour 25
  20,                                     !- Minute 25
  0.46,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  40,                                     !- Minute 27
  0.528333333333333,                      !- Value Until Time 27
  6,                                      !- Hour 28
  50,                                     !- Minute 28
  0.556666666666667,                      !- Value Until Time 28
  7,                                      !- Hour 29
  0,                                      !- Minute 29
  0.585,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  10,                                     !- Minute 30
  0.613333333333334,                      !- Value Until Time 30
  7,                                      !- Hour 31
  20,                                     !- Minute 31
  0.641666666666667,                      !- Value Until Time 31
  7,                                      !- Hour 32
  30,                                     !- Minute 32
  0.67,                                   !- Value Until Time 32
  7,                                      !- Hour 33
  40,                                     !- Minute 33
  0.681666666666667,                      !- Value Until Time 33
  7,                                      !- Hour 34
  50,                                     !- Minute 34
  0.693333333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  0,                                      !- Minute 35
  0.705,                                  !- Value Until Time 35
  8,                                      !- Hour 36
  9,                                      !- Minute 36
  0.716666666666667,                      !- Value Until Time 36
  8,                                      !- Hour 37
  19,                                     !- Minute 37
  0.728333333333333,                      !- Value Until Time 37
  8,                                      !- Hour 38
  29,                                     !- Minute 38
  0.74,                                   !- Value Until Time 38
  8,                                      !- Hour 39
  30,                                     !- Minute 39
  0.74,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.74,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  39,                                     !- Minute 41
  0.733333333333333,                      !- Value Until Time 41
  13,                                     !- Hour 42
  49,                                     !- Minute 42
  0.726666666666667,                      !- Value Until Time 42
  13,                                     !- Hour 43
  59,                                     !- Minute 43
  0.72,                                   !- Value Until Time 43
  14,                                     !- Hour 44
  9,                                      !- Minute 44
  0.713333333333333,                      !- Value Until Time 44
  14,                                     !- Hour 45
  19,                                     !- Minute 45
  0.706666666666667,                      !- Value Until Time 45
  14,                                     !- Hour 46
  29,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  14,                                     !- Hour 48
  39,                                     !- Minute 48
  0.69,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  49,                                     !- Minute 49
  0.68,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  59,                                     !- Minute 50
  0.67,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  9,                                      !- Minute 51
  0.66,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  19,                                     !- Minute 52
  0.65,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  29,                                     !- Minute 53
  0.64,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.64,                                   !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.616666666666667,                      !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.593333333333333,                      !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.57,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  9,                                      !- Minute 58
  0.546666666666667,                      !- Value Until Time 58
  16,                                     !- Hour 59
  19,                                     !- Minute 59
  0.523333333333334,                      !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  40,                                     !- Minute 61
  0.468333333333333,                      !- Value Until Time 61
  16,                                     !- Hour 62
  50,                                     !- Minute 62
  0.436666666666666,                      !- Value Until Time 62
  17,                                     !- Hour 63
  0,                                      !- Minute 63
  0.404999999999999,                      !- Value Until Time 63
  17,                                     !- Hour 64
  10,                                     !- Minute 64
  0.373333333333332,                      !- Value Until Time 64
  17,                                     !- Hour 65
  20,                                     !- Minute 65
  0.341666666666666,                      !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0.31,                                   !- Value Until Time 66
  17,                                     !- Hour 67
  40,                                     !- Minute 67
  0.295,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  50,                                     !- Minute 68
  0.28,                                   !- Value Until Time 68
  18,                                     !- Hour 69
  0,                                      !- Minute 69
  0.265,                                  !- Value Until Time 69
  18,                                     !- Hour 70
  10,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  18,                                     !- Hour 71
  20,                                     !- Minute 71
  0.234999999999999,                      !- Value Until Time 71
  18,                                     !- Hour 72
  30,                                     !- Minute 72
  0.22,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  40,                                     !- Minute 73
  0.213333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  50,                                     !- Minute 74
  0.206666666666667,                      !- Value Until Time 74
  19,                                     !- Hour 75
  0,                                      !- Minute 75
  0.2,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  10,                                     !- Minute 76
  0.193333333333333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  20,                                     !- Minute 77
  0.186666666666666,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.18,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  40,                                     !- Minute 79
  0.173333333333333,                      !- Value Until Time 79
  19,                                     !- Hour 80
  50,                                     !- Minute 80
  0.166666666666667,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.16,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  10,                                     !- Minute 82
  0.153333333333333,                      !- Value Until Time 82
  20,                                     !- Hour 83
  20,                                     !- Minute 83
  0.146666666666666,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.14,                                   !- Value Until Time 84
  20,                                     !- Hour 85
  40,                                     !- Minute 85
  0.133333333333333,                      !- Value Until Time 85
  20,                                     !- Hour 86
  50,                                     !- Minute 86
  0.126666666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.12,                                   !- Value Until Time 87
  21,                                     !- Hour 88
  10,                                     !- Minute 88
  0.113333333333333,                      !- Value Until Time 88
  21,                                     !- Hour 89
  20,                                     !- Minute 89
  0.106666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.1,                                    !- Value Until Time 91
  22,                                     !- Hour 92
  10,                                     !- Minute 92
  0.09625,                                !- Value Until Time 92
  22,                                     !- Hour 93
  20,                                     !- Minute 93
  0.0925,                                 !- Value Until Time 93
  22,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0887499999999999,                     !- Value Until Time 94
  22,                                     !- Hour 95
  40,                                     !- Minute 95
  0.0849999999999999,                     !- Value Until Time 95
  22,                                     !- Hour 96
  50,                                     !- Minute 96
  0.0812499999999999,                     !- Value Until Time 96
  23,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0774999999999998,                     !- Value Until Time 97
  23,                                     !- Hour 98
  10,                                     !- Minute 98
  0.0737499999999998,                     !- Value Until Time 98
  23,                                     !- Hour 99
  20,                                     !- Minute 99
  0.0699999999999998,                     !- Value Until Time 99
  23,                                     !- Hour 100
  30,                                     !- Minute 100
  0.0662499999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  40,                                     !- Minute 101
  0.0624999999999997,                     !- Value Until Time 101
  23,                                     !- Hour 102
  50,                                     !- Minute 102
  0.0587499999999997,                     !- Value Until Time 102
  24,                                     !- Hour 103
  0,                                      !- Minute 103
  0.055;                                  !- Value Until Time 103

OS:Schedule:Day,
  {79892b33-9c65-4396-bd99-02cf072df602}, !- Handle
  D17_OfS_OffSm_LF_Yr Summer Design Day,  !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbd15769-fe22-4037-89f2-10a7d6aae4b5}, !- Handle
  Schedule Rule 14,                       !- Name
  {606dff4b-391a-4def-a619-d45c431f5beb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d5dcbf9-c2e6-4b8f-9395-7f8e6b27d086}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d5dcbf9-c2e6-4b8f-9395-7f8e6b27d086}, !- Handle
  D17_OfS_OffSm_LF_Yr Wknd Day,           !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0777833333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.105566666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13335,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.161133333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.188916666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2167,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.233916666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.251133333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.26835,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.285566666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.302783333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.32,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.32,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.30875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.28625,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.26375,                                !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.24125,                                !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.23,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.21875,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.2075,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.19625,                                !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.185,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.17375,                                !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15125,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.139999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.128749999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.117499999999999,                      !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.106249999999999,                      !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0949999999999991,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.083749999999999,                      !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.072499999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0612499999999989,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:Schedule:Day,
  {40abc47f-a852-46a3-b511-b6767664dc01}, !- Handle
  D17_OfS_OffSm_LF_Yr Winter Design Day,  !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {4084183b-2a77-461f-b876-f7fb74b59b7f}, !- Handle
  Res DEER 2015 - OfS - CEC T24-CEC12,    !- Name
  {b6f68ebd-05ed-4862-a55d-8f7526ce7a8b}, !- Default Exterior Surface Constructions Name
  {8054caad-1a12-46db-877a-b5a81353dd1d}, !- Default Interior Surface Constructions Name
  {05eaf0a0-4f73-471c-bb5e-875cd3d1294c}, !- Default Ground Contact Surface Constructions Name
  {68473330-b025-4a90-9209-c3c548482deb}, !- Default Exterior SubSurface Constructions Name
  {392f96bb-5e5e-4a17-b2ba-e1aa209c21c8}, !- Default Interior SubSurface Constructions Name
  {bfb74f6a-32fd-4806-9cbd-c090d6208727}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b6f68ebd-05ed-4862-a55d-8f7526ce7a8b}, !- Handle
  Default Surface Constructions 1,        !- Name
  {5ef8ae6c-52e2-4330-9e87-ef1f480497b7}, !- Floor Construction Name
  {d3e4d344-88c4-45d2-b3e6-eba72e7b58b3}, !- Wall Construction Name
  {485b1499-4e95-4a69-a43b-95a5d61c7f97}; !- Roof Ceiling Construction Name

OS:Construction,
  {5ef8ae6c-52e2-4330-9e87-ef1f480497b7}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {2ec42417-3cfe-49c2-8fbb-b550845b8d2f}, !- Layer 1
  {4f905aed-8d42-4f98-b90f-b52f36428323}; !- Layer 2

OS:StandardsInformation:Construction,
  {eb86db85-c4d2-46ff-8613-d92ca676d737}, !- Handle
  {5ef8ae6c-52e2-4330-9e87-ef1f480497b7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {2ec42417-3cfe-49c2-8fbb-b550845b8d2f}, !- Handle
  Typical Insulation R-15.45,             !- Name
  Smooth,                                 !- Roughness
  2.72095185849294,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4f905aed-8d42-4f98-b90f-b52f36428323}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d3e4d344-88c4-45d2-b3e6-eba72e7b58b3}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-16.95, !- Name
  ,                                       !- Surface Rendering Name
  {1290f0d1-5f65-4ada-9aa6-f4e1e2389b5b}, !- Layer 1
  {59e8fb3e-f7fe-4edf-9fa3-8363a01b162a}, !- Layer 2
  {2ec42417-3cfe-49c2-8fbb-b550845b8d2f}, !- Layer 3
  {59e8fb3e-f7fe-4edf-9fa3-8363a01b162a}; !- Layer 4

OS:StandardsInformation:Construction,
  {b6bbdc03-797c-4923-adee-67d661e365f5}, !- Handle
  {d3e4d344-88c4-45d2-b3e6-eba72e7b58b3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {1290f0d1-5f65-4ada-9aa6-f4e1e2389b5b}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {59e8fb3e-f7fe-4edf-9fa3-8363a01b162a}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {485b1499-4e95-4a69-a43b-95a5d61c7f97}, !- Handle
  DEER Wood Framed Roof R-25.64,          !- Name
  ,                                       !- Surface Rendering Name
  {33d23b15-939c-4075-b150-78bd47080007}, !- Layer 1
  {3f0a6ea3-dd65-445b-95cf-439181008483}, !- Layer 2
  {d3abcecd-3fed-46c3-99ef-b84bb59919e5}; !- Layer 3

OS:StandardsInformation:Construction,
  {e228f1a0-35d3-4edf-9564-1aea3528bb16}, !- Handle
  {485b1499-4e95-4a69-a43b-95a5d61c7f97}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {33d23b15-939c-4075-b150-78bd47080007}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3f0a6ea3-dd65-445b-95cf-439181008483}, !- Handle
  Typical Insulation R-25.13,             !- Name
  Smooth,                                 !- Roughness
  4.42631433637322,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d3abcecd-3fed-46c3-99ef-b84bb59919e5}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {8054caad-1a12-46db-877a-b5a81353dd1d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {32825be7-1f15-4699-aca8-19551dfb4ccf}, !- Floor Construction Name
  {21fb0400-9ca2-4555-8a41-8d0da4d734a0}, !- Wall Construction Name
  {32825be7-1f15-4699-aca8-19551dfb4ccf}; !- Roof Ceiling Construction Name

OS:Construction,
  {32825be7-1f15-4699-aca8-19551dfb4ccf}, !- Handle
  DEER Carpeted 4in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {37fe4e31-a022-4b8d-af16-3c039873e9f4}, !- Layer 1
  {b83f1ddd-8404-4142-971b-2c2633831004}, !- Layer 2
  {cfd13d27-b3c5-4059-83b1-bfcb716e63c0}; !- Layer 3

OS:StandardsInformation:Construction,
  {73fa05d3-d85a-4dc0-a0b5-1902b0db8aec}, !- Handle
  {32825be7-1f15-4699-aca8-19551dfb4ccf}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {37fe4e31-a022-4b8d-af16-3c039873e9f4}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b83f1ddd-8404-4142-971b-2c2633831004}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cfd13d27-b3c5-4059-83b1-bfcb716e63c0}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {21fb0400-9ca2-4555-8a41-8d0da4d734a0}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2e91a475-0494-4609-bd4c-7db721ad42ba}, !- Layer 1
  {2e91a475-0494-4609-bd4c-7db721ad42ba}; !- Layer 2

OS:StandardsInformation:Construction,
  {577e2793-ddb2-4568-b6ae-139ba2cac514}, !- Handle
  {21fb0400-9ca2-4555-8a41-8d0da4d734a0}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2e91a475-0494-4609-bd4c-7db721ad42ba}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {05eaf0a0-4f73-471c-bb5e-875cd3d1294c}, !- Handle
  Default Surface Constructions 3,        !- Name
  {401e8a1c-f435-4aba-adb0-e3a13a500539}, !- Floor Construction Name
  {10dd6bdb-1f9c-4a2e-8dd1-86731f41c206}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {401e8a1c-f435-4aba-adb0-e3a13a500539}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {4f905aed-8d42-4f98-b90f-b52f36428323}, !- Layer 1
  {cfd13d27-b3c5-4059-83b1-bfcb716e63c0}; !- Layer 2

OS:StandardsInformation:Construction,
  {83e03328-bee3-4dc4-94ab-699dea65f206}, !- Handle
  {401e8a1c-f435-4aba-adb0-e3a13a500539}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {10dd6bdb-1f9c-4a2e-8dd1-86731f41c206}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {41449b0a-7f2c-4551-a063-d5cddbc6c1a1}; !- Layer 1

OS:StandardsInformation:Construction,
  {96b09d10-8355-4c20-a713-2c22411cce61}, !- Handle
  {10dd6bdb-1f9c-4a2e-8dd1-86731f41c206}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {41449b0a-7f2c-4551-a063-d5cddbc6c1a1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {68473330-b025-4a90-9209-c3c548482deb}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0733c84e-286c-454a-846f-082042c98920}, !- Fixed Window Construction Name
  {047ab806-17ac-4b56-82e7-cd8871eab111}, !- Operable Window Construction Name
  {4ec6ef81-9e1d-4021-93dd-702bbd7015d5}, !- Door Construction Name
  {82f4be9b-07ac-49fa-baf4-10bf6351f24e}, !- Glass Door Construction Name
  {cb4b9833-9937-4736-9b0d-9de62d486e4e}, !- Overhead Door Construction Name
  {a919307b-ba13-4975-a5a0-2f60395f0db9}, !- Skylight Construction Name
  {813a5e49-5221-4f6b-a8ce-c3555daefde0}, !- Tubular Daylight Dome Construction Name
  {813a5e49-5221-4f6b-a8ce-c3555daefde0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0733c84e-286c-454a-846f-082042c98920}, !- Handle
  DEER Metal Framed Window U-0.47 SHGC 0.47, !- Name
  ,                                       !- Surface Rendering Name
  {d34d8b73-0828-42e3-924a-83029d7f06b9}; !- Layer 1

OS:StandardsInformation:Construction,
  {8572fe52-a6c3-420a-b654-3a03598d1b6f}, !- Handle
  {0733c84e-286c-454a-846f-082042c98920}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d34d8b73-0828-42e3-924a-83029d7f06b9}, !- Handle
  Simple Glazing U-0.78 SHGC 0.47,        !- Name
  4.44426939271164,                       !- U-Factor {W/m2-K}
  0.47,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {047ab806-17ac-4b56-82e7-cd8871eab111}, !- Handle
  DEER Metal Framed Window U-0.47 SHGC 0.47 1, !- Name
  ,                                       !- Surface Rendering Name
  {136c1baa-28fb-49c0-8530-207ca8b7cfba}; !- Layer 1

OS:StandardsInformation:Construction,
  {63414eb2-b9b3-4d96-9b57-c1b0018fcbaa}, !- Handle
  {047ab806-17ac-4b56-82e7-cd8871eab111}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {136c1baa-28fb-49c0-8530-207ca8b7cfba}, !- Handle
  Simple Glazing U-0.78 SHGC 0.47 1,      !- Name
  4.44426939271164,                       !- U-Factor {W/m2-K}
  0.47,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {4ec6ef81-9e1d-4021-93dd-702bbd7015d5}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {37fe4e31-a022-4b8d-af16-3c039873e9f4}; !- Layer 1

OS:StandardsInformation:Construction,
  {9e9a0fcb-70cc-42cc-8dbd-6d097a663871}, !- Handle
  {4ec6ef81-9e1d-4021-93dd-702bbd7015d5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {82f4be9b-07ac-49fa-baf4-10bf6351f24e}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {deaf8e22-d2c9-4e35-b79c-8486db071b0b}; !- Layer 1

OS:StandardsInformation:Construction,
  {45fa8202-0d4a-4827-bd4d-26c5fb150e81}, !- Handle
  {82f4be9b-07ac-49fa-baf4-10bf6351f24e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {deaf8e22-d2c9-4e35-b79c-8486db071b0b}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {cb4b9833-9937-4736-9b0d-9de62d486e4e}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {4f6d8644-df47-47cf-b4d1-afa128c22e2a}, !- Layer 1
  {37fe4e31-a022-4b8d-af16-3c039873e9f4}; !- Layer 2

OS:StandardsInformation:Construction,
  {7b8adc1e-d879-40f8-a568-c67b31a28aab}, !- Handle
  {cb4b9833-9937-4736-9b0d-9de62d486e4e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4f6d8644-df47-47cf-b4d1-afa128c22e2a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a919307b-ba13-4975-a5a0-2f60395f0db9}, !- Handle
  DEER Skylight U-1.11 SHGC 0.46,         !- Name
  ,                                       !- Surface Rendering Name
  {f79a7a69-102c-4d31-a675-9b0c1e6d5d97}; !- Layer 1

OS:StandardsInformation:Construction,
  {2c447f1b-9508-453d-ae57-c7e53a8763ad}, !- Handle
  {a919307b-ba13-4975-a5a0-2f60395f0db9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f79a7a69-102c-4d31-a675-9b0c1e6d5d97}, !- Handle
  Simple Glazing U-1.23 SHGC 0.46,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.46,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {813a5e49-5221-4f6b-a8ce-c3555daefde0}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {fe31b879-fdc8-4512-ab83-fa9ef1ce6316}; !- Layer 1

OS:StandardsInformation:Construction,
  {187b71e0-ac53-47ec-a913-ac04134d37a6}, !- Handle
  {813a5e49-5221-4f6b-a8ce-c3555daefde0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {fe31b879-fdc8-4512-ab83-fa9ef1ce6316}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {392f96bb-5e5e-4a17-b2ba-e1aa209c21c8}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {813a5e49-5221-4f6b-a8ce-c3555daefde0}, !- Fixed Window Construction Name
  {813a5e49-5221-4f6b-a8ce-c3555daefde0}, !- Operable Window Construction Name
  {64cc14e2-1698-43da-a2d4-6f01adc3d3c7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {64cc14e2-1698-43da-a2d4-6f01adc3d3c7}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {127cc861-81fc-4f12-95f7-e9e05c9c71a8}; !- Layer 1

OS:StandardsInformation:Construction,
  {08104fd9-4858-4897-a127-7e69435a3f60}, !- Handle
  {64cc14e2-1698-43da-a2d4-6f01adc3d3c7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {127cc861-81fc-4f12-95f7-e9e05c9c71a8}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {bfb74f6a-32fd-4806-9cbd-c090d6208727}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {127cc861-81fc-4f12-95f7-e9e05c9c71a8}; !- Layer 1

OS:StandardsInformation:Construction,
  {e07f8b4f-1bc6-43a3-8555-d7432f60f528}, !- Handle
  {bfb74f6a-32fd-4806-9cbd-c090d6208727}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Handle
  Always On Discrete,                     !- Name
  {d120ea35-7abd-41ec-8cf7-00dd02eac563}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d120ea35-7abd-41ec-8cf7-00dd02eac563}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {c6190517-86d4-443e-b704-f2cd302e05bb}, !- Handle
  OfS Hall A  - Story Ground Infiltration, !- Name
  {251bf19c-4206-48df-ab89-bf34f20d43bd}, !- Space or SpaceType Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {495cd59f-9166-454f-b849-df9c5d3c7e57}, !- Handle
  OfS Hall A end_b - Story Ground Infiltration, !- Name
  {db8db3b0-c5fa-4ceb-87f0-99a531e419d1}, !- Space or SpaceType Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e566d9bd-9654-40aa-92c8-7f42cbf7c792}, !- Handle
  OfS Hall B end_b - Story Ground Infiltration, !- Name
  {d3ba331b-9495-4de2-8867-54a97e4c2b48}, !- Space or SpaceType Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8a72e0b-4178-4390-9efc-5acc2df4b86b}, !- Handle
  OfS Hall C  - Story Ground Infiltration, !- Name
  {f8ccc7cf-6e3d-41c3-b3e5-00dfc72a9eb4}, !- Space or SpaceType Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bfb40e0e-aecd-4981-91ac-1bb7afb7ac2f}, !- Handle
  OfS Hall C end_b - Story Ground Infiltration, !- Name
  {41437058-0e26-4cd8-a1d4-2da3d45e119e}, !- Space or SpaceType Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00313879-a97e-4ca6-8167-f6bb69f2641c}, !- Handle
  OfS OfficeSmall A  - Story Ground Infiltration, !- Name
  {773f4edd-485b-4bf3-a3f1-eed106c110dc}, !- Space or SpaceType Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ba8e95e-bdca-4ce9-88bc-4ee4b14c6cd6}, !- Handle
  OfS OfficeSmall A end_a - Story Ground Infiltration, !- Name
  {289824ae-f42b-4124-bb23-2f5e64cb8151}, !- Space or SpaceType Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5a58e46-5c49-45a3-9830-1a8a031f54dc}, !- Handle
  OfS OfficeSmall B end_a - Story Ground Infiltration, !- Name
  {a255f2c4-b300-4c11-8408-aeb62b1a80bb}, !- Space or SpaceType Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e21ae88-9d84-4d0c-ae2f-a45b8aded5f7}, !- Handle
  OfS OfficeSmall C  - Story Ground Infiltration, !- Name
  {e5b09d46-7012-4e29-b9a5-041acf717615}, !- Space or SpaceType Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.66281255e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da75338f-97d9-4353-bff7-88489ba554f9}, !- Handle
  OfS OfficeSmall C end_a - Story Ground Infiltration, !- Name
  {56707c3f-1712-4e06-a161-7caeb83ea78c}, !- Space or SpaceType Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001288375007,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {7adb36d6-4882-469e-b51e-6159008103da}, !- Handle
  17.1,                                   !- January Ground Temperature {C}
  10.7,                                   !- February Ground Temperature {C}
  8.1,                                    !- March Ground Temperature {C}
  8.3,                                    !- April Ground Temperature {C}
  10.2,                                   !- May Ground Temperature {C}
  13,                                     !- June Ground Temperature {C}
  13.3,                                   !- July Ground Temperature {C}
  18.5,                                   !- August Ground Temperature {C}
  22,                                     !- September Ground Temperature {C}
  23.8,                                   !- October Ground Temperature {C}
  23,                                     !- November Ground Temperature {C}
  22.3;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {d9607915-9f4f-491c-9f8c-e2d9d3b8ed96}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {39fb3f62-4368-4e3f-a954-1d003d63cefd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39fb3f62-4368-4e3f-a954-1d003d63cefd}, !- Handle
  Schedule Day 15,                        !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ed93c480-92d8-4268-bf62-00f56720ade0}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {b90ec068-7bb7-49ea-9f5b-b39b4e321760}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b90ec068-7bb7-49ea-9f5b-b39b4e321760}, !- Handle
  Schedule Day 16,                        !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {efc1cddd-f258-48e7-8474-0f0b52354254}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.02;                                   !- Design Level {W}

OS:Exterior:Lights,
  {87d7244e-9d3e-45bd-a19a-a650d38a09b9}, !- Handle
  Parking Areas and Drives,               !- Name
  {efc1cddd-f258-48e7-8474-0f0b52354254}, !- Exterior Lights Definition Name
  {ed93c480-92d8-4268-bf62-00f56720ade0}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  22275,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e038f09e-cbf3-4d73-becd-697e47b3f9df}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {ece51c8a-bbf2-4d47-a631-7c4b4a349d95}, !- Handle
  Building Facades,                       !- Name
  {e038f09e-cbf3-4d73-becd-697e47b3f9df}, !- Exterior Lights Definition Name
  {d9607915-9f4f-491c-9f8c-e2d9d3b8ed96}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14924.8115565993,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b209e2bb-0edf-4a31-b0e9-72c5418d2f40}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {45f0bbdc-375f-4e50-87a4-840323a0bbaf}, !- Handle
  Main Entries,                           !- Name
  {b209e2bb-0edf-4a31-b0e9-72c5418d2f40}, !- Exterior Lights Definition Name
  {ed93c480-92d8-4268-bf62-00f56720ade0}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  87.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {77690d20-abb2-498a-ad71-923026c81631}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {9e6717fb-dc89-4549-8d47-974cee32175e}, !- Handle
  Other Doors,                            !- Name
  {77690d20-abb2-498a-ad71-923026c81631}, !- Exterior Lights Definition Name
  {ed93c480-92d8-4268-bf62-00f56720ade0}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  44,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0cc7599e-9303-45e2-b8bd-49d1304998bb}, !- Handle
  D_OfS_All_DHW_DHW_Yr,                   !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {0b4eb8cd-6bd2-436b-a934-5a3bf53af84f}, !- Default Day Schedule Name
  {0800f5da-e38c-418a-96d9-10e64b267ded}, !- Summer Design Day Schedule Name
  {5253614b-c512-4593-9dc2-a2f9b993edeb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b4eb8cd-6bd2-436b-a934-5a3bf53af84f}, !- Handle
  D_OfS_All_DHW_DHW_Yr Default,           !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0500000000000001,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.416666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.533333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.650000000000001,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.766666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.883333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  9,                                      !- Hour 15
  39,                                     !- Minute 15
  0.966666666666667,                      !- Value Until Time 15
  9,                                      !- Hour 16
  49,                                     !- Minute 16
  0.933333333333334,                      !- Value Until Time 16
  9,                                      !- Hour 17
  59,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  9,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  10,                                     !- Hour 19
  19,                                     !- Minute 19
  0.833333333333334,                      !- Value Until Time 19
  10,                                     !- Hour 20
  29,                                     !- Minute 20
  0.800000000000001,                      !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  39,                                     !- Minute 22
  0.733333333333334,                      !- Value Until Time 22
  10,                                     !- Hour 23
  49,                                     !- Minute 23
  0.666666666666667,                      !- Value Until Time 23
  10,                                     !- Hour 24
  59,                                     !- Minute 24
  0.600000000000001,                      !- Value Until Time 24
  11,                                     !- Hour 25
  9,                                      !- Minute 25
  0.533333333333334,                      !- Value Until Time 25
  11,                                     !- Hour 26
  19,                                     !- Minute 26
  0.466666666666668,                      !- Value Until Time 26
  11,                                     !- Hour 27
  29,                                     !- Minute 27
  0.400000000000001,                      !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  39,                                     !- Minute 29
  0.466666666666666,                      !- Value Until Time 29
  11,                                     !- Hour 30
  49,                                     !- Minute 30
  0.533333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  59,                                     !- Minute 31
  0.599999999999999,                      !- Value Until Time 31
  12,                                     !- Hour 32
  9,                                      !- Minute 32
  0.666666666666666,                      !- Value Until Time 32
  12,                                     !- Hour 33
  19,                                     !- Minute 33
  0.733333333333332,                      !- Value Until Time 33
  12,                                     !- Hour 34
  29,                                     !- Minute 34
  0.799999999999999,                      !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  39,                                     !- Minute 36
  0.833333333333333,                      !- Value Until Time 36
  12,                                     !- Hour 37
  49,                                     !- Minute 37
  0.866666666666666,                      !- Value Until Time 37
  12,                                     !- Hour 38
  59,                                     !- Minute 38
  0.9,                                    !- Value Until Time 38
  13,                                     !- Hour 39
  9,                                      !- Minute 39
  0.933333333333333,                      !- Value Until Time 39
  13,                                     !- Hour 40
  19,                                     !- Minute 40
  0.966666666666666,                      !- Value Until Time 40
  13,                                     !- Hour 41
  29,                                     !- Minute 41
  0.999999999999999,                      !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  15,                                     !- Hour 44
  39,                                     !- Minute 44
  0.850000000000001,                      !- Value Until Time 44
  15,                                     !- Hour 45
  49,                                     !- Minute 45
  0.700000000000001,                      !- Value Until Time 45
  15,                                     !- Hour 46
  59,                                     !- Minute 46
  0.550000000000001,                      !- Value Until Time 46
  16,                                     !- Hour 47
  9,                                      !- Minute 47
  0.400000000000002,                      !- Value Until Time 47
  16,                                     !- Hour 48
  19,                                     !- Minute 48
  0.250000000000001,                      !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.1,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  40,                                     !- Minute 50
  0.0833333333333332,                     !- Value Until Time 50
  16,                                     !- Hour 51
  50,                                     !- Minute 51
  0.0666666666666664,                     !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0499999999999996,                     !- Value Until Time 52
  17,                                     !- Hour 53
  10,                                     !- Minute 53
  0.0333333333333329,                     !- Value Until Time 53
  17,                                     !- Hour 54
  20,                                     !- Minute 54
  0.0166666666666661,                     !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Rule,
  {6e390eb5-4de2-4cd6-acae-e24bf101618d}, !- Handle
  Schedule Rule 16,                       !- Name
  {0cc7599e-9303-45e2-b8bd-49d1304998bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4417d5c4-2d93-475d-a689-6cd83a7f47bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4417d5c4-2d93-475d-a689-6cd83a7f47bc}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sat Day,           !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.015,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0300000000000001,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0450000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0600000000000001,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0750000000000001,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.09,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.108333333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.126666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.145,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.163333333333333,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.181666666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  39,                                     !- Minute 15
  0.183333333333333,                      !- Value Until Time 15
  10,                                     !- Hour 16
  49,                                     !- Minute 16
  0.166666666666667,                      !- Value Until Time 16
  10,                                     !- Hour 17
  59,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  9,                                      !- Minute 18
  0.133333333333334,                      !- Value Until Time 18
  11,                                     !- Hour 19
  19,                                     !- Minute 19
  0.116666666666667,                      !- Value Until Time 19
  11,                                     !- Hour 20
  29,                                     !- Minute 20
  0.1,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.116666666666667,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.133333333333333,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.166666666666666,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  9,                                      !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  14,                                     !- Hour 31
  19,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  14,                                     !- Hour 32
  29,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  39,                                     !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  14,                                     !- Hour 34
  49,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  14,                                     !- Hour 35
  59,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  9,                                      !- Minute 36
  0.141666666666667,                      !- Value Until Time 36
  15,                                     !- Hour 37
  19,                                     !- Minute 37
  0.133333333333334,                      !- Value Until Time 37
  15,                                     !- Hour 38
  29,                                     !- Minute 38
  0.125,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  39,                                     !- Minute 39
  0.116666666666667,                      !- Value Until Time 39
  15,                                     !- Hour 40
  49,                                     !- Minute 40
  0.108333333333334,                      !- Value Until Time 40
  15,                                     !- Hour 41
  59,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  9,                                      !- Minute 42
  0.091666666666667,                      !- Value Until Time 42
  16,                                     !- Hour 43
  19,                                     !- Minute 43
  0.0833333333333336,                     !- Value Until Time 43
  16,                                     !- Hour 44
  29,                                     !- Minute 44
  0.0750000000000002,                     !- Value Until Time 44
  16,                                     !- Hour 45
  39,                                     !- Minute 45
  0.0666666666666668,                     !- Value Until Time 45
  16,                                     !- Hour 46
  49,                                     !- Minute 46
  0.0583333333333334,                     !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.05,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  10,                                     !- Minute 48
  0.0416666666666666,                     !- Value Until Time 48
  17,                                     !- Hour 49
  20,                                     !- Minute 49
  0.0333333333333332,                     !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0249999999999998,                     !- Value Until Time 50
  17,                                     !- Hour 51
  40,                                     !- Minute 51
  0.0166666666666664,                     !- Value Until Time 51
  17,                                     !- Hour 52
  50,                                     !- Minute 52
  0.00833333333333304,                    !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Day,
  {0800f5da-e38c-418a-96d9-10e64b267ded}, !- Handle
  D_OfS_All_DHW_DHW_Yr Summer Design Day, !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {0332731f-e249-40be-a48a-86694c4ba9ba}, !- Handle
  Schedule Rule 17,                       !- Name
  {0cc7599e-9303-45e2-b8bd-49d1304998bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c96f474-ca7d-400a-850f-bc2a4515f7f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c96f474-ca7d-400a-850f-bc2a4515f7f6}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sun Day,           !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5253614b-c512-4593-9dc2-a2f9b993edeb}, !- Handle
  D_OfS_All_DHW_DHW_Yr Winter Design Day, !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:WaterUse:Connections,
  {873bf374-12ad-412a-b56f-b63c83bf4768}, !- Handle
  OfS OfficeSmall - DEER 2015 WUC 0.82gpm at 135F, !- Name
  {be291f02-5325-4e68-a9d4-55fd65f76393}, !- Inlet Node Name
  {6a04bb21-a3a7-4989-a47f-e7dfb6497f21}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {92d6b777-5464-4b48-a3fa-466f030faea6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9513f43b-e1d9-4036-8270-3fb0ba5eac89}, !- Handle
  OfS OfficeSmall - DEER 2015 Service Water Use Def 0.82gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.20342394856329e-05,                   !- Peak Flow Rate {m3/s}
  {7809d8cb-b5ba-40b2-8a7c-0cf550385d21}, !- Target Temperature Schedule Name
  {25d9d82b-5bf4-4e81-b5b9-4d80cd19ef73}, !- Sensible Fraction Schedule Name
  {4fd21ae0-b84a-4c2e-81ea-168ec4d27f6f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {25d9d82b-5bf4-4e81-b5b9-4d80cd19ef73}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {0bcef63c-be7f-4ef2-9ee8-01a554c574e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bcef63c-be7f-4ef2-9ee8-01a554c574e9}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fd21ae0-b84a-4c2e-81ea-168ec4d27f6f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {6897dda1-6ef5-425f-bfe1-ce5db99b7f17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6897dda1-6ef5-425f-bfe1-ce5db99b7f17}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7809d8cb-b5ba-40b2-8a7c-0cf550385d21}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  {c8d5040b-7268-4501-8c89-7e719b5ae73c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8d5040b-7268-4501-8c89-7e719b5ae73c}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {92d6b777-5464-4b48-a3fa-466f030faea6}, !- Handle
  OfS OfficeSmall - DEER 2015 Service Water Use 0.82gpm at 135F, !- Name
  {9513f43b-e1d9-4036-8270-3fb0ba5eac89}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0cc7599e-9303-45e2-b8bd-49d1304998bb}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {6133e53c-2747-4b67-afb7-73c40917ebb0}, !- Handle
  OfS Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {51850b12-a92c-43a3-a552-626bad581fa0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a9cf1163-ddee-40d8-80b9-8e908d61c790}, !- Plant Side Inlet Node Name
  {218fb7a6-69d1-4725-b7fe-5b4f15f878bc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {27c7a34a-3dad-4d58-8fbf-2f5ccd098abb}, !- Demand Side Inlet Node Name
  {26e1b735-4605-46bb-bd54-e2cc7d67d3a3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {65187f96-a920-4f4a-9449-fd89a5621426}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {49de3aec-a411-413f-a6b8-75a8c19493ed}, !- Demand Mixer Name
  {6c154f87-3ec1-4947-a8da-c4bfd4561561}, !- Demand Splitter Name
  {adb9ddef-3bba-4615-9c54-bed2fb07cdee}, !- Supply Mixer Name
  {2385c3cc-3e9f-4505-a7c1-dad38343a32a}; !- Supply Splitter Name

OS:Node,
  {40f7a637-bb52-46f2-9b41-add7c32a5095}, !- Handle
  OfS Shared Service Water Loop Supply Inlet Node, !- Name
  {a9cf1163-ddee-40d8-80b9-8e908d61c790}, !- Inlet Port
  {0f575ba8-0e25-46cf-afd2-71158ada76d4}; !- Outlet Port

OS:Node,
  {51850b12-a92c-43a3-a552-626bad581fa0}, !- Handle
  OfS Shared Service Water Loop Supply Outlet Node, !- Name
  {761eda0b-878e-4df8-9cb8-c97fe267ff08}, !- Inlet Port
  {218fb7a6-69d1-4725-b7fe-5b4f15f878bc}; !- Outlet Port

OS:Node,
  {ccfe288c-888a-4e50-9de3-2a908df3f105}, !- Handle
  52gal Electricity Water Heater - 52kBtu/hr Supply Inlet Water Node, !- Name
  {43eed1b2-6b3a-47ff-bd87-43cca2a05a20}, !- Inlet Port
  {618f0028-e4fd-4554-ba3e-495b22b09757}; !- Outlet Port

OS:Connector:Mixer,
  {adb9ddef-3bba-4615-9c54-bed2fb07cdee}, !- Handle
  Connector Mixer 1,                      !- Name
  {d9dc2108-4650-492d-9f71-1cc2cccc352e}, !- Outlet Branch Name
  {74742e97-e77b-4df0-8dc6-538297fd4aac}, !- Inlet Branch Name 1
  {07aa92a8-0262-4696-9931-44888014d34d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2385c3cc-3e9f-4505-a7c1-dad38343a32a}, !- Handle
  Connector Splitter 1,                   !- Name
  {2289df5f-77dd-461c-ad91-33f96ca610e1}, !- Inlet Branch Name
  {43eed1b2-6b3a-47ff-bd87-43cca2a05a20}, !- Outlet Branch Name 1
  {c0330bfe-8485-43a8-8157-a5329155cda7}; !- Outlet Branch Name 2

OS:Connection,
  {a9cf1163-ddee-40d8-80b9-8e908d61c790}, !- Handle
  {6133e53c-2747-4b67-afb7-73c40917ebb0}, !- Source Object
  14,                                     !- Outlet Port
  {40f7a637-bb52-46f2-9b41-add7c32a5095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43eed1b2-6b3a-47ff-bd87-43cca2a05a20}, !- Handle
  {2385c3cc-3e9f-4505-a7c1-dad38343a32a}, !- Source Object
  3,                                      !- Outlet Port
  {ccfe288c-888a-4e50-9de3-2a908df3f105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {218fb7a6-69d1-4725-b7fe-5b4f15f878bc}, !- Handle
  {51850b12-a92c-43a3-a552-626bad581fa0}, !- Source Object
  3,                                      !- Outlet Port
  {6133e53c-2747-4b67-afb7-73c40917ebb0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {285ecb90-1a05-44ef-90ec-2a33ff0bf780}, !- Handle
  OfS Shared Service Water Loop Demand Inlet Node, !- Name
  {27c7a34a-3dad-4d58-8fbf-2f5ccd098abb}, !- Inlet Port
  {c6552e93-bd0a-4a73-9849-71f54b05032b}; !- Outlet Port

OS:Node,
  {242cf903-5a7c-4114-9091-492ce7ecad7a}, !- Handle
  OfS Shared Service Water Loop Demand Outlet Node, !- Name
  {0483ee3e-e6a1-4b9d-bfac-a7e72f9a1e72}, !- Inlet Port
  {26e1b735-4605-46bb-bd54-e2cc7d67d3a3}; !- Outlet Port

OS:Node,
  {f22dbf6e-91b4-42c5-81ee-7262409f9d3b}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {383ee9ef-ce6b-4488-9ba9-492776fdab1b}, !- Inlet Port
  {4ff12719-e386-410d-9fa2-05fea14fd192}; !- Outlet Port

OS:Connector:Mixer,
  {49de3aec-a411-413f-a6b8-75a8c19493ed}, !- Handle
  Connector Mixer 2,                      !- Name
  {12e5a61d-870c-40f3-9cb1-5b74950e3e72}, !- Outlet Branch Name
  {683d0c99-9645-41fb-bf56-c310a82f5e8f}, !- Inlet Branch Name 1
  {681290d1-7fef-4aa3-8d96-181c43de3cbc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6c154f87-3ec1-4947-a8da-c4bfd4561561}, !- Handle
  Connector Splitter 2,                   !- Name
  {3711efbd-d131-45a1-85fe-f4580876c19e}, !- Inlet Branch Name
  {383ee9ef-ce6b-4488-9ba9-492776fdab1b}, !- Outlet Branch Name 1
  {aeaa67fc-1d27-493b-bccc-487f1a33bfac}; !- Outlet Branch Name 2

OS:Connection,
  {27c7a34a-3dad-4d58-8fbf-2f5ccd098abb}, !- Handle
  {6133e53c-2747-4b67-afb7-73c40917ebb0}, !- Source Object
  17,                                     !- Outlet Port
  {285ecb90-1a05-44ef-90ec-2a33ff0bf780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383ee9ef-ce6b-4488-9ba9-492776fdab1b}, !- Handle
  {6c154f87-3ec1-4947-a8da-c4bfd4561561}, !- Source Object
  3,                                      !- Outlet Port
  {f22dbf6e-91b4-42c5-81ee-7262409f9d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26e1b735-4605-46bb-bd54-e2cc7d67d3a3}, !- Handle
  {242cf903-5a7c-4114-9091-492ce7ecad7a}, !- Source Object
  3,                                      !- Outlet Port
  {6133e53c-2747-4b67-afb7-73c40917ebb0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f1319b42-9341-479b-98df-d11d50d5d178}, !- Handle
  {6133e53c-2747-4b67-afb7-73c40917ebb0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {65187f96-a920-4f4a-9449-fd89a5621426}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {73fd8c8a-6621-49ec-8067-3a93c42b9d32}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ed75c458-1ba5-4b3e-93c9-fb6dcada734b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {73fd8c8a-6621-49ec-8067-3a93c42b9d32}, !- Schedule Type Limits Name
  {8a0eb94e-d069-4193-b39a-747eb7510e16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a0eb94e-d069-4193-b39a-747eb7510e16}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {73fd8c8a-6621-49ec-8067-3a93c42b9d32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2c2d692b-7dfd-4879-bd98-e30adff0fa06}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ed75c458-1ba5-4b3e-93c9-fb6dcada734b}, !- Schedule Name
  {51850b12-a92c-43a3-a552-626bad581fa0}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {636cef36-95d4-48cb-8e20-31e2e2553849}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {0f575ba8-0e25-46cf-afd2-71158ada76d4}, !- Inlet Node Name
  {cde89714-18f1-48ec-94c1-fe95596ecb1b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {86ea8c14-08a0-4a8a-89de-bf5e04cd37d0}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {cde89714-18f1-48ec-94c1-fe95596ecb1b}, !- Inlet Port
  {2289df5f-77dd-461c-ad91-33f96ca610e1}; !- Outlet Port

OS:Connection,
  {0f575ba8-0e25-46cf-afd2-71158ada76d4}, !- Handle
  {40f7a637-bb52-46f2-9b41-add7c32a5095}, !- Source Object
  3,                                      !- Outlet Port
  {636cef36-95d4-48cb-8e20-31e2e2553849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde89714-18f1-48ec-94c1-fe95596ecb1b}, !- Handle
  {636cef36-95d4-48cb-8e20-31e2e2553849}, !- Source Object
  3,                                      !- Outlet Port
  {86ea8c14-08a0-4a8a-89de-bf5e04cd37d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2289df5f-77dd-461c-ad91-33f96ca610e1}, !- Handle
  {86ea8c14-08a0-4a8a-89de-bf5e04cd37d0}, !- Source Object
  3,                                      !- Outlet Port
  {2385c3cc-3e9f-4505-a7c1-dad38343a32a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d47e8051-f7f1-43c1-b7ad-1e3ce3cf2a91}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0ee685a2-d74d-4745-8e30-dfb29466b8ca}, !- Handle
  52gal Electricity Water Heater - 52kBtu/hr, !- Name
  0.196689425255692,                      !- Tank Volume {m3}
  {ed75c458-1ba5-4b3e-93c9-fb6dcada734b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  15227.9285956025,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9af08f86-2357-4986-9340-5cb4f7f3b1db}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {618f0028-e4fd-4554-ba3e-495b22b09757}, !- Use Side Inlet Node Name
  {aa6a6218-52bd-4274-91cd-796f7f7c40ba}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {49a36bc6-214d-43a3-b08e-f1b75ab57182}, !- Handle
  {0ee685a2-d74d-4745-8e30-dfb29466b8ca}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {9af08f86-2357-4986-9340-5cb4f7f3b1db}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {d47e8051-f7f1-43c1-b7ad-1e3ce3cf2a91}, !- Schedule Type Limits Name
  {a7b11271-7a7a-402c-994f-0905a9de9f8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7b11271-7a7a-402c-994f-0905a9de9f8b}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {d47e8051-f7f1-43c1-b7ad-1e3ce3cf2a91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {9948bba7-011d-4f29-be2d-fd7432a9725f}, !- Handle
  52gal Electricity Water Heater - 52kBtu/hr Supply Outlet Water Node, !- Name
  {aa6a6218-52bd-4274-91cd-796f7f7c40ba}, !- Inlet Port
  {74742e97-e77b-4df0-8dc6-538297fd4aac}; !- Outlet Port

OS:Connection,
  {618f0028-e4fd-4554-ba3e-495b22b09757}, !- Handle
  {ccfe288c-888a-4e50-9de3-2a908df3f105}, !- Source Object
  3,                                      !- Outlet Port
  {0ee685a2-d74d-4745-8e30-dfb29466b8ca}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {aa6a6218-52bd-4274-91cd-796f7f7c40ba}, !- Handle
  {0ee685a2-d74d-4745-8e30-dfb29466b8ca}, !- Source Object
  32,                                     !- Outlet Port
  {9948bba7-011d-4f29-be2d-fd7432a9725f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74742e97-e77b-4df0-8dc6-538297fd4aac}, !- Handle
  {9948bba7-011d-4f29-be2d-fd7432a9725f}, !- Source Object
  3,                                      !- Outlet Port
  {adb9ddef-3bba-4615-9c54-bed2fb07cdee}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {e72a27f3-0076-482c-bad7-b2e9b9faf615}, !- Handle
  {0ee685a2-d74d-4745-8e30-dfb29466b8ca}; !- Object Name

OS:Schedule:Ruleset,
  {0ae7950d-bb27-416c-bf3c-a32106352903}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  {b01f41ff-2d4f-4225-9bcb-83822359da29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b01f41ff-2d4f-4225-9bcb-83822359da29}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {76c5a9ee-fbe2-42f6-a8a7-0954fa715278}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  {b3832502-2600-4808-9591-1c1d1e55493d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3832502-2600-4808-9591-1c1d1e55493d}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {680a370a-9a2e-411f-bc7c-6a9827010d29}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {10146f47-0900-495b-89ef-e2e84e45ae68}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {680a370a-9a2e-411f-bc7c-6a9827010d29}; !- Layer 1

OS:Pipe:Indoor,
  {f843823d-03e4-487b-92f6-ca1fc79b1e57}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft, !- Name
  {10146f47-0900-495b-89ef-e2e84e45ae68}, !- Construction
  {c6552e93-bd0a-4a73-9849-71f54b05032b}, !- Fluid Inlet Node
  {4c79191f-d830-4e24-8c85-37bde8ccd40f}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {0ae7950d-bb27-416c-bf3c-a32106352903}, !- Ambient Temperature Schedule
  {76c5a9ee-fbe2-42f6-a8a7-0954fa715278}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
