  6.096;                                  !- Pipe Length {m}

OS:Node,
  {9422da12-49f5-4826-ba5b-585b45a1f413}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {4c79191f-d830-4e24-8c85-37bde8ccd40f}, !- Inlet Port
  {3711efbd-d131-45a1-85fe-f4580876c19e}; !- Outlet Port

OS:Connection,
  {c6552e93-bd0a-4a73-9849-71f54b05032b}, !- Handle
  {285ecb90-1a05-44ef-90ec-2a33ff0bf780}, !- Source Object
  3,                                      !- Outlet Port
  {f843823d-03e4-487b-92f6-ca1fc79b1e57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c79191f-d830-4e24-8c85-37bde8ccd40f}, !- Handle
  {f843823d-03e4-487b-92f6-ca1fc79b1e57}, !- Source Object
  4,                                      !- Outlet Port
  {9422da12-49f5-4826-ba5b-585b45a1f413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3711efbd-d131-45a1-85fe-f4580876c19e}, !- Handle
  {9422da12-49f5-4826-ba5b-585b45a1f413}, !- Source Object
  3,                                      !- Outlet Port
  {6c154f87-3ec1-4947-a8da-c4bfd4561561}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {79cecf50-0831-48cc-880a-3762d8303406}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {75d691da-1a59-4fb5-81a4-44120f047ae8}, !- Inlet Node Name
  {3f8f84bb-f889-43cc-a0c2-07e3d7ca39d9}; !- Outlet Node Name

OS:Node,
  {8db240b6-51ec-49f3-85d2-224ea151e9a9}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {c0330bfe-8485-43a8-8157-a5329155cda7}, !- Inlet Port
  {75d691da-1a59-4fb5-81a4-44120f047ae8}; !- Outlet Port

OS:Connection,
  {c0330bfe-8485-43a8-8157-a5329155cda7}, !- Handle
  {2385c3cc-3e9f-4505-a7c1-dad38343a32a}, !- Source Object
  4,                                      !- Outlet Port
  {8db240b6-51ec-49f3-85d2-224ea151e9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fe10204-1a44-4f03-b596-b2806e960f34}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {3f8f84bb-f889-43cc-a0c2-07e3d7ca39d9}, !- Inlet Port
  {07aa92a8-0262-4696-9931-44888014d34d}; !- Outlet Port

OS:Connection,
  {75d691da-1a59-4fb5-81a4-44120f047ae8}, !- Handle
  {8db240b6-51ec-49f3-85d2-224ea151e9a9}, !- Source Object
  3,                                      !- Outlet Port
  {79cecf50-0831-48cc-880a-3762d8303406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8f84bb-f889-43cc-a0c2-07e3d7ca39d9}, !- Handle
  {79cecf50-0831-48cc-880a-3762d8303406}, !- Source Object
  3,                                      !- Outlet Port
  {3fe10204-1a44-4f03-b596-b2806e960f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07aa92a8-0262-4696-9931-44888014d34d}, !- Handle
  {3fe10204-1a44-4f03-b596-b2806e960f34}, !- Source Object
  3,                                      !- Outlet Port
  {adb9ddef-3bba-4615-9c54-bed2fb07cdee}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d50248a1-b7a4-4ee9-b883-30d43804ccc0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4ff12719-e386-410d-9fa2-05fea14fd192}, !- Inlet Node Name
  {c2564979-a7a4-4ced-be52-8137bfdc1dbe}; !- Outlet Node Name

OS:Node,
  {7239cc2a-6cb5-4bc6-a96c-eb8cfda7f499}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c2564979-a7a4-4ced-be52-8137bfdc1dbe}, !- Inlet Port
  {683d0c99-9645-41fb-bf56-c310a82f5e8f}; !- Outlet Port

OS:Connection,
  {4ff12719-e386-410d-9fa2-05fea14fd192}, !- Handle
  {f22dbf6e-91b4-42c5-81ee-7262409f9d3b}, !- Source Object
  3,                                      !- Outlet Port
  {d50248a1-b7a4-4ee9-b883-30d43804ccc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2564979-a7a4-4ced-be52-8137bfdc1dbe}, !- Handle
  {d50248a1-b7a4-4ee9-b883-30d43804ccc0}, !- Source Object
  3,                                      !- Outlet Port
  {7239cc2a-6cb5-4bc6-a96c-eb8cfda7f499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683d0c99-9645-41fb-bf56-c310a82f5e8f}, !- Handle
  {7239cc2a-6cb5-4bc6-a96c-eb8cfda7f499}, !- Source Object
  3,                                      !- Outlet Port
  {49de3aec-a411-413f-a6b8-75a8c19493ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a22595e9-a341-42b4-8da6-a775a3ae5e79}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {098d3f30-bbee-4424-ae85-0b4a7dfc89a0}, !- Inlet Node Name
  {761eda0b-878e-4df8-9cb8-c97fe267ff08}; !- Outlet Node Name

OS:Node,
  {ea305864-9c9f-47e0-aa33-dd13c3938957}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {d9dc2108-4650-492d-9f71-1cc2cccc352e}, !- Inlet Port
  {098d3f30-bbee-4424-ae85-0b4a7dfc89a0}; !- Outlet Port

OS:Connection,
  {d9dc2108-4650-492d-9f71-1cc2cccc352e}, !- Handle
  {adb9ddef-3bba-4615-9c54-bed2fb07cdee}, !- Source Object
  2,                                      !- Outlet Port
  {ea305864-9c9f-47e0-aa33-dd13c3938957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098d3f30-bbee-4424-ae85-0b4a7dfc89a0}, !- Handle
  {ea305864-9c9f-47e0-aa33-dd13c3938957}, !- Source Object
  3,                                      !- Outlet Port
  {a22595e9-a341-42b4-8da6-a775a3ae5e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761eda0b-878e-4df8-9cb8-c97fe267ff08}, !- Handle
  {a22595e9-a341-42b4-8da6-a775a3ae5e79}, !- Source Object
  3,                                      !- Outlet Port
  {51850b12-a92c-43a3-a552-626bad581fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {404a9d65-60a4-416d-b1d8-c63870a9e9f9}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {caa4f33d-3146-4746-8b08-0753e4beee7c}, !- Inlet Node Name
  {0483ee3e-e6a1-4b9d-bfac-a7e72f9a1e72}; !- Outlet Node Name

OS:Node,
  {e9e1c576-b74e-4d9d-9510-d3cbdf798f30}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {12e5a61d-870c-40f3-9cb1-5b74950e3e72}, !- Inlet Port
  {caa4f33d-3146-4746-8b08-0753e4beee7c}; !- Outlet Port

OS:Connection,
  {12e5a61d-870c-40f3-9cb1-5b74950e3e72}, !- Handle
  {49de3aec-a411-413f-a6b8-75a8c19493ed}, !- Source Object
  2,                                      !- Outlet Port
  {e9e1c576-b74e-4d9d-9510-d3cbdf798f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa4f33d-3146-4746-8b08-0753e4beee7c}, !- Handle
  {e9e1c576-b74e-4d9d-9510-d3cbdf798f30}, !- Source Object
  3,                                      !- Outlet Port
  {404a9d65-60a4-416d-b1d8-c63870a9e9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0483ee3e-e6a1-4b9d-bfac-a7e72f9a1e72}, !- Handle
  {404a9d65-60a4-416d-b1d8-c63870a9e9f9}, !- Source Object
  3,                                      !- Outlet Port
  {242cf903-5a7c-4114-9091-492ce7ecad7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {610c87fc-5af5-443e-b784-efdca63a6f8c}, !- Handle
  OfS OfficeSmall - DEER 2015 WUC 0.82gpm at 135F Inlet Water Node, !- Name
  {aeaa67fc-1d27-493b-bccc-487f1a33bfac}, !- Inlet Port
  {be291f02-5325-4e68-a9d4-55fd65f76393}; !- Outlet Port

OS:Connection,
  {aeaa67fc-1d27-493b-bccc-487f1a33bfac}, !- Handle
  {6c154f87-3ec1-4947-a8da-c4bfd4561561}, !- Source Object
  4,                                      !- Outlet Port
  {610c87fc-5af5-443e-b784-efdca63a6f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d0487e3-a3fd-4037-a00a-417aa559ccfd}, !- Handle
  OfS OfficeSmall - DEER 2015 WUC 0.82gpm at 135F Outlet Water Node, !- Name
  {6a04bb21-a3a7-4989-a47f-e7dfb6497f21}, !- Inlet Port
  {681290d1-7fef-4aa3-8d96-181c43de3cbc}; !- Outlet Port

OS:Connection,
  {be291f02-5325-4e68-a9d4-55fd65f76393}, !- Handle
  {610c87fc-5af5-443e-b784-efdca63a6f8c}, !- Source Object
  3,                                      !- Outlet Port
  {873bf374-12ad-412a-b56f-b63c83bf4768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a04bb21-a3a7-4989-a47f-e7dfb6497f21}, !- Handle
  {873bf374-12ad-412a-b56f-b63c83bf4768}, !- Source Object
  3,                                      !- Outlet Port
  {6d0487e3-a3fd-4037-a00a-417aa559ccfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681290d1-7fef-4aa3-8d96-181c43de3cbc}, !- Handle
  {6d0487e3-a3fd-4037-a00a-417aa559ccfd}, !- Source Object
  3,                                      !- Outlet Port
  {49de3aec-a411-413f-a6b8-75a8c19493ed}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e07cd659-4867-459a-9788-20fd10d5b54f}, !- Handle
  OfS Hall - DEER 2015 Thermostat,        !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Handle
  D_OfS_All_HTemp_Yr,                     !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  {5256bb76-0876-4f7c-bad6-09cd17fd41ba}, !- Default Day Schedule Name
  {aee82d70-112c-49ce-aa4f-94f12f99e147}, !- Summer Design Day Schedule Name
  {370b5d90-fb39-4b9f-9ff1-2e7c6b26d601}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5256bb76-0876-4f7c-bad6-09cd17fd41ba}, !- Handle
  D_OfS_All_HTemp_Yr Default,             !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {edf39cb1-0f3b-428d-a110-b205e2ce47d7}, !- Handle
  Schedule Rule 19,                       !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e46ad886-095f-460e-bf53-d0ceb86a0b65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e46ad886-095f-460e-bf53-d0ceb86a0b65}, !- Handle
  D_OfS_All_HTemp_Yr Sat Day,             !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {aee82d70-112c-49ce-aa4f-94f12f99e147}, !- Handle
  D_OfS_All_HTemp_Yr Summer Design Day,   !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {39205848-d2b8-499f-99a1-34241c5cfddc}, !- Handle
  Schedule Rule 20,                       !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50f65ffa-6e83-4a9b-8e85-905607f02d93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50f65ffa-6e83-4a9b-8e85-905607f02d93}, !- Handle
  D_OfS_All_HTemp_Yr Sun Day,             !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  17.8;                                   !- Value Until Time 2

OS:Schedule:Day,
  {370b5d90-fb39-4b9f-9ff1-2e7c6b26d601}, !- Handle
  D_OfS_All_HTemp_Yr Winter Design Day,   !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {f669dbe2-53b9-40de-b0e6-485158273759}, !- Handle
  D_OfS_All_CTemp_Yr,                     !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  {3e0aedcb-bc3f-41a0-8a52-9e403046c6ca}, !- Default Day Schedule Name
  {f14d5c9e-5149-426f-90e8-05225200fb69}, !- Summer Design Day Schedule Name
  {836024c7-8f4b-489f-ac35-5836d9ae8c9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e0aedcb-bc3f-41a0-8a52-9e403046c6ca}, !- Handle
  D_OfS_All_CTemp_Yr Default,             !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2f63c925-28a1-41df-b039-338f5346c4ac}, !- Handle
  Schedule Rule 22,                       !- Name
  {f669dbe2-53b9-40de-b0e6-485158273759}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9c4230a-0267-4e31-bec9-08996c860556}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9c4230a-0267-4e31-bec9-08996c860556}, !- Handle
  D_OfS_All_CTemp_Yr Sat Day,             !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f14d5c9e-5149-426f-90e8-05225200fb69}, !- Handle
  D_OfS_All_CTemp_Yr Summer Design Day,   !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {258062b2-981d-462f-b122-b8c209f2711d}, !- Handle
  Schedule Rule 23,                       !- Name
  {f669dbe2-53b9-40de-b0e6-485158273759}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1c01dd3-f637-4bb9-8e0a-768a1d8c9812}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1c01dd3-f637-4bb9-8e0a-768a1d8c9812}, !- Handle
  D_OfS_All_CTemp_Yr Sun Day,             !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  27.8;                                   !- Value Until Time 2

OS:Schedule:Day,
  {836024c7-8f4b-489f-ac35-5836d9ae8c9f}, !- Handle
  D_OfS_All_CTemp_Yr Winter Design Day,   !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {0e678127-a364-426a-a7e0-02faf5119181}, !- Handle
  OfS Hall - DEER 2015 Thermostat 1,      !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92e3255c-1d2b-486a-914d-b3acff97a51a}, !- Handle
  OfS Hall - DEER 2015 Thermostat 2,      !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {900a9131-0d74-4152-8e58-33a2c4967fce}, !- Handle
  OfS Hall - DEER 2015 Thermostat 3,      !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e82a7cd-d7b2-415b-b183-9bb4668c7ad3}, !- Handle
  OfS Hall - DEER 2015 Thermostat 4,      !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4b815d4-1266-4cf6-89c8-be95120013c4}, !- Handle
  OfS Hall - DEER 2015 Thermostat 5,      !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8c40330-bfdb-443a-893c-b2e80d37170b}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat, !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbdb1ead-3144-4f6d-9ef5-5f808cb4275e}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 1, !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0142db92-e8a6-4b7d-9321-b719fc17ea15}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 2, !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {279d3a18-0963-4ec9-a174-b25d7ba03daa}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 3, !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6310d472-8796-4be3-99d2-429249fe1832}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 4, !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a73d702c-99e6-476a-a7f7-639de39d2d09}, !- Handle
  OfS OfficeSmall - DEER 2015 Thermostat 5, !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Heating Setpoint Temperature Schedule Name
  {f669dbe2-53b9-40de-b0e6-485158273759}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {c0b24e42-35f3-4f26-89ff-348af3ecbc40}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {82aae78a-3b07-4cbd-be3e-e44051ac8684}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0463536a-1ef9-4322-90fc-5c04b95433b0}, !- Plant Side Inlet Node Name
  {dc013bb4-350f-4215-85fb-42673078c58d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4cf48023-52b5-422e-97f4-58b1f2f290fe}, !- Demand Side Inlet Node Name
  {13fb658b-2407-4dcd-8945-93b7ff636e6e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c4e31b91-36c0-438c-bc3d-f2bd99d145bd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Demand Mixer Name
  {928c3f10-df77-441f-b730-3018699b813a}, !- Demand Splitter Name
  {22d6c01d-63cc-438b-9f75-7840bb901889}, !- Supply Mixer Name
  {b3df99a1-1522-440a-963a-cec73fae90c7}; !- Supply Splitter Name

OS:Node,
  {a36d0c26-71ba-45ae-9dc9-e07ff82f8756}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {0463536a-1ef9-4322-90fc-5c04b95433b0}, !- Inlet Port
  {e8bb8e3d-6281-4055-8975-eadd545f0ffc}; !- Outlet Port

OS:Node,
  {82aae78a-3b07-4cbd-be3e-e44051ac8684}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {41fb9f44-f2d2-4978-804d-21a888349634}, !- Inlet Port
  {dc013bb4-350f-4215-85fb-42673078c58d}; !- Outlet Port

OS:Node,
  {66348d50-e2c5-4db8-b818-6a4daed006db}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {5af4de6a-efe7-4f79-95c6-2bf693e9480a}, !- Inlet Port
  {521a4574-cfd1-4a0c-bd64-05108bcf4db2}; !- Outlet Port

OS:Connector:Mixer,
  {22d6c01d-63cc-438b-9f75-7840bb901889}, !- Handle
  Connector Mixer 3,                      !- Name
  {ccb90456-e0b6-4b2a-b6c0-d47678cd830b}, !- Outlet Branch Name
  {fa93ca3a-167d-4082-96f8-a2e565ffa1d5}, !- Inlet Branch Name 1
  {e213cd3c-622d-4a6b-9f61-13606a1330f9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b3df99a1-1522-440a-963a-cec73fae90c7}, !- Handle
  Connector Splitter 3,                   !- Name
  {b38cb046-6111-44b1-93c3-305852cd4c1c}, !- Inlet Branch Name
  {5af4de6a-efe7-4f79-95c6-2bf693e9480a}, !- Outlet Branch Name 1
  {6f7eea62-83b4-4329-a7ad-ce581162222c}; !- Outlet Branch Name 2

OS:Connection,
  {0463536a-1ef9-4322-90fc-5c04b95433b0}, !- Handle
  {c0b24e42-35f3-4f26-89ff-348af3ecbc40}, !- Source Object
  14,                                     !- Outlet Port
  {a36d0c26-71ba-45ae-9dc9-e07ff82f8756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af4de6a-efe7-4f79-95c6-2bf693e9480a}, !- Handle
  {b3df99a1-1522-440a-963a-cec73fae90c7}, !- Source Object
  3,                                      !- Outlet Port
  {66348d50-e2c5-4db8-b818-6a4daed006db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc013bb4-350f-4215-85fb-42673078c58d}, !- Handle
  {82aae78a-3b07-4cbd-be3e-e44051ac8684}, !- Source Object
  3,                                      !- Outlet Port
  {c0b24e42-35f3-4f26-89ff-348af3ecbc40}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bc0c5879-dec9-454a-87f9-c0fe961c09b3}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {4cf48023-52b5-422e-97f4-58b1f2f290fe}, !- Inlet Port
  {ef878928-b9db-4626-9fcd-af66a78f48d9}; !- Outlet Port

OS:Node,
  {18843288-3c5b-4554-a9a9-aa176fe4145a}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {8528d074-b47f-4c7c-8cea-15fd1e76fce0}, !- Inlet Port
  {13fb658b-2407-4dcd-8945-93b7ff636e6e}; !- Outlet Port

OS:Node,
  {71fbf6c4-078b-44ce-aa94-22d4c94bb8d0}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {7ef7071c-2563-44f0-8acf-0f4879c423e4}, !- Inlet Port
  {27dfa1f9-405e-4ca2-b0f4-eab93c87f40b}; !- Outlet Port

OS:Connector:Mixer,
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Handle
  Connector Mixer 4,                      !- Name
  {f84fcdc1-a2a6-4a4a-af01-cae03346bda5}, !- Outlet Branch Name
  {3841063c-84c9-4112-a104-8a9856e6ade9}, !- Inlet Branch Name 1
  {97597432-8adf-430b-9f26-917f89b6083d}, !- Inlet Branch Name 2
  {72c44846-316a-40d6-b3f3-deef5d6cc4a9}, !- Inlet Branch Name 3
  {88eb1296-527a-409a-ad81-af4583956cbc}, !- Inlet Branch Name 4
  {8f409900-40e2-45ef-98d7-be5939bf704a}, !- Inlet Branch Name 5
  {0cdde8fe-9662-4f82-a47c-064e50d27880}, !- Inlet Branch Name 6
  {f3023155-f7a4-4def-be1d-af7eba2c2971}, !- Inlet Branch Name 7
  {3e8c1814-9e54-4988-9d2c-f1e05fe17109}, !- Inlet Branch Name 8
  {17e0c51c-83a0-4123-8079-62b70cc5707b}, !- Inlet Branch Name 9
  {3efaa875-8844-403c-9191-cdef3356b836}, !- Inlet Branch Name 10
  {85164fa9-0d68-41cc-aef8-0ba9859140b9}, !- Inlet Branch Name 11
  {fa1343af-08e0-4e42-9ed7-064b9b0427d7}, !- Inlet Branch Name 12
  {03f6e958-db4e-4f44-9497-386406d7c12c}, !- Inlet Branch Name 13
  {bed4257a-064b-4916-8cb7-96ed6943350f}; !- Inlet Branch Name 14

OS:Connector:Splitter,
  {928c3f10-df77-441f-b730-3018699b813a}, !- Handle
  Connector Splitter 4,                   !- Name
  {fe4bfd4c-febd-4c40-ba9c-2d4fe4393e47}, !- Inlet Branch Name
  {7ef7071c-2563-44f0-8acf-0f4879c423e4}, !- Outlet Branch Name 1
  {f11de170-f547-4049-bfd1-45a6feb511ea}, !- Outlet Branch Name 2
  {1e2fc38f-68f5-4305-bcfa-bb5b387b11c7}, !- Outlet Branch Name 3
  {dab5328c-1ae7-471f-81f0-0a9769109e68}, !- Outlet Branch Name 4
  {7292dfbf-4f16-438c-95bd-99c655cb6807}, !- Outlet Branch Name 5
  {e6777b2b-3f05-43c1-a70d-41fefc06715e}, !- Outlet Branch Name 6
  {19ca2f9c-21ab-4410-ac3e-4142ce1056dd}, !- Outlet Branch Name 7
  {b167f09e-8ec6-4f7f-8067-6cf1abeb06ca}, !- Outlet Branch Name 8
  {e53dc045-1dd1-4482-89fd-477123d880b1}, !- Outlet Branch Name 9
  {fe35b21f-25e5-463a-ae85-d674c502a83f}, !- Outlet Branch Name 10
  {03d702d4-120b-4d95-8484-5908018e2d9e}, !- Outlet Branch Name 11
  {b6c7ffeb-0e81-4b33-846e-d2ac3601099f}, !- Outlet Branch Name 12
  {108ae6f4-2288-4d3c-b655-5202192def31}, !- Outlet Branch Name 13
  {1a0eeff6-c638-46cf-8398-067e9a038634}; !- Outlet Branch Name 14

OS:Connection,
  {4cf48023-52b5-422e-97f4-58b1f2f290fe}, !- Handle
  {c0b24e42-35f3-4f26-89ff-348af3ecbc40}, !- Source Object
  17,                                     !- Outlet Port
  {bc0c5879-dec9-454a-87f9-c0fe961c09b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef7071c-2563-44f0-8acf-0f4879c423e4}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  3,                                      !- Outlet Port
  {71fbf6c4-078b-44ce-aa94-22d4c94bb8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13fb658b-2407-4dcd-8945-93b7ff636e6e}, !- Handle
  {18843288-3c5b-4554-a9a9-aa176fe4145a}, !- Source Object
  3,                                      !- Outlet Port
  {c0b24e42-35f3-4f26-89ff-348af3ecbc40}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {190eff30-3f4a-499f-a069-9bca88fb1edd}, !- Handle
  {c0b24e42-35f3-4f26-89ff-348af3ecbc40}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c4e31b91-36c0-438c-bc3d-f2bd99d145bd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {bfac127e-2310-4b0c-a5fe-ee9156a0191b}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  {2dc2f8e7-bf8f-441e-853c-75d16c51d125}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2dc2f8e7-bf8f-441e-853c-75d16c51d125}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {114de4bd-04a8-49e1-b888-6a64ca8502d3}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {bfac127e-2310-4b0c-a5fe-ee9156a0191b}, !- Schedule Name
  {82aae78a-3b07-4cbd-be3e-e44051ac8684}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {61be233e-353e-48fe-bb8b-40310dc6842d}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {e8bb8e3d-6281-4055-8975-eadd545f0ffc}, !- Inlet Node Name
  {b55ca638-b9e6-4b11-b601-8fa0239cc1e2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a6c01e38-0c73-4dd0-ab2a-187101fb199b}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {b55ca638-b9e6-4b11-b601-8fa0239cc1e2}, !- Inlet Port
  {b38cb046-6111-44b1-93c3-305852cd4c1c}; !- Outlet Port

OS:Connection,
  {e8bb8e3d-6281-4055-8975-eadd545f0ffc}, !- Handle
  {a36d0c26-71ba-45ae-9dc9-e07ff82f8756}, !- Source Object
  3,                                      !- Outlet Port
  {61be233e-353e-48fe-bb8b-40310dc6842d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55ca638-b9e6-4b11-b601-8fa0239cc1e2}, !- Handle
  {61be233e-353e-48fe-bb8b-40310dc6842d}, !- Source Object
  3,                                      !- Outlet Port
  {a6c01e38-0c73-4dd0-ab2a-187101fb199b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b38cb046-6111-44b1-93c3-305852cd4c1c}, !- Handle
  {a6c01e38-0c73-4dd0-ab2a-187101fb199b}, !- Source Object
  3,                                      !- Outlet Port
  {b3df99a1-1522-440a-963a-cec73fae90c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {6ac71f19-f008-4f47-9599-93778f96c4b5}, !- Handle
  Boiler 915kBtu/hr 0.82 Combustion Eff,  !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.813,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {521a4574-cfd1-4a0c-bd64-05108bcf4db2}, !- Boiler Water Inlet Node Name
  {f4bbfcb5-f57c-4dd8-94a2-1033b6338f06}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {ad95a697-646a-4ca7-b715-74ea084cd6d2}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {f4bbfcb5-f57c-4dd8-94a2-1033b6338f06}, !- Inlet Port
  {fa93ca3a-167d-4082-96f8-a2e565ffa1d5}; !- Outlet Port

OS:Connection,
  {521a4574-cfd1-4a0c-bd64-05108bcf4db2}, !- Handle
  {66348d50-e2c5-4db8-b818-6a4daed006db}, !- Source Object
  3,                                      !- Outlet Port
  {6ac71f19-f008-4f47-9599-93778f96c4b5}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {f4bbfcb5-f57c-4dd8-94a2-1033b6338f06}, !- Handle
  {6ac71f19-f008-4f47-9599-93778f96c4b5}, !- Source Object
  12,                                     !- Outlet Port
  {ad95a697-646a-4ca7-b715-74ea084cd6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa93ca3a-167d-4082-96f8-a2e565ffa1d5}, !- Handle
  {ad95a697-646a-4ca7-b715-74ea084cd6d2}, !- Source Object
  3,                                      !- Outlet Port
  {22d6c01d-63cc-438b-9f75-7840bb901889}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4bc640d6-c79c-4162-95c0-3f5b02ddb47f}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {4be563ff-fcb2-46c9-8d59-e1046b45d419}, !- Inlet Node Name
  {9373fb58-5b69-469d-abbb-6409418b5551}; !- Outlet Node Name

OS:Node,
  {20c09914-398d-40a0-b976-7cb9e6508ba4}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {6f7eea62-83b4-4329-a7ad-ce581162222c}, !- Inlet Port
  {4be563ff-fcb2-46c9-8d59-e1046b45d419}; !- Outlet Port

OS:Connection,
  {6f7eea62-83b4-4329-a7ad-ce581162222c}, !- Handle
  {b3df99a1-1522-440a-963a-cec73fae90c7}, !- Source Object
  4,                                      !- Outlet Port
  {20c09914-398d-40a0-b976-7cb9e6508ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f997cc7-b672-44f2-a164-d249541fac6b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {9373fb58-5b69-469d-abbb-6409418b5551}, !- Inlet Port
  {e213cd3c-622d-4a6b-9f61-13606a1330f9}; !- Outlet Port

OS:Connection,
  {4be563ff-fcb2-46c9-8d59-e1046b45d419}, !- Handle
  {20c09914-398d-40a0-b976-7cb9e6508ba4}, !- Source Object
  3,                                      !- Outlet Port
  {4bc640d6-c79c-4162-95c0-3f5b02ddb47f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9373fb58-5b69-469d-abbb-6409418b5551}, !- Handle
  {4bc640d6-c79c-4162-95c0-3f5b02ddb47f}, !- Source Object
  3,                                      !- Outlet Port
  {6f997cc7-b672-44f2-a164-d249541fac6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e213cd3c-622d-4a6b-9f61-13606a1330f9}, !- Handle
  {6f997cc7-b672-44f2-a164-d249541fac6b}, !- Source Object
  3,                                      !- Outlet Port
  {22d6c01d-63cc-438b-9f75-7840bb901889}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1612ce46-955b-4405-94e0-f1f49cc636c2}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {27dfa1f9-405e-4ca2-b0f4-eab93c87f40b}, !- Inlet Node Name
  {577f7baf-63e3-4eea-bb63-ed446228ba32}; !- Outlet Node Name

OS:Node,
  {ef980918-084f-454e-8008-b3667c9962ea}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {577f7baf-63e3-4eea-bb63-ed446228ba32}, !- Inlet Port
  {3841063c-84c9-4112-a104-8a9856e6ade9}; !- Outlet Port

OS:Connection,
  {27dfa1f9-405e-4ca2-b0f4-eab93c87f40b}, !- Handle
  {71fbf6c4-078b-44ce-aa94-22d4c94bb8d0}, !- Source Object
  3,                                      !- Outlet Port
  {1612ce46-955b-4405-94e0-f1f49cc636c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577f7baf-63e3-4eea-bb63-ed446228ba32}, !- Handle
  {1612ce46-955b-4405-94e0-f1f49cc636c2}, !- Source Object
  3,                                      !- Outlet Port
  {ef980918-084f-454e-8008-b3667c9962ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3841063c-84c9-4112-a104-8a9856e6ade9}, !- Handle
  {ef980918-084f-454e-8008-b3667c9962ea}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8cd6ca87-0076-4e2a-a9e4-4491df0a1641}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {08c32e5f-c624-4ec0-9ed5-02b43eddfdf0}, !- Inlet Node Name
  {41fb9f44-f2d2-4978-804d-21a888349634}; !- Outlet Node Name

OS:Node,
  {36231f03-bccf-4e9e-9763-5a315ccd577a}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {ccb90456-e0b6-4b2a-b6c0-d47678cd830b}, !- Inlet Port
  {08c32e5f-c624-4ec0-9ed5-02b43eddfdf0}; !- Outlet Port

OS:Connection,
  {ccb90456-e0b6-4b2a-b6c0-d47678cd830b}, !- Handle
  {22d6c01d-63cc-438b-9f75-7840bb901889}, !- Source Object
  2,                                      !- Outlet Port
  {36231f03-bccf-4e9e-9763-5a315ccd577a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c32e5f-c624-4ec0-9ed5-02b43eddfdf0}, !- Handle
  {36231f03-bccf-4e9e-9763-5a315ccd577a}, !- Source Object
  3,                                      !- Outlet Port
  {8cd6ca87-0076-4e2a-a9e4-4491df0a1641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41fb9f44-f2d2-4978-804d-21a888349634}, !- Handle
  {8cd6ca87-0076-4e2a-a9e4-4491df0a1641}, !- Source Object
  3,                                      !- Outlet Port
  {82aae78a-3b07-4cbd-be3e-e44051ac8684}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7afa05f2-1706-4d7d-80b2-2e5efe0e5c67}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {ef878928-b9db-4626-9fcd-af66a78f48d9}, !- Inlet Node Name
  {cd8c0ddc-9ba7-4643-bd5c-2dd8d4929bf4}; !- Outlet Node Name

OS:Node,
  {18ea391d-866e-43c8-8973-e4ed22411906}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {cd8c0ddc-9ba7-4643-bd5c-2dd8d4929bf4}, !- Inlet Port
  {fe4bfd4c-febd-4c40-ba9c-2d4fe4393e47}; !- Outlet Port

OS:Connection,
  {ef878928-b9db-4626-9fcd-af66a78f48d9}, !- Handle
  {bc0c5879-dec9-454a-87f9-c0fe961c09b3}, !- Source Object
  3,                                      !- Outlet Port
  {7afa05f2-1706-4d7d-80b2-2e5efe0e5c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8c0ddc-9ba7-4643-bd5c-2dd8d4929bf4}, !- Handle
  {7afa05f2-1706-4d7d-80b2-2e5efe0e5c67}, !- Source Object
  3,                                      !- Outlet Port
  {18ea391d-866e-43c8-8973-e4ed22411906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4bfd4c-febd-4c40-ba9c-2d4fe4393e47}, !- Handle
  {18ea391d-866e-43c8-8973-e4ed22411906}, !- Source Object
  3,                                      !- Outlet Port
  {928c3f10-df77-441f-b730-3018699b813a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c2d49451-3a20-4f44-8804-9fc372bda3b1}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {27da1f96-187b-4cdc-a282-a1f9ecd465ff}, !- Inlet Node Name
  {8528d074-b47f-4c7c-8cea-15fd1e76fce0}; !- Outlet Node Name

OS:Node,
  {108dc0f9-0228-4db6-9178-72f21a8333b9}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {f84fcdc1-a2a6-4a4a-af01-cae03346bda5}, !- Inlet Port
  {27da1f96-187b-4cdc-a282-a1f9ecd465ff}; !- Outlet Port

OS:Connection,
  {f84fcdc1-a2a6-4a4a-af01-cae03346bda5}, !- Handle
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Source Object
  2,                                      !- Outlet Port
  {108dc0f9-0228-4db6-9178-72f21a8333b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27da1f96-187b-4cdc-a282-a1f9ecd465ff}, !- Handle
  {108dc0f9-0228-4db6-9178-72f21a8333b9}, !- Source Object
  3,                                      !- Outlet Port
  {c2d49451-3a20-4f44-8804-9fc372bda3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8528d074-b47f-4c7c-8cea-15fd1e76fce0}, !- Handle
  {c2d49451-3a20-4f44-8804-9fc372bda3b1}, !- Source Object
  3,                                      !- Outlet Port
  {18843288-3c5b-4554-a9a9-aa176fe4145a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {64c17917-a3ba-4c20-a6ad-bcb95c2c2a16}, !- Handle
  12 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule
  {d7195366-9e4c-468a-884a-7d15878f5b94}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0c7588fd-10a3-4a17-945f-7e277c04207a}, !- Supply Side Inlet Node Name
  {9c2c0aef-c062-4767-91d5-6df7f697613f}, !- Demand Side Outlet Node Name
  {79dd9029-7848-4d2c-9566-eda3ca7c6543}, !- Demand Side Inlet Node A
  {b56cfa40-d42f-4491-b3a1-b0097442043e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Demand Mixer Name
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {766502f6-4ebe-475e-ada8-ae57fa359ce4}, !- Handle
  12 Zone PVAV Supply Inlet Node,         !- Name
  {0c7588fd-10a3-4a17-945f-7e277c04207a}, !- Inlet Port
  {c7cea0a1-8e86-423e-8053-ee846942a78e}; !- Outlet Port

OS:Node,
  {d7b4008f-1791-40bc-a297-07b218acb705}, !- Handle
  12 Zone PVAV Supply Outlet Node,        !- Name
  {5dfbc58f-bb21-4e22-be42-92d484d90675}, !- Inlet Port
  {b56cfa40-d42f-4491-b3a1-b0097442043e}; !- Outlet Port

OS:Connection,
  {0c7588fd-10a3-4a17-945f-7e277c04207a}, !- Handle
  {64c17917-a3ba-4c20-a6ad-bcb95c2c2a16}, !- Source Object
  9,                                      !- Outlet Port
  {766502f6-4ebe-475e-ada8-ae57fa359ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56cfa40-d42f-4491-b3a1-b0097442043e}, !- Handle
  {d7b4008f-1791-40bc-a297-07b218acb705}, !- Source Object
  3,                                      !- Outlet Port
  {64c17917-a3ba-4c20-a6ad-bcb95c2c2a16}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {78887a38-2c2e-4bb8-9c55-d55e43b4533e}, !- Handle
  12 Zone PVAV Demand Inlet Node,         !- Name
  {79dd9029-7848-4d2c-9566-eda3ca7c6543}, !- Inlet Port
  {5c4cba6b-41a8-40ad-9358-901c4907ab8f}; !- Outlet Port

OS:Node,
  {474d8e00-0849-4f09-8c9c-d5b8a1ebcc8a}, !- Handle
  12 Zone PVAV Demand Outlet Node,        !- Name
  {2bd8ae01-01d1-4331-8795-3f580c2e4a68}, !- Inlet Port
  {9c2c0aef-c062-4767-91d5-6df7f697613f}; !- Outlet Port

OS:Node,
  {019119eb-2c52-485f-bf48-68ce7c697d0e}, !- Handle
  Zone OfS Hall A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c9c6c3d2-0964-4fbe-85a6-065f5d2cfdcc}, !- Inlet Port
  {e0d14f2f-555e-4ff4-9a9a-596d94679d2f}; !- Outlet Port

OS:Connection,
  {79dd9029-7848-4d2c-9566-eda3ca7c6543}, !- Handle
  {64c17917-a3ba-4c20-a6ad-bcb95c2c2a16}, !- Source Object
  11,                                     !- Outlet Port
  {78887a38-2c2e-4bb8-9c55-d55e43b4533e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2c0aef-c062-4767-91d5-6df7f697613f}, !- Handle
  {474d8e00-0849-4f09-8c9c-d5b8a1ebcc8a}, !- Source Object
  3,                                      !- Outlet Port
  {64c17917-a3ba-4c20-a6ad-bcb95c2c2a16}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5c4cba6b-41a8-40ad-9358-901c4907ab8f}, !- Inlet Node Name
  {ac8597f6-ed90-4d6a-b5af-3c7ac598a83c}, !- Outlet Node Name 1
  {6090c2b8-4a83-4cdf-ac4a-c254e9c02944}, !- Outlet Node Name 2
  {eaff4e6a-2636-4f00-912e-2a42cd3c8d79}, !- Outlet Node Name 3
  {dcea8add-5c01-4a83-9292-ac2611dd9cfc}, !- Outlet Node Name 4
  {baa3ca39-d75a-48f8-8d6d-a30edd4daaf8}, !- Outlet Node Name 5
  {05856eea-c1af-4395-8d67-a660410a63c7}, !- Outlet Node Name 6
  {1ab8abba-8b01-4496-936c-8c1fc258cd3f}, !- Outlet Node Name 7
  {cc1194d7-9b5f-4e0b-bae8-9c4171779b00}, !- Outlet Node Name 8
  {de78ff94-89eb-4ba4-8134-8d0e382c3a78}, !- Outlet Node Name 9
  {5ef27ff7-45e8-4a5e-9664-4213c7d066a0}, !- Outlet Node Name 10
  {d7e6fc12-58c1-46be-82f0-f9554599b543}, !- Outlet Node Name 11
  {a7bd8b44-cd8e-4b6a-9d97-16dc951a4470}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2bd8ae01-01d1-4331-8795-3f580c2e4a68}, !- Outlet Node Name
  {226b5085-8c71-43cd-b74e-e1fd69428d7c}, !- Inlet Node Name 1
  {48e0466b-191d-4012-9193-e1eb272485e2}, !- Inlet Node Name 2
  {58bd6860-bbb8-42c3-8bcf-1f6ceed1a15b}, !- Inlet Node Name 3
  {c9753b89-3572-45d1-8961-b1e53babedfd}, !- Inlet Node Name 4
  {46c243d0-e877-4515-920d-8e6db71ca9f3}, !- Inlet Node Name 5
  {10b1eb0c-166d-49e7-8ebe-0c65d9dc0d5e}, !- Inlet Node Name 6
  {871b853b-07f3-41bb-bdff-4660e90a9e96}, !- Inlet Node Name 7
  {626619a7-8a50-434b-ae83-67e16a16d890}, !- Inlet Node Name 8
  {9e73f794-5f43-4758-8c0f-1dc004496759}, !- Inlet Node Name 9
  {6c3a8894-466f-4ce9-9447-d722b9673c55}, !- Inlet Node Name 10
  {4cf645fd-4f26-45d9-b72f-eae27a15daec}, !- Inlet Node Name 11
  {384dd7e7-f441-4052-aa55-761bb9b9713a}; !- Inlet Node Name 12

OS:Connection,
  {5c4cba6b-41a8-40ad-9358-901c4907ab8f}, !- Handle
  {78887a38-2c2e-4bb8-9c55-d55e43b4533e}, !- Source Object
  3,                                      !- Outlet Port
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bd8ae01-01d1-4331-8795-3f580c2e4a68}, !- Handle
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Source Object
  2,                                      !- Outlet Port
  {474d8e00-0849-4f09-8c9c-d5b8a1ebcc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {837a9330-ca51-4c05-a3c3-806a14967340}, !- Handle
  {64c17917-a3ba-4c20-a6ad-bcb95c2c2a16}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.35002453606656,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d7195366-9e4c-468a-884a-7d15878f5b94}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d57920bf-c021-407f-b6de-e9dd960b440d}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {1253011c-50c6-4b42-a31b-1b585378692d}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  {10822755-46ed-4cc1-b07e-fb7dd5c5120e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10822755-46ed-4cc1-b07e-fb7dd5c5120e}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {26b5ac11-123b-4ddd-ac63-362360698c17}, !- Handle
  12 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {1253011c-50c6-4b42-a31b-1b585378692d}, !- Schedule Name
  {d7b4008f-1791-40bc-a297-07b218acb705}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {3a89a1d5-1c00-4439-ae3d-a3ca5b671f23}, !- Handle
  12 Zone PVAV Fan,                       !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bcf26e4f-c428-46d8-b4ca-0091df04dd88}, !- Air Inlet Node Name
  {5dfbc58f-bb21-4e22-be42-92d484d90675}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {5dfbc58f-bb21-4e22-be42-92d484d90675}, !- Handle
  {3a89a1d5-1c00-4439-ae3d-a3ca5b671f23}, !- Source Object
  17,                                     !- Outlet Port
  {d7b4008f-1791-40bc-a297-07b218acb705}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {77453ed2-ab87-47cc-becb-b37ac022b597}, !- Handle
  12 Zone PVAV Main Htg Coil,             !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {efae76f4-5da3-441d-97d9-2372082a648d}, !- Water Inlet Node Name
  {bad98da2-5f72-4729-8925-8b4b3fc08d9f}, !- Water Outlet Node Name
  {306303ad-3132-45f5-9c39-c1f65f110173}, !- Air Inlet Node Name
  {f18134b3-4448-4ef8-be84-74938b97bc1f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c7b1e299-4753-4e72-b5a9-3c23ed4d56f8}, !- Handle
  12 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {f11de170-f547-4049-bfd1-45a6feb511ea}, !- Inlet Port
  {efae76f4-5da3-441d-97d9-2372082a648d}; !- Outlet Port

OS:Connection,
  {f11de170-f547-4049-bfd1-45a6feb511ea}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  4,                                      !- Outlet Port
  {c7b1e299-4753-4e72-b5a9-3c23ed4d56f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea867477-ba13-43f4-beb5-c0263931fdf1}, !- Handle
  12 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {bad98da2-5f72-4729-8925-8b4b3fc08d9f}, !- Inlet Port
  {97597432-8adf-430b-9f26-917f89b6083d}; !- Outlet Port

OS:Connection,
  {efae76f4-5da3-441d-97d9-2372082a648d}, !- Handle
  {c7b1e299-4753-4e72-b5a9-3c23ed4d56f8}, !- Source Object
  3,                                      !- Outlet Port
  {77453ed2-ab87-47cc-becb-b37ac022b597}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bad98da2-5f72-4729-8925-8b4b3fc08d9f}, !- Handle
  {77453ed2-ab87-47cc-becb-b37ac022b597}, !- Source Object
  6,                                      !- Outlet Port
  {ea867477-ba13-43f4-beb5-c0263931fdf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97597432-8adf-430b-9f26-917f89b6083d}, !- Handle
  {ea867477-ba13-43f4-beb5-c0263931fdf1}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {380ebe9b-ceae-477c-bb12-d68c8aac75be}, !- Handle
  12 Zone PVAV Main Htg Coil Controller,  !- Name
  {77453ed2-ab87-47cc-becb-b37ac022b597}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6ab19be1-8151-48f1-a514-e7e91bbd5e64}, !- Handle
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {f18134b3-4448-4ef8-be84-74938b97bc1f}, !- Inlet Port
  {bcf26e4f-c428-46d8-b4ca-0091df04dd88}; !- Outlet Port

OS:Connection,
  {f18134b3-4448-4ef8-be84-74938b97bc1f}, !- Handle
  {77453ed2-ab87-47cc-becb-b37ac022b597}, !- Source Object
  8,                                      !- Outlet Port
  {6ab19be1-8151-48f1-a514-e7e91bbd5e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf26e4f-c428-46d8-b4ca-0091df04dd88}, !- Handle
  {6ab19be1-8151-48f1-a514-e7e91bbd5e64}, !- Source Object
  3,                                      !- Outlet Port
  {3a89a1d5-1c00-4439-ae3d-a3ca5b671f23}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {e19238f4-554e-4d23-81cf-b5684bea8a39}, !- Handle
  12 Zone PVAV 2spd DX Clg Coil 955kBtu/hr 14.0SEER, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {6feb59e6-2306-4588-bdf7-49edf128765b}, !- Air Inlet Node Name
  {f1880e14-b577-451b-a17a-9bf4d30236e3}, !- Air Outlet Node Name
  {9acc0e0f-ea86-4c5f-9809-dc75220429a6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c9987b8c-d022-464b-8dd7-373ea502cd58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1326784e-e5f0-4f72-83e7-8566c46c8de4}, !- Energy Input Ratio Function of Temperature Curve Name
  {61ed5dbe-2335-4351-9810-ec1d38c3347e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c20e676-4609-40b2-b461-3c5597319518}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  4.11713235489972,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {9acc0e0f-ea86-4c5f-9809-dc75220429a6}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {1326784e-e5f0-4f72-83e7-8566c46c8de4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0852625a-2991-48b9-86f4-db49e85c5da7}, !- Handle
  12 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {f1880e14-b577-451b-a17a-9bf4d30236e3}, !- Inlet Port
  {306303ad-3132-45f5-9c39-c1f65f110173}; !- Outlet Port

OS:Connection,
  {f1880e14-b577-451b-a17a-9bf4d30236e3}, !- Handle
  {e19238f4-554e-4d23-81cf-b5684bea8a39}, !- Source Object
  9,                                      !- Outlet Port
  {0852625a-2991-48b9-86f4-db49e85c5da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {306303ad-3132-45f5-9c39-c1f65f110173}, !- Handle
  {0852625a-2991-48b9-86f4-db49e85c5da7}, !- Source Object
  3,                                      !- Outlet Port
  {77453ed2-ab87-47cc-becb-b37ac022b597}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {99ad0ef8-f8fa-4371-a7b1-45056bc587a9}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e01c282-6aa7-4982-930a-6573ef75f8c2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {88ec88e5-64af-4657-90bb-2174edf51634}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {88ec88e5-64af-4657-90bb-2174edf51634}, !- Handle
  12 Zone PVAV Ventilation Controller,    !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7e7f588-64c6-4991-a75c-6a08cbacf5fa}, !- Handle
  12 Zone PVAV OA System,                 !- Name
  {99ad0ef8-f8fa-4371-a7b1-45056bc587a9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {69527464-13dc-4eb2-88d0-cb432d2a5d6f}, !- Mixed Air Node Name
  {374e3dac-f50a-428e-89ab-d44c288c62f9}, !- Outdoor Air Stream Node Name
  {a5b8f2ca-bc89-4ddf-8767-b1dbba0c6ce4}, !- Relief Air Stream Node Name
  {c7cea0a1-8e86-423e-8053-ee846942a78e}; !- Return Air Stream Node Name

OS:Node,
  {b6b38668-017f-4d50-be9b-d682c1fd1fa1}, !- Handle
  12 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {374e3dac-f50a-428e-89ab-d44c288c62f9}; !- Outlet Port

OS:Connection,
  {374e3dac-f50a-428e-89ab-d44c288c62f9}, !- Handle
  {b6b38668-017f-4d50-be9b-d682c1fd1fa1}, !- Source Object
  3,                                      !- Outlet Port
  {f7e7f588-64c6-4991-a75c-6a08cbacf5fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca631cd6-8b7a-44ae-a8dc-9cfa392a143b}, !- Handle
  12 Zone PVAV Relief Air Node,           !- Name
  {a5b8f2ca-bc89-4ddf-8767-b1dbba0c6ce4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5b8f2ca-bc89-4ddf-8767-b1dbba0c6ce4}, !- Handle
  {f7e7f588-64c6-4991-a75c-6a08cbacf5fa}, !- Source Object
  7,                                      !- Outlet Port
  {ca631cd6-8b7a-44ae-a8dc-9cfa392a143b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {009cbca2-c444-45d5-91b8-4bc5ec819b8f}, !- Handle
  12 Zone PVAV Mixed Air Node,            !- Name
  {69527464-13dc-4eb2-88d0-cb432d2a5d6f}, !- Inlet Port
  {6feb59e6-2306-4588-bdf7-49edf128765b}; !- Outlet Port

OS:Connection,
  {c7cea0a1-8e86-423e-8053-ee846942a78e}, !- Handle
  {766502f6-4ebe-475e-ada8-ae57fa359ce4}, !- Source Object
  3,                                      !- Outlet Port
  {f7e7f588-64c6-4991-a75c-6a08cbacf5fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {69527464-13dc-4eb2-88d0-cb432d2a5d6f}, !- Handle
  {f7e7f588-64c6-4991-a75c-6a08cbacf5fa}, !- Source Object
  5,                                      !- Outlet Port
  {009cbca2-c444-45d5-91b8-4bc5ec819b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6feb59e6-2306-4588-bdf7-49edf128765b}, !- Handle
  {009cbca2-c444-45d5-91b8-4bc5ec819b8f}, !- Source Object
  3,                                      !- Outlet Port
  {e19238f4-554e-4d23-81cf-b5684bea8a39}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d57920bf-c021-407f-b6de-e9dd960b440d}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c35d7966-3a5e-4972-a299-69ce91b92f51}, !- Control Zone or Zone List Name
  {aa8ee670-857a-4323-861e-121546a9236c}, !- Cooling Control Zone or Zone List Name
  {c74e61c8-9a90-4686-988e-0e2d95f82516}, !- Heating Control Zone or Zone List Name
  {eabe422e-f61a-4f4d-bae0-8848c22f60ac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c35d7966-3a5e-4972-a299-69ce91b92f51}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {aa8ee670-857a-4323-861e-121546a9236c}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c74e61c8-9a90-4686-988e-0e2d95f82516}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {eabe422e-f61a-4f4d-bae0-8848c22f60ac}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {8f12b1a1-4337-4a85-a272-e706aa691734}, !- Handle
  Zone OfS Hall A  - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {39fd98fa-c3b9-4736-a888-57450e918665}, !- Water Inlet Node Name
  {91229b37-5f6e-431f-bf9c-21cc5c4c57e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b4528ab3-8a50-4cf4-8bce-d9442e0f778b}, !- Handle
  Zone OfS Hall A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1e2fc38f-68f5-4305-bcfa-bb5b387b11c7}, !- Inlet Port
  {39fd98fa-c3b9-4736-a888-57450e918665}; !- Outlet Port

OS:Connection,
  {1e2fc38f-68f5-4305-bcfa-bb5b387b11c7}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  5,                                      !- Outlet Port
  {b4528ab3-8a50-4cf4-8bce-d9442e0f778b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fefe3510-e31c-47c3-8371-eefe03d98c23}, !- Handle
  Zone OfS Hall A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {91229b37-5f6e-431f-bf9c-21cc5c4c57e8}, !- Inlet Port
  {72c44846-316a-40d6-b3f3-deef5d6cc4a9}; !- Outlet Port

OS:Connection,
  {39fd98fa-c3b9-4736-a888-57450e918665}, !- Handle
  {b4528ab3-8a50-4cf4-8bce-d9442e0f778b}, !- Source Object
  3,                                      !- Outlet Port
  {8f12b1a1-4337-4a85-a272-e706aa691734}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91229b37-5f6e-431f-bf9c-21cc5c4c57e8}, !- Handle
  {8f12b1a1-4337-4a85-a272-e706aa691734}, !- Source Object
  6,                                      !- Outlet Port
  {fefe3510-e31c-47c3-8371-eefe03d98c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c44846-316a-40d6-b3f3-deef5d6cc4a9}, !- Handle
  {fefe3510-e31c-47c3-8371-eefe03d98c23}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {00e8f4a0-2c75-4ace-9aef-960b22ed7ad9}, !- Handle
  Zone OfS Hall A  - Story Ground Reheat Coil Controller, !- Name
  {8f12b1a1-4337-4a85-a272-e706aa691734}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7e615296-b529-452d-8de9-d0733027aa18}, !- Handle
  Zone OfS Hall A  - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {f392412f-2365-4e97-98b0-7d800abe104a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f12b1a1-4337-4a85-a272-e706aa691734}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c9c6c3d2-0964-4fbe-85a6-065f5d2cfdcc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7c72f907-661e-469c-96b8-890ed80184cb}, !- Handle
  Zone OfS Hall A  - Story Ground Return Air Node, !- Name
  {71c43905-afcc-4200-9542-6476b5da9d63}, !- Inlet Port
  {226b5085-8c71-43cd-b74e-e1fd69428d7c}; !- Outlet Port

OS:Connection,
  {e0d14f2f-555e-4ff4-9a9a-596d94679d2f}, !- Handle
  {019119eb-2c52-485f-bf48-68ce7c697d0e}, !- Source Object
  3,                                      !- Outlet Port
  {6be8cf60-17c3-4a6b-abdf-ade400c3a289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c43905-afcc-4200-9542-6476b5da9d63}, !- Handle
  {5bdba902-a8ab-4716-9b47-38c8c6ce7950}, !- Source Object
  2,                                      !- Outlet Port
  {7c72f907-661e-469c-96b8-890ed80184cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226b5085-8c71-43cd-b74e-e1fd69428d7c}, !- Handle
  {7c72f907-661e-469c-96b8-890ed80184cb}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ccc1d7cb-137b-4a70-a19e-4848f6e61202}, !- Handle
  Zone OfS Hall A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ac8597f6-ed90-4d6a-b5af-3c7ac598a83c}, !- Inlet Port
  {f392412f-2365-4e97-98b0-7d800abe104a}; !- Outlet Port

OS:Connection,
  {ac8597f6-ed90-4d6a-b5af-3c7ac598a83c}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  3,                                      !- Outlet Port
  {ccc1d7cb-137b-4a70-a19e-4848f6e61202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f392412f-2365-4e97-98b0-7d800abe104a}, !- Handle
  {ccc1d7cb-137b-4a70-a19e-4848f6e61202}, !- Source Object
  3,                                      !- Outlet Port
  {7e615296-b529-452d-8de9-d0733027aa18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9c6c3d2-0964-4fbe-85a6-065f5d2cfdcc}, !- Handle
  {7e615296-b529-452d-8de9-d0733027aa18}, !- Source Object
  12,                                     !- Outlet Port
  {019119eb-2c52-485f-bf48-68ce7c697d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d1deb96a-0404-45d8-b4fc-c900f126268d}, !- Handle
  Zone OfS Hall A end_b - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {23ba1fb3-b215-4666-96a8-04996991fde9}, !- Water Inlet Node Name
  {76c281b5-2cb4-408e-842f-06c7b5134ff1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {630eb9a0-8a10-42dc-8616-bf78a82e88ec}, !- Handle
  Zone OfS Hall A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {dab5328c-1ae7-471f-81f0-0a9769109e68}, !- Inlet Port
  {23ba1fb3-b215-4666-96a8-04996991fde9}; !- Outlet Port

OS:Connection,
  {dab5328c-1ae7-471f-81f0-0a9769109e68}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  6,                                      !- Outlet Port
  {630eb9a0-8a10-42dc-8616-bf78a82e88ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b7ba302-8ac2-406b-b839-635aa27f3b33}, !- Handle
  Zone OfS Hall A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {76c281b5-2cb4-408e-842f-06c7b5134ff1}, !- Inlet Port
  {88eb1296-527a-409a-ad81-af4583956cbc}; !- Outlet Port

OS:Connection,
  {23ba1fb3-b215-4666-96a8-04996991fde9}, !- Handle
  {630eb9a0-8a10-42dc-8616-bf78a82e88ec}, !- Source Object
  3,                                      !- Outlet Port
  {d1deb96a-0404-45d8-b4fc-c900f126268d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {76c281b5-2cb4-408e-842f-06c7b5134ff1}, !- Handle
  {d1deb96a-0404-45d8-b4fc-c900f126268d}, !- Source Object
  6,                                      !- Outlet Port
  {2b7ba302-8ac2-406b-b839-635aa27f3b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88eb1296-527a-409a-ad81-af4583956cbc}, !- Handle
  {2b7ba302-8ac2-406b-b839-635aa27f3b33}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1fad7195-ffc5-4939-8edb-ec8089fab43c}, !- Handle
  Zone OfS Hall A end_b - Story Ground Reheat Coil Controller, !- Name
  {d1deb96a-0404-45d8-b4fc-c900f126268d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8269cc1b-7192-46a4-ad44-ba76ae0ddcdf}, !- Handle
  Zone OfS Hall A end_b - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {57243df2-2a36-442a-8336-fef8bd5e64ef}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d1deb96a-0404-45d8-b4fc-c900f126268d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {36dddb2f-b20f-46e2-9fbd-3968438538c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {53b04073-b455-4a8e-91ea-e9880336d891}, !- Handle
  Zone OfS Hall A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {36dddb2f-b20f-46e2-9fbd-3968438538c4}, !- Inlet Port
  {c23af856-251b-4ace-8b80-9216d16caa1d}; !- Outlet Port

OS:Node,
  {2d9b7eec-7cbf-4010-8a0b-3a734440d329}, !- Handle
  Zone OfS Hall A end_b - Story Ground Return Air Node, !- Name
  {1df3104f-13b8-469a-9708-e0a146e89b39}, !- Inlet Port
  {48e0466b-191d-4012-9193-e1eb272485e2}; !- Outlet Port

OS:Connection,
  {c23af856-251b-4ace-8b80-9216d16caa1d}, !- Handle
  {53b04073-b455-4a8e-91ea-e9880336d891}, !- Source Object
  3,                                      !- Outlet Port
  {820a580f-46b6-49ef-b6e6-2dffb85198b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df3104f-13b8-469a-9708-e0a146e89b39}, !- Handle
  {642dc99a-52fd-4276-954c-25f544cd7aa7}, !- Source Object
  2,                                      !- Outlet Port
  {2d9b7eec-7cbf-4010-8a0b-3a734440d329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e0466b-191d-4012-9193-e1eb272485e2}, !- Handle
  {2d9b7eec-7cbf-4010-8a0b-3a734440d329}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f4817522-99ec-4092-ae6c-ef488e5797d0}, !- Handle
  Zone OfS Hall A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6090c2b8-4a83-4cdf-ac4a-c254e9c02944}, !- Inlet Port
  {57243df2-2a36-442a-8336-fef8bd5e64ef}; !- Outlet Port

OS:Connection,
  {6090c2b8-4a83-4cdf-ac4a-c254e9c02944}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  4,                                      !- Outlet Port
  {f4817522-99ec-4092-ae6c-ef488e5797d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57243df2-2a36-442a-8336-fef8bd5e64ef}, !- Handle
  {f4817522-99ec-4092-ae6c-ef488e5797d0}, !- Source Object
  3,                                      !- Outlet Port
  {8269cc1b-7192-46a4-ad44-ba76ae0ddcdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36dddb2f-b20f-46e2-9fbd-3968438538c4}, !- Handle
  {8269cc1b-7192-46a4-ad44-ba76ae0ddcdf}, !- Source Object
  12,                                     !- Outlet Port
  {53b04073-b455-4a8e-91ea-e9880336d891}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {92782aa3-ec36-41dd-9be7-7e113d4586a2}, !- Handle
  Zone OfS Hall B  - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c7376b1-00bf-4599-acbb-f20fd747e607}, !- Water Inlet Node Name
  {aa11f6c4-fe89-40ef-b865-fb29672dbf82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8e7afed-58f7-4853-b6ea-debd0e2aa1c9}, !- Handle
  Zone OfS Hall B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7292dfbf-4f16-438c-95bd-99c655cb6807}, !- Inlet Port
  {8c7376b1-00bf-4599-acbb-f20fd747e607}; !- Outlet Port

OS:Connection,
  {7292dfbf-4f16-438c-95bd-99c655cb6807}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  7,                                      !- Outlet Port
  {e8e7afed-58f7-4853-b6ea-debd0e2aa1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43422215-82f7-4a11-97a8-637f51073312}, !- Handle
  Zone OfS Hall B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {aa11f6c4-fe89-40ef-b865-fb29672dbf82}, !- Inlet Port
  {8f409900-40e2-45ef-98d7-be5939bf704a}; !- Outlet Port

OS:Connection,
  {8c7376b1-00bf-4599-acbb-f20fd747e607}, !- Handle
  {e8e7afed-58f7-4853-b6ea-debd0e2aa1c9}, !- Source Object
  3,                                      !- Outlet Port
  {92782aa3-ec36-41dd-9be7-7e113d4586a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa11f6c4-fe89-40ef-b865-fb29672dbf82}, !- Handle
  {92782aa3-ec36-41dd-9be7-7e113d4586a2}, !- Source Object
  6,                                      !- Outlet Port
  {43422215-82f7-4a11-97a8-637f51073312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f409900-40e2-45ef-98d7-be5939bf704a}, !- Handle
  {43422215-82f7-4a11-97a8-637f51073312}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9dd555b2-d1a9-471f-b449-6dc6b960cff0}, !- Handle
  Zone OfS Hall B  - Story Ground Reheat Coil Controller, !- Name
  {92782aa3-ec36-41dd-9be7-7e113d4586a2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7107213e-d1ff-4f60-8902-a0bbbb5da2c4}, !- Handle
  Zone OfS Hall B  - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {a1944d4c-ca61-4eaa-96ac-263b6f747f14}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.49041049835,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {92782aa3-ec36-41dd-9be7-7e113d4586a2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4aa59a1b-3cea-4c21-86e3-b5e87b972a15}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a70833b4-1231-44ba-9d5d-29f425a423f0}, !- Handle
  Zone OfS Hall B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4aa59a1b-3cea-4c21-86e3-b5e87b972a15}, !- Inlet Port
  {9cf15dde-9a67-42b7-97f3-6be3b796a188}; !- Outlet Port

OS:Node,
  {9ea3ae02-2eac-424c-bcc1-0eec017e2aa9}, !- Handle
  Zone OfS Hall B  - Story Ground Return Air Node, !- Name
  {2ff8d8c1-ca32-442d-ba34-45fec81c4a88}, !- Inlet Port
  {58bd6860-bbb8-42c3-8bcf-1f6ceed1a15b}; !- Outlet Port

OS:Connection,
  {9cf15dde-9a67-42b7-97f3-6be3b796a188}, !- Handle
  {a70833b4-1231-44ba-9d5d-29f425a423f0}, !- Source Object
  3,                                      !- Outlet Port
  {add54b1b-127c-45ee-a5c9-ef1501930a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ff8d8c1-ca32-442d-ba34-45fec81c4a88}, !- Handle
  {4e2f43e2-f8c8-4bbf-9ec0-730b9d6cb083}, !- Source Object
  2,                                      !- Outlet Port
  {9ea3ae02-2eac-424c-bcc1-0eec017e2aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58bd6860-bbb8-42c3-8bcf-1f6ceed1a15b}, !- Handle
  {9ea3ae02-2eac-424c-bcc1-0eec017e2aa9}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0b8d9cb7-5c61-4a42-b79a-c4bc76bf605a}, !- Handle
  Zone OfS Hall B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {eaff4e6a-2636-4f00-912e-2a42cd3c8d79}, !- Inlet Port
  {a1944d4c-ca61-4eaa-96ac-263b6f747f14}; !- Outlet Port

OS:Connection,
  {eaff4e6a-2636-4f00-912e-2a42cd3c8d79}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  5,                                      !- Outlet Port
  {0b8d9cb7-5c61-4a42-b79a-c4bc76bf605a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1944d4c-ca61-4eaa-96ac-263b6f747f14}, !- Handle
  {0b8d9cb7-5c61-4a42-b79a-c4bc76bf605a}, !- Source Object
  3,                                      !- Outlet Port
  {7107213e-d1ff-4f60-8902-a0bbbb5da2c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aa59a1b-3cea-4c21-86e3-b5e87b972a15}, !- Handle
  {7107213e-d1ff-4f60-8902-a0bbbb5da2c4}, !- Source Object
  12,                                     !- Outlet Port
  {a70833b4-1231-44ba-9d5d-29f425a423f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fe551607-2099-4c5f-b4d4-d7becabb6c9f}, !- Handle
  Zone OfS Hall B end_b - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5168af94-027b-4310-a1f2-ba12f98a1978}, !- Water Inlet Node Name
  {62b6fbc9-f3ff-40b2-89f5-86ee6fd9db06}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ffa44404-7e07-49ba-b51a-de8927efb0ec}, !- Handle
  Zone OfS Hall B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e6777b2b-3f05-43c1-a70d-41fefc06715e}, !- Inlet Port
  {5168af94-027b-4310-a1f2-ba12f98a1978}; !- Outlet Port

OS:Connection,
  {e6777b2b-3f05-43c1-a70d-41fefc06715e}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  8,                                      !- Outlet Port
  {ffa44404-7e07-49ba-b51a-de8927efb0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bbd11af-4c08-43f2-92fa-ab837ed6309c}, !- Handle
  Zone OfS Hall B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {62b6fbc9-f3ff-40b2-89f5-86ee6fd9db06}, !- Inlet Port
  {0cdde8fe-9662-4f82-a47c-064e50d27880}; !- Outlet Port

OS:Connection,
  {5168af94-027b-4310-a1f2-ba12f98a1978}, !- Handle
  {ffa44404-7e07-49ba-b51a-de8927efb0ec}, !- Source Object
  3,                                      !- Outlet Port
  {fe551607-2099-4c5f-b4d4-d7becabb6c9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {62b6fbc9-f3ff-40b2-89f5-86ee6fd9db06}, !- Handle
  {fe551607-2099-4c5f-b4d4-d7becabb6c9f}, !- Source Object
  6,                                      !- Outlet Port
  {5bbd11af-4c08-43f2-92fa-ab837ed6309c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cdde8fe-9662-4f82-a47c-064e50d27880}, !- Handle
  {5bbd11af-4c08-43f2-92fa-ab837ed6309c}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4194ee60-99ad-43f8-89aa-f2b9fb1cec81}, !- Handle
  Zone OfS Hall B end_b - Story Ground Reheat Coil Controller, !- Name
  {fe551607-2099-4c5f-b4d4-d7becabb6c9f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a72ed0ff-45b3-466d-a49b-a41d27ce4039}, !- Handle
  Zone OfS Hall B end_b - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {27fdc518-0041-4909-8d0b-9858d114f35b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe551607-2099-4c5f-b4d4-d7becabb6c9f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a33c7a9f-6ec7-42f9-913e-d8cec3f789dd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66216193-feba-480c-a00a-4075ae4155d1}, !- Handle
  Zone OfS Hall B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a33c7a9f-6ec7-42f9-913e-d8cec3f789dd}, !- Inlet Port
  {0d548bbf-b464-4863-aae7-da0d87c47c04}; !- Outlet Port

OS:Node,
  {e2cfd71a-dc80-4add-a4e0-7fcf146ef284}, !- Handle
  Zone OfS Hall B end_b - Story Ground Return Air Node, !- Name
  {082f4e89-7cd0-4942-99cd-9feca4365171}, !- Inlet Port
  {c9753b89-3572-45d1-8961-b1e53babedfd}; !- Outlet Port

OS:Connection,
  {0d548bbf-b464-4863-aae7-da0d87c47c04}, !- Handle
  {66216193-feba-480c-a00a-4075ae4155d1}, !- Source Object
  3,                                      !- Outlet Port
  {413b94bd-8b3c-4ebe-ade1-491d9e1c46e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082f4e89-7cd0-4942-99cd-9feca4365171}, !- Handle
  {aeeede3a-eb1c-4ef2-96b7-a226b7798db4}, !- Source Object
  2,                                      !- Outlet Port
  {e2cfd71a-dc80-4add-a4e0-7fcf146ef284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9753b89-3572-45d1-8961-b1e53babedfd}, !- Handle
  {e2cfd71a-dc80-4add-a4e0-7fcf146ef284}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {493db263-811e-44f6-8b44-c6825a5d83d1}, !- Handle
  Zone OfS Hall B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {dcea8add-5c01-4a83-9292-ac2611dd9cfc}, !- Inlet Port
  {27fdc518-0041-4909-8d0b-9858d114f35b}; !- Outlet Port

OS:Connection,
  {dcea8add-5c01-4a83-9292-ac2611dd9cfc}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  6,                                      !- Outlet Port
  {493db263-811e-44f6-8b44-c6825a5d83d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27fdc518-0041-4909-8d0b-9858d114f35b}, !- Handle
  {493db263-811e-44f6-8b44-c6825a5d83d1}, !- Source Object
  3,                                      !- Outlet Port
  {a72ed0ff-45b3-466d-a49b-a41d27ce4039}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a33c7a9f-6ec7-42f9-913e-d8cec3f789dd}, !- Handle
  {a72ed0ff-45b3-466d-a49b-a41d27ce4039}, !- Source Object
  12,                                     !- Outlet Port
  {66216193-feba-480c-a00a-4075ae4155d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {343f551e-f5de-41a8-9617-72f8da0c107c}, !- Handle
  Zone OfS Hall C  - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7fd1a56a-4cf1-4170-8190-50d6eff13953}, !- Water Inlet Node Name
  {5025d128-edfe-4358-9de4-a3a2578786df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bccea564-8684-44ac-86e9-5d06774f2081}, !- Handle
  Zone OfS Hall C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {19ca2f9c-21ab-4410-ac3e-4142ce1056dd}, !- Inlet Port
  {7fd1a56a-4cf1-4170-8190-50d6eff13953}; !- Outlet Port

OS:Connection,
  {19ca2f9c-21ab-4410-ac3e-4142ce1056dd}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  9,                                      !- Outlet Port
  {bccea564-8684-44ac-86e9-5d06774f2081}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {861d27c9-31d5-46e7-a2a0-5f498a984df2}, !- Handle
  Zone OfS Hall C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5025d128-edfe-4358-9de4-a3a2578786df}, !- Inlet Port
  {f3023155-f7a4-4def-be1d-af7eba2c2971}; !- Outlet Port

OS:Connection,
  {7fd1a56a-4cf1-4170-8190-50d6eff13953}, !- Handle
  {bccea564-8684-44ac-86e9-5d06774f2081}, !- Source Object
  3,                                      !- Outlet Port
  {343f551e-f5de-41a8-9617-72f8da0c107c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5025d128-edfe-4358-9de4-a3a2578786df}, !- Handle
  {343f551e-f5de-41a8-9617-72f8da0c107c}, !- Source Object
  6,                                      !- Outlet Port
  {861d27c9-31d5-46e7-a2a0-5f498a984df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3023155-f7a4-4def-be1d-af7eba2c2971}, !- Handle
  {861d27c9-31d5-46e7-a2a0-5f498a984df2}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bc615941-7d0c-414e-9937-4492986744fa}, !- Handle
  Zone OfS Hall C  - Story Ground Reheat Coil Controller, !- Name
  {343f551e-f5de-41a8-9617-72f8da0c107c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {85ad6f45-3215-47a1-b14c-b5740104c9f3}, !- Handle
  Zone OfS Hall C  - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {fc3090f7-39ed-42da-90c0-702300dc5cc7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {343f551e-f5de-41a8-9617-72f8da0c107c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {43f47dc8-bf88-4278-a79b-dee4fb17dacc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {954fdb13-b5d6-4266-bcb0-58d3c1a62c59}, !- Handle
  Zone OfS Hall C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {43f47dc8-bf88-4278-a79b-dee4fb17dacc}, !- Inlet Port
  {496544ef-978f-4f2d-8323-89fa2fe79746}; !- Outlet Port

OS:Node,
  {21185057-d952-4965-835a-84d4ebf5c980}, !- Handle
  Zone OfS Hall C  - Story Ground Return Air Node, !- Name
  {62d0af9b-55d9-4dce-b316-f98566a94e3b}, !- Inlet Port
  {46c243d0-e877-4515-920d-8e6db71ca9f3}; !- Outlet Port

OS:Connection,
  {496544ef-978f-4f2d-8323-89fa2fe79746}, !- Handle
  {954fdb13-b5d6-4266-bcb0-58d3c1a62c59}, !- Source Object
  3,                                      !- Outlet Port
  {5c0e16e5-716c-4d8b-835e-4377926edb2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d0af9b-55d9-4dce-b316-f98566a94e3b}, !- Handle
  {a520a51d-0f21-4f56-85d4-4ee8be732875}, !- Source Object
  2,                                      !- Outlet Port
  {21185057-d952-4965-835a-84d4ebf5c980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c243d0-e877-4515-920d-8e6db71ca9f3}, !- Handle
  {21185057-d952-4965-835a-84d4ebf5c980}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a91f149a-de2b-4105-9e79-18927b4e21cd}, !- Handle
  Zone OfS Hall C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {baa3ca39-d75a-48f8-8d6d-a30edd4daaf8}, !- Inlet Port
  {fc3090f7-39ed-42da-90c0-702300dc5cc7}; !- Outlet Port

OS:Connection,
  {baa3ca39-d75a-48f8-8d6d-a30edd4daaf8}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  7,                                      !- Outlet Port
  {a91f149a-de2b-4105-9e79-18927b4e21cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3090f7-39ed-42da-90c0-702300dc5cc7}, !- Handle
  {a91f149a-de2b-4105-9e79-18927b4e21cd}, !- Source Object
  3,                                      !- Outlet Port
  {85ad6f45-3215-47a1-b14c-b5740104c9f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43f47dc8-bf88-4278-a79b-dee4fb17dacc}, !- Handle
  {85ad6f45-3215-47a1-b14c-b5740104c9f3}, !- Source Object
  12,                                     !- Outlet Port
  {954fdb13-b5d6-4266-bcb0-58d3c1a62c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab806f43-ba38-4302-b615-e4ea7ae6f88e}, !- Handle
  Zone OfS Hall C end_b - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f6f3e052-3f1d-4bd2-8bfe-56140b38d829}, !- Water Inlet Node Name
  {9d3afbfa-6413-4991-8900-3d63113260e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {892cd0a6-80ed-4f4f-a349-e65292c77605}, !- Handle
  Zone OfS Hall C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b167f09e-8ec6-4f7f-8067-6cf1abeb06ca}, !- Inlet Port
  {f6f3e052-3f1d-4bd2-8bfe-56140b38d829}; !- Outlet Port

OS:Connection,
  {b167f09e-8ec6-4f7f-8067-6cf1abeb06ca}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  10,                                     !- Outlet Port
  {892cd0a6-80ed-4f4f-a349-e65292c77605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3079e778-c368-4dc2-a6e9-da1afc3adf19}, !- Handle
  Zone OfS Hall C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {9d3afbfa-6413-4991-8900-3d63113260e2}, !- Inlet Port
  {3e8c1814-9e54-4988-9d2c-f1e05fe17109}; !- Outlet Port

OS:Connection,
  {f6f3e052-3f1d-4bd2-8bfe-56140b38d829}, !- Handle
  {892cd0a6-80ed-4f4f-a349-e65292c77605}, !- Source Object
  3,                                      !- Outlet Port
  {ab806f43-ba38-4302-b615-e4ea7ae6f88e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9d3afbfa-6413-4991-8900-3d63113260e2}, !- Handle
  {ab806f43-ba38-4302-b615-e4ea7ae6f88e}, !- Source Object
  6,                                      !- Outlet Port
  {3079e778-c368-4dc2-a6e9-da1afc3adf19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e8c1814-9e54-4988-9d2c-f1e05fe17109}, !- Handle
  {3079e778-c368-4dc2-a6e9-da1afc3adf19}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5643532c-d66e-4316-89c4-f7b8ce3f736b}, !- Handle
  Zone OfS Hall C end_b - Story Ground Reheat Coil Controller, !- Name
  {ab806f43-ba38-4302-b615-e4ea7ae6f88e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {651bd2b0-d69c-45ca-85f2-6a7f71491dd8}, !- Handle
  Zone OfS Hall C end_b - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {d149a7c3-1df6-4de8-981b-542ae93cc235}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab806f43-ba38-4302-b615-e4ea7ae6f88e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {78aabee3-e713-41c5-a828-24bfac879dca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {55d3a7cd-5cae-45c0-8101-1b4b74effd3c}, !- Handle
  Zone OfS Hall C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {78aabee3-e713-41c5-a828-24bfac879dca}, !- Inlet Port
  {5817a076-e2bc-44d2-a684-b375a59a45c9}; !- Outlet Port

OS:Node,
  {836e6004-f2be-456e-ab7c-ed2508071bb0}, !- Handle
  Zone OfS Hall C end_b - Story Ground Return Air Node, !- Name
  {62fe3b15-2b3e-41f6-ad08-2fce0aba8542}, !- Inlet Port
  {10b1eb0c-166d-49e7-8ebe-0c65d9dc0d5e}; !- Outlet Port

OS:Connection,
  {5817a076-e2bc-44d2-a684-b375a59a45c9}, !- Handle
  {55d3a7cd-5cae-45c0-8101-1b4b74effd3c}, !- Source Object
  3,                                      !- Outlet Port
  {d1579837-1285-4680-8fff-8ca3b29c7d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62fe3b15-2b3e-41f6-ad08-2fce0aba8542}, !- Handle
  {d49afcc8-69b9-416b-b0f4-11578144bfe4}, !- Source Object
  2,                                      !- Outlet Port
  {836e6004-f2be-456e-ab7c-ed2508071bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b1eb0c-166d-49e7-8ebe-0c65d9dc0d5e}, !- Handle
  {836e6004-f2be-456e-ab7c-ed2508071bb0}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a76882dc-115b-4489-9ed4-8f232a8c9876}, !- Handle
  Zone OfS Hall C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {05856eea-c1af-4395-8d67-a660410a63c7}, !- Inlet Port
  {d149a7c3-1df6-4de8-981b-542ae93cc235}; !- Outlet Port

OS:Connection,
  {05856eea-c1af-4395-8d67-a660410a63c7}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  8,                                      !- Outlet Port
  {a76882dc-115b-4489-9ed4-8f232a8c9876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d149a7c3-1df6-4de8-981b-542ae93cc235}, !- Handle
  {a76882dc-115b-4489-9ed4-8f232a8c9876}, !- Source Object
  3,                                      !- Outlet Port
  {651bd2b0-d69c-45ca-85f2-6a7f71491dd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78aabee3-e713-41c5-a828-24bfac879dca}, !- Handle
  {651bd2b0-d69c-45ca-85f2-6a7f71491dd8}, !- Source Object
  12,                                     !- Outlet Port
  {55d3a7cd-5cae-45c0-8101-1b4b74effd3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {67949749-8e8f-46f3-b425-bdcfb0cd1d26}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ae819ab5-49ad-4ca9-8099-9ced980ae9e6}, !- Water Inlet Node Name
  {bd3465fa-dbff-4f91-9ab7-b9fd452d53c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5fa795f0-e093-44e1-b43a-f3aac38ad997}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e53dc045-1dd1-4482-89fd-477123d880b1}, !- Inlet Port
  {ae819ab5-49ad-4ca9-8099-9ced980ae9e6}; !- Outlet Port

OS:Connection,
  {e53dc045-1dd1-4482-89fd-477123d880b1}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  11,                                     !- Outlet Port
  {5fa795f0-e093-44e1-b43a-f3aac38ad997}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1400902-53a8-43ab-afc0-c589e26aad20}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bd3465fa-dbff-4f91-9ab7-b9fd452d53c0}, !- Inlet Port
  {17e0c51c-83a0-4123-8079-62b70cc5707b}; !- Outlet Port

OS:Connection,
  {ae819ab5-49ad-4ca9-8099-9ced980ae9e6}, !- Handle
  {5fa795f0-e093-44e1-b43a-f3aac38ad997}, !- Source Object
  3,                                      !- Outlet Port
  {67949749-8e8f-46f3-b425-bdcfb0cd1d26}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd3465fa-dbff-4f91-9ab7-b9fd452d53c0}, !- Handle
  {67949749-8e8f-46f3-b425-bdcfb0cd1d26}, !- Source Object
  6,                                      !- Outlet Port
  {e1400902-53a8-43ab-afc0-c589e26aad20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e0c51c-83a0-4123-8079-62b70cc5707b}, !- Handle
  {e1400902-53a8-43ab-afc0-c589e26aad20}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a4efc25e-41e3-40c8-8b79-db22d28f5670}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Reheat Coil Controller, !- Name
  {67949749-8e8f-46f3-b425-bdcfb0cd1d26}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a6de3c01-ac83-44b6-965b-9aee04a4d21a}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {5d05c369-0eac-4ae2-b422-4469faa75a57}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {67949749-8e8f-46f3-b425-bdcfb0cd1d26}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44fe4251-6bfb-4f6b-a309-f2dd0aaea103}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90855358-cfe2-4433-90a4-2a94eec68ed7}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {44fe4251-6bfb-4f6b-a309-f2dd0aaea103}, !- Inlet Port
  {2eb0154b-f7dd-4f3e-8d0e-b6cfde852ebc}; !- Outlet Port

OS:Node,
  {202a6ca3-0fc6-4622-bbfc-f7764929c518}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Return Air Node, !- Name
  {f35ec71e-57b9-4ae6-90ad-ffeb08922410}, !- Inlet Port
  {871b853b-07f3-41bb-bdff-4660e90a9e96}; !- Outlet Port

OS:Connection,
  {2eb0154b-f7dd-4f3e-8d0e-b6cfde852ebc}, !- Handle
  {90855358-cfe2-4433-90a4-2a94eec68ed7}, !- Source Object
  3,                                      !- Outlet Port
  {d4bcf91c-281b-4bf7-92e4-c337fae2afb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f35ec71e-57b9-4ae6-90ad-ffeb08922410}, !- Handle
  {43ab5015-73a9-46e8-9465-278a9fe61350}, !- Source Object
  2,                                      !- Outlet Port
  {202a6ca3-0fc6-4622-bbfc-f7764929c518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871b853b-07f3-41bb-bdff-4660e90a9e96}, !- Handle
  {202a6ca3-0fc6-4622-bbfc-f7764929c518}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {80e7c835-7781-47ac-a743-2989bf5e7387}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1ab8abba-8b01-4496-936c-8c1fc258cd3f}, !- Inlet Port
  {5d05c369-0eac-4ae2-b422-4469faa75a57}; !- Outlet Port

OS:Connection,
  {1ab8abba-8b01-4496-936c-8c1fc258cd3f}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  9,                                      !- Outlet Port
  {80e7c835-7781-47ac-a743-2989bf5e7387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d05c369-0eac-4ae2-b422-4469faa75a57}, !- Handle
  {80e7c835-7781-47ac-a743-2989bf5e7387}, !- Source Object
  3,                                      !- Outlet Port
  {a6de3c01-ac83-44b6-965b-9aee04a4d21a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44fe4251-6bfb-4f6b-a309-f2dd0aaea103}, !- Handle
  {a6de3c01-ac83-44b6-965b-9aee04a4d21a}, !- Source Object
  12,                                     !- Outlet Port
  {90855358-cfe2-4433-90a4-2a94eec68ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5d653f97-759d-485c-94f2-26b57690fc06}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e158bb64-aeeb-4209-9a50-d6ed1bae8f89}, !- Water Inlet Node Name
  {c13097ec-f5d3-4ad0-8075-91ad4ab6c857}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {04e5d7a6-582f-4d62-aaf5-a3c346244b63}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {fe35b21f-25e5-463a-ae85-d674c502a83f}, !- Inlet Port
  {e158bb64-aeeb-4209-9a50-d6ed1bae8f89}; !- Outlet Port

OS:Connection,
  {fe35b21f-25e5-463a-ae85-d674c502a83f}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  12,                                     !- Outlet Port
  {04e5d7a6-582f-4d62-aaf5-a3c346244b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb4f382a-0ed8-4bb9-9223-01e77cda228f}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c13097ec-f5d3-4ad0-8075-91ad4ab6c857}, !- Inlet Port
  {3efaa875-8844-403c-9191-cdef3356b836}; !- Outlet Port

OS:Connection,
  {e158bb64-aeeb-4209-9a50-d6ed1bae8f89}, !- Handle
  {04e5d7a6-582f-4d62-aaf5-a3c346244b63}, !- Source Object
  3,                                      !- Outlet Port
  {5d653f97-759d-485c-94f2-26b57690fc06}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c13097ec-f5d3-4ad0-8075-91ad4ab6c857}, !- Handle
  {5d653f97-759d-485c-94f2-26b57690fc06}, !- Source Object
  6,                                      !- Outlet Port
  {eb4f382a-0ed8-4bb9-9223-01e77cda228f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3efaa875-8844-403c-9191-cdef3356b836}, !- Handle
  {eb4f382a-0ed8-4bb9-9223-01e77cda228f}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1d191932-4e5f-4947-a1e7-ca7f9bfacd41}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Reheat Coil Controller, !- Name
  {5d653f97-759d-485c-94f2-26b57690fc06}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc17bc41-6747-4e99-a345-4bfc05bca4c1}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {19910221-a9f1-41ae-9009-cc63a7fd5bfe}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5d653f97-759d-485c-94f2-26b57690fc06}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {876bb0f6-a102-4618-82ac-6920287a4681}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3e445e00-32fb-4e37-8de6-8455f3b2d2f8}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {876bb0f6-a102-4618-82ac-6920287a4681}, !- Inlet Port
  {929d7c2b-7e38-4ab9-a9e2-5b58aac1e415}; !- Outlet Port

OS:Node,
  {2c766aec-fa8a-46bc-abac-9a92eb4b3c6a}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Return Air Node, !- Name
  {b433023f-53ff-4b64-96c6-0dc372db0765}, !- Inlet Port
  {626619a7-8a50-434b-ae83-67e16a16d890}; !- Outlet Port

OS:Connection,
  {929d7c2b-7e38-4ab9-a9e2-5b58aac1e415}, !- Handle
  {3e445e00-32fb-4e37-8de6-8455f3b2d2f8}, !- Source Object
  3,                                      !- Outlet Port
  {971a7832-4863-4a41-a7e1-8e8b262e6535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b433023f-53ff-4b64-96c6-0dc372db0765}, !- Handle
  {8297d985-aa3a-4df2-85ad-1327d001b1de}, !- Source Object
  2,                                      !- Outlet Port
  {2c766aec-fa8a-46bc-abac-9a92eb4b3c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {626619a7-8a50-434b-ae83-67e16a16d890}, !- Handle
  {2c766aec-fa8a-46bc-abac-9a92eb4b3c6a}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2bcdf4dd-e7ee-4741-ade8-4aeeac5d0fdd}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cc1194d7-9b5f-4e0b-bae8-9c4171779b00}, !- Inlet Port
  {19910221-a9f1-41ae-9009-cc63a7fd5bfe}; !- Outlet Port

OS:Connection,
  {cc1194d7-9b5f-4e0b-bae8-9c4171779b00}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  10,                                     !- Outlet Port
  {2bcdf4dd-e7ee-4741-ade8-4aeeac5d0fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19910221-a9f1-41ae-9009-cc63a7fd5bfe}, !- Handle
  {2bcdf4dd-e7ee-4741-ade8-4aeeac5d0fdd}, !- Source Object
  3,                                      !- Outlet Port
  {fc17bc41-6747-4e99-a345-4bfc05bca4c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {876bb0f6-a102-4618-82ac-6920287a4681}, !- Handle
  {fc17bc41-6747-4e99-a345-4bfc05bca4c1}, !- Source Object
  12,                                     !- Outlet Port
  {3e445e00-32fb-4e37-8de6-8455f3b2d2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f0271984-8dc3-488f-b533-68e2ef663ba3}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2ca9490a-0eac-4db3-86f5-76e7b025f80f}, !- Water Inlet Node Name
  {b3b92c47-37a0-4aa7-9cd0-0fb802348060}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eac2b2c9-0d13-462a-af18-d4e6fb2cb7f4}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {03d702d4-120b-4d95-8484-5908018e2d9e}, !- Inlet Port
  {2ca9490a-0eac-4db3-86f5-76e7b025f80f}; !- Outlet Port

OS:Connection,
  {03d702d4-120b-4d95-8484-5908018e2d9e}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  13,                                     !- Outlet Port
  {eac2b2c9-0d13-462a-af18-d4e6fb2cb7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bce130be-0478-41c9-af6f-1df48287d26a}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b3b92c47-37a0-4aa7-9cd0-0fb802348060}, !- Inlet Port
  {85164fa9-0d68-41cc-aef8-0ba9859140b9}; !- Outlet Port

OS:Connection,
  {2ca9490a-0eac-4db3-86f5-76e7b025f80f}, !- Handle
  {eac2b2c9-0d13-462a-af18-d4e6fb2cb7f4}, !- Source Object
  3,                                      !- Outlet Port
  {f0271984-8dc3-488f-b533-68e2ef663ba3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3b92c47-37a0-4aa7-9cd0-0fb802348060}, !- Handle
  {f0271984-8dc3-488f-b533-68e2ef663ba3}, !- Source Object
  6,                                      !- Outlet Port
  {bce130be-0478-41c9-af6f-1df48287d26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85164fa9-0d68-41cc-aef8-0ba9859140b9}, !- Handle
  {bce130be-0478-41c9-af6f-1df48287d26a}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bd14a99a-27f0-4c78-b127-93af0575613a}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Reheat Coil Controller, !- Name
  {f0271984-8dc3-488f-b533-68e2ef663ba3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e41883f-adba-4d5a-b333-769e4bbe550f}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {d62ea5ae-d7c2-4266-aeed-13041b1ad6f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.32674423789,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f0271984-8dc3-488f-b533-68e2ef663ba3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {61a7fae3-c17b-4072-8d1e-4df7389249e0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1acf0758-69f9-4259-a7be-6179a0bf53a2}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {61a7fae3-c17b-4072-8d1e-4df7389249e0}, !- Inlet Port
  {d8810875-dd82-40f6-934f-74cdc429ff4d}; !- Outlet Port

OS:Node,
  {03ff52b2-af02-4409-9672-fd4c187c754e}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Return Air Node, !- Name
  {903714b1-8e73-4f07-925a-f2468bf99f2c}, !- Inlet Port
  {9e73f794-5f43-4758-8c0f-1dc004496759}; !- Outlet Port

OS:Connection,
  {d8810875-dd82-40f6-934f-74cdc429ff4d}, !- Handle
  {1acf0758-69f9-4259-a7be-6179a0bf53a2}, !- Source Object
  3,                                      !- Outlet Port
  {af01a27a-5890-4b70-a93d-05b9ba026fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {903714b1-8e73-4f07-925a-f2468bf99f2c}, !- Handle
  {7462e334-3471-4c14-a70a-bf70622b9832}, !- Source Object
  2,                                      !- Outlet Port
  {03ff52b2-af02-4409-9672-fd4c187c754e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e73f794-5f43-4758-8c0f-1dc004496759}, !- Handle
  {03ff52b2-af02-4409-9672-fd4c187c754e}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4b64648d-e547-40b2-972e-17fa195a6829}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {de78ff94-89eb-4ba4-8134-8d0e382c3a78}, !- Inlet Port
  {d62ea5ae-d7c2-4266-aeed-13041b1ad6f4}; !- Outlet Port

OS:Connection,
  {de78ff94-89eb-4ba4-8134-8d0e382c3a78}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  11,                                     !- Outlet Port
  {4b64648d-e547-40b2-972e-17fa195a6829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62ea5ae-d7c2-4266-aeed-13041b1ad6f4}, !- Handle
  {4b64648d-e547-40b2-972e-17fa195a6829}, !- Source Object
  3,                                      !- Outlet Port
  {5e41883f-adba-4d5a-b333-769e4bbe550f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61a7fae3-c17b-4072-8d1e-4df7389249e0}, !- Handle
  {5e41883f-adba-4d5a-b333-769e4bbe550f}, !- Source Object
  12,                                     !- Outlet Port
  {1acf0758-69f9-4259-a7be-6179a0bf53a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {63d3221d-0710-4c27-b179-660c530bd250}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5054a383-403b-480a-b216-21ad14e8dbc0}, !- Water Inlet Node Name
  {6bb8b1c9-0937-4d4c-b699-2dc091c3986f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5456b413-3471-4ac8-b219-8d7002af1bbb}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b6c7ffeb-0e81-4b33-846e-d2ac3601099f}, !- Inlet Port
  {5054a383-403b-480a-b216-21ad14e8dbc0}; !- Outlet Port

OS:Connection,
  {b6c7ffeb-0e81-4b33-846e-d2ac3601099f}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  14,                                     !- Outlet Port
  {5456b413-3471-4ac8-b219-8d7002af1bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60d4e098-5de6-4fd4-973c-3db5fdb6346b}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6bb8b1c9-0937-4d4c-b699-2dc091c3986f}, !- Inlet Port
  {fa1343af-08e0-4e42-9ed7-064b9b0427d7}; !- Outlet Port

OS:Connection,
  {5054a383-403b-480a-b216-21ad14e8dbc0}, !- Handle
  {5456b413-3471-4ac8-b219-8d7002af1bbb}, !- Source Object
  3,                                      !- Outlet Port
  {63d3221d-0710-4c27-b179-660c530bd250}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6bb8b1c9-0937-4d4c-b699-2dc091c3986f}, !- Handle
  {63d3221d-0710-4c27-b179-660c530bd250}, !- Source Object
  6,                                      !- Outlet Port
  {60d4e098-5de6-4fd4-973c-3db5fdb6346b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa1343af-08e0-4e42-9ed7-064b9b0427d7}, !- Handle
  {60d4e098-5de6-4fd4-973c-3db5fdb6346b}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {92008170-d1d3-4ccd-a529-0de6ff83c2fb}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Reheat Coil Controller, !- Name
  {63d3221d-0710-4c27-b179-660c530bd250}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {21351f24-36b0-4051-8750-213d25df74fe}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {ab1b5ec4-0c62-4f31-bc55-197234a34959}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63d3221d-0710-4c27-b179-660c530bd250}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e39f837b-282c-44b0-9edd-3a2496973bab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fe3f3674-ce88-49ea-a0be-a77ff1cd188a}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e39f837b-282c-44b0-9edd-3a2496973bab}, !- Inlet Port
  {dab49e54-b39a-46d2-b01a-1a51d93baadd}; !- Outlet Port

OS:Node,
  {128a2f2c-d0d9-4a33-9177-afb50e1cb227}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Return Air Node, !- Name
  {9409232e-2b52-4a04-a734-a034edf58cd2}, !- Inlet Port
  {6c3a8894-466f-4ce9-9447-d722b9673c55}; !- Outlet Port

OS:Connection,
  {dab49e54-b39a-46d2-b01a-1a51d93baadd}, !- Handle
  {fe3f3674-ce88-49ea-a0be-a77ff1cd188a}, !- Source Object
  3,                                      !- Outlet Port
  {c38e9490-2072-4bf9-b4f3-25eaabc9ae0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9409232e-2b52-4a04-a734-a034edf58cd2}, !- Handle
  {4f288a53-3562-4043-a87a-669c7c6a3228}, !- Source Object
  2,                                      !- Outlet Port
  {128a2f2c-d0d9-4a33-9177-afb50e1cb227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3a8894-466f-4ce9-9447-d722b9673c55}, !- Handle
  {128a2f2c-d0d9-4a33-9177-afb50e1cb227}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d95cdb2a-0104-48b8-9bab-03f19ff01d1b}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5ef27ff7-45e8-4a5e-9664-4213c7d066a0}, !- Inlet Port
  {ab1b5ec4-0c62-4f31-bc55-197234a34959}; !- Outlet Port

OS:Connection,
  {5ef27ff7-45e8-4a5e-9664-4213c7d066a0}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  12,                                     !- Outlet Port
  {d95cdb2a-0104-48b8-9bab-03f19ff01d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab1b5ec4-0c62-4f31-bc55-197234a34959}, !- Handle
  {d95cdb2a-0104-48b8-9bab-03f19ff01d1b}, !- Source Object
  3,                                      !- Outlet Port
  {21351f24-36b0-4051-8750-213d25df74fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e39f837b-282c-44b0-9edd-3a2496973bab}, !- Handle
  {21351f24-36b0-4051-8750-213d25df74fe}, !- Source Object
  12,                                     !- Outlet Port
  {fe3f3674-ce88-49ea-a0be-a77ff1cd188a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e290373b-aca4-48a0-8839-57aad6620d5b}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4b76a17b-1fa8-4721-abdd-57d450257dbf}, !- Water Inlet Node Name
  {db2475b0-a088-42c0-a5ff-fbf235f96dce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08ba8802-bf5e-4c6f-9858-4541bb199e0f}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {108ae6f4-2288-4d3c-b655-5202192def31}, !- Inlet Port
  {4b76a17b-1fa8-4721-abdd-57d450257dbf}; !- Outlet Port

OS:Connection,
  {108ae6f4-2288-4d3c-b655-5202192def31}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  15,                                     !- Outlet Port
  {08ba8802-bf5e-4c6f-9858-4541bb199e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {576a4221-82f0-4509-8574-05ba628f66c5}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {db2475b0-a088-42c0-a5ff-fbf235f96dce}, !- Inlet Port
  {03f6e958-db4e-4f44-9497-386406d7c12c}; !- Outlet Port

OS:Connection,
  {4b76a17b-1fa8-4721-abdd-57d450257dbf}, !- Handle
  {08ba8802-bf5e-4c6f-9858-4541bb199e0f}, !- Source Object
  3,                                      !- Outlet Port
  {e290373b-aca4-48a0-8839-57aad6620d5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db2475b0-a088-42c0-a5ff-fbf235f96dce}, !- Handle
  {e290373b-aca4-48a0-8839-57aad6620d5b}, !- Source Object
  6,                                      !- Outlet Port
  {576a4221-82f0-4509-8574-05ba628f66c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f6e958-db4e-4f44-9497-386406d7c12c}, !- Handle
  {576a4221-82f0-4509-8574-05ba628f66c5}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {204d28bd-f34e-45c9-a3a8-c0665a29eeea}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Reheat Coil Controller, !- Name
  {e290373b-aca4-48a0-8839-57aad6620d5b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {384df45b-1167-4d00-a729-5cd64a046e2e}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {9651861c-f71f-4a2b-88db-9a66c4ed5521}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e290373b-aca4-48a0-8839-57aad6620d5b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {10d20d0c-a896-48f8-8f10-9ff72956de17}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99a1fe70-0e5a-479a-9128-689d7d0cc6d3}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {10d20d0c-a896-48f8-8f10-9ff72956de17}, !- Inlet Port
  {124a562e-79af-4dc4-933a-30142ac65b0d}; !- Outlet Port

OS:Node,
  {00bf908a-559c-4496-bfbc-02f90dc74b1a}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Return Air Node, !- Name
  {d8362d7d-834c-4a5f-bebe-d1be832de9b6}, !- Inlet Port
  {4cf645fd-4f26-45d9-b72f-eae27a15daec}; !- Outlet Port

OS:Connection,
  {124a562e-79af-4dc4-933a-30142ac65b0d}, !- Handle
  {99a1fe70-0e5a-479a-9128-689d7d0cc6d3}, !- Source Object
  3,                                      !- Outlet Port
  {142909dc-0fe3-421a-bd07-2c90bda89094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8362d7d-834c-4a5f-bebe-d1be832de9b6}, !- Handle
  {adb94560-72e2-4187-82ea-baa04c7ee82f}, !- Source Object
  2,                                      !- Outlet Port
  {00bf908a-559c-4496-bfbc-02f90dc74b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf645fd-4f26-45d9-b72f-eae27a15daec}, !- Handle
  {00bf908a-559c-4496-bfbc-02f90dc74b1a}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {d54e3ffe-51db-4365-b744-7d36a296a684}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d7e6fc12-58c1-46be-82f0-f9554599b543}, !- Inlet Port
  {9651861c-f71f-4a2b-88db-9a66c4ed5521}; !- Outlet Port

OS:Connection,
  {d7e6fc12-58c1-46be-82f0-f9554599b543}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  13,                                     !- Outlet Port
  {d54e3ffe-51db-4365-b744-7d36a296a684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9651861c-f71f-4a2b-88db-9a66c4ed5521}, !- Handle
  {d54e3ffe-51db-4365-b744-7d36a296a684}, !- Source Object
  3,                                      !- Outlet Port
  {384df45b-1167-4d00-a729-5cd64a046e2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10d20d0c-a896-48f8-8f10-9ff72956de17}, !- Handle
  {384df45b-1167-4d00-a729-5cd64a046e2e}, !- Source Object
  12,                                     !- Outlet Port
  {99a1fe70-0e5a-479a-9128-689d7d0cc6d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bb1cd0aa-cc97-40bb-b820-51e5ea617242}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Reheat Coil, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0ecaf379-0c7c-4a8f-b4e2-3ee4a928c9a8}, !- Water Inlet Node Name
  {2f9b29cf-a90a-423e-aa1d-88cbb8f0cab4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0d0754e6-ac47-4485-913a-a13f2a82164b}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1a0eeff6-c638-46cf-8398-067e9a038634}, !- Inlet Port
  {0ecaf379-0c7c-4a8f-b4e2-3ee4a928c9a8}; !- Outlet Port

OS:Connection,
  {1a0eeff6-c638-46cf-8398-067e9a038634}, !- Handle
  {928c3f10-df77-441f-b730-3018699b813a}, !- Source Object
  16,                                     !- Outlet Port
  {0d0754e6-ac47-4485-913a-a13f2a82164b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10492f26-46cc-4a72-9646-4d1a39955c38}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2f9b29cf-a90a-423e-aa1d-88cbb8f0cab4}, !- Inlet Port
  {bed4257a-064b-4916-8cb7-96ed6943350f}; !- Outlet Port

OS:Connection,
  {0ecaf379-0c7c-4a8f-b4e2-3ee4a928c9a8}, !- Handle
  {0d0754e6-ac47-4485-913a-a13f2a82164b}, !- Source Object
  3,                                      !- Outlet Port
  {bb1cd0aa-cc97-40bb-b820-51e5ea617242}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f9b29cf-a90a-423e-aa1d-88cbb8f0cab4}, !- Handle
  {bb1cd0aa-cc97-40bb-b820-51e5ea617242}, !- Source Object
  6,                                      !- Outlet Port
  {10492f26-46cc-4a72-9646-4d1a39955c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bed4257a-064b-4916-8cb7-96ed6943350f}, !- Handle
  {10492f26-46cc-4a72-9646-4d1a39955c38}, !- Source Object
  3,                                      !- Outlet Port
  {f4d56f17-80e3-4ace-a54c-0dd588194fcc}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e4baf676-369c-4837-874d-77cec18e301c}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Reheat Coil Controller, !- Name
  {bb1cd0aa-cc97-40bb-b820-51e5ea617242}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6130a6b7-1c24-4f74-a894-23f4ff542f00}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground VAV Terminal, !- Name
  {2bff8d2e-dafa-421c-b6b2-6ab9eb6bf7b2}, !- Availability Schedule Name
  {7bfa45c5-c84e-46c1-a21b-751e8bd21ed7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bb1cd0aa-cc97-40bb-b820-51e5ea617242}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6f723577-5c51-4199-a6ee-d864f89a66fb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7cbe408e-fcee-47d8-8bbb-33fa19ae722b}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6f723577-5c51-4199-a6ee-d864f89a66fb}, !- Inlet Port
  {ba49ced3-fab3-4ec3-b6f1-7bbc785142c3}; !- Outlet Port

OS:Node,
  {be7fb50a-bc72-4f57-a66d-f0192d2e320e}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Return Air Node, !- Name
  {02c87111-5ba2-4bdb-8a57-470e7ca7f47a}, !- Inlet Port
  {384dd7e7-f441-4052-aa55-761bb9b9713a}; !- Outlet Port

OS:Connection,
  {ba49ced3-fab3-4ec3-b6f1-7bbc785142c3}, !- Handle
  {7cbe408e-fcee-47d8-8bbb-33fa19ae722b}, !- Source Object
  3,                                      !- Outlet Port
  {77483eff-070e-4002-ada3-d7c04a7d4b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02c87111-5ba2-4bdb-8a57-470e7ca7f47a}, !- Handle
  {5d4cd414-6e44-4ee6-ad2f-5cb6690c92b2}, !- Source Object
  2,                                      !- Outlet Port
  {be7fb50a-bc72-4f57-a66d-f0192d2e320e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {384dd7e7-f441-4052-aa55-761bb9b9713a}, !- Handle
  {be7fb50a-bc72-4f57-a66d-f0192d2e320e}, !- Source Object
  3,                                      !- Outlet Port
  {0f96177f-99a8-43c5-9a90-37facddca3fd}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4734d2a2-8ba5-4ea1-8c45-b67a80961afc}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a7bd8b44-cd8e-4b6a-9d97-16dc951a4470}, !- Inlet Port
  {7bfa45c5-c84e-46c1-a21b-751e8bd21ed7}; !- Outlet Port

OS:Connection,
  {a7bd8b44-cd8e-4b6a-9d97-16dc951a4470}, !- Handle
  {20796aae-98a7-4be4-afcf-bb547dc3388c}, !- Source Object
  14,                                     !- Outlet Port
  {4734d2a2-8ba5-4ea1-8c45-b67a80961afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bfa45c5-c84e-46c1-a21b-751e8bd21ed7}, !- Handle
  {4734d2a2-8ba5-4ea1-8c45-b67a80961afc}, !- Source Object
  3,                                      !- Outlet Port
  {6130a6b7-1c24-4f74-a894-23f4ff542f00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f723577-5c51-4199-a6ee-d864f89a66fb}, !- Handle
  {6130a6b7-1c24-4f74-a894-23f4ff542f00}, !- Source Object
  12,                                     !- Outlet Port
  {7cbe408e-fcee-47d8-8bbb-33fa19ae722b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {88109d82-9bf3-4ac6-b65b-f822cbda1eea}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {d120ea35-7abd-41ec-8cf7-00dd02eac563}, !- Schedule Type Limits Name
  {f0ce39c3-011b-40bd-a7b3-52725914ca3d}, !- Default Day Schedule Name
  {ab851553-e6ad-43df-aa53-3b9e536c6bc1}, !- Summer Design Day Schedule Name
  {4ffc61fa-64b1-4afc-a8f7-822b388f90fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0ce39c3-011b-40bd-a7b3-52725914ca3d}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {d120ea35-7abd-41ec-8cf7-00dd02eac563}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {07e96451-b181-42ac-af2f-a7d481e5124c}, !- Handle
  {88109d82-9bf3-4ac6-b65b-f822cbda1eea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  281.73364999999967,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-11-15 21:12:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-11-15 21:12:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4ffc61fa-64b1-4afc-a8f7-822b388f90fd}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {d120ea35-7abd-41ec-8cf7-00dd02eac563}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab851553-e6ad-43df-aa53-3b9e536c6bc1}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {d120ea35-7abd-41ec-8cf7-00dd02eac563}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9110e351-c28f-40cb-bdff-147296028fcf}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {88109d82-9bf3-4ac6-b65b-f822cbda1eea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {311c3490-1a20-4945-9396-9bf5c3c6bf69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {311c3490-1a20-4945-9396-9bf5c3c6bf69}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {d120ea35-7abd-41ec-8cf7-00dd02eac563}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {e16bb0a8-591f-4ca2-9481-3ddff146402b}, !- Handle
  Building Default Schedule Set,          !- Name
  {88109d82-9bf3-4ac6-b65b-f822cbda1eea}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {b681b017-fd41-46d4-8883-03784d59dafb}, !- Handle
  {606dff4b-391a-4def-a619-d45c431f5beb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {b98f1cbf-2818-4ab2-81b8-0a6b9878fadb}, !- Handle
  {1d5dcbf9-c2e6-4b8f-9395-7f8e6b27d086}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {96295452-e4e5-4bab-bef2-2c7c190e1277}, !- Handle
  {4681c9c4-55c9-49db-93e2-00a175fea8fe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.16 | hoo_start - 0.5 ~ 0.26 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.67 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.31 | hoo_end + 2.5 ~ 0.22 | hoo_end + 3.5 ~ 0.18 | hoo_end + 4.5 ~ 0.14 | hoo_end + 5.5 ~ 0.1 | hoo_end + 6.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6de23098-9238-4f7d-91e6-ef1eb32b52bd}, !- Handle
  {6fdbe33e-a0e8-4298-a280-e9af700b16d2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {cf042b1c-3960-4420-af3b-a6cd7bd0b8c2}, !- Handle
  {500fd60c-850f-4ce4-9a05-ff3349dee681}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c6d9de8-c8db-4012-8df8-ebfb96b1a8f7}, !- Handle
  {32865f79-4b1e-41ec-b5d8-1b7f5d5b096c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.5 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.5 | hoo_end - 2.0 ~ 0.5 | hoo_end + 2.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1f25be33-8e5c-4a55-b361-786b1ab070d4}, !- Handle
  {5e6fa1fb-fcce-4fa4-85b7-82d209698ae6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.9 | hoo_start + 2.0 ~ 0.9 | mid - 1.0 ~ 0.95 | mid + 1.0 ~ 0.8 | hoo_end - 2.0 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.4 | hoo_end + 2.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f58e0664-1ef5-440a-a2d9-41ebbd63f562}, !- Handle
  {85ddb565-d9ab-4fe3-8d19-d13e31c56c85}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {5fc48793-947b-414d-9638-b379b28ba8fa}, !- Handle
  {808deaf6-684a-4ca4-a5e2-629b27c43296}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a0993a5c-9460-49da-9998-0f42a7456e35}, !- Handle
  {98beebbf-2876-4107-84e9-cd9d7a5f85bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c6a885d3-13c4-4793-ab67-dba3bdf80d7c}, !- Handle
  {1b86ec1d-6d36-461c-a586-2b5df6a6116e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2ced58aa-2d91-43ec-a518-ffd54f8b3aff}, !- Handle
  {b380e304-54cf-4ebe-9926-ae7643b29f06}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {b0f0084e-e1e5-4cef-834b-4d4131d6a9d6}, !- Handle
  {df3ab88b-4201-42be-96c0-4a28dec1aed5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d9c5aebe-7be0-4ae0-991e-79e4f93ae0e2}, !- Handle
  {29e29322-c855-4e7d-a74a-23f752da744a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {907d3f9b-3a84-49aa-b169-ddb1779dd99c}, !- Handle
  {5fbc037e-6bf4-4ac1-97ac-3aeac603cded}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {71927936-3a93-4e50-801c-52a7f9886ff4}, !- Handle
  {1637b9a0-f19c-4719-a612-40eda6e8c744}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.16 | hoo_start - 0.5 ~ 0.26 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.67 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.31 | hoo_end + 2.5 ~ 0.22 | hoo_end + 3.5 ~ 0.18 | hoo_end + 4.5 ~ 0.14 | hoo_end + 5.5 ~ 0.1 | hoo_end + 6.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9aab7f7d-1fed-4ed0-b58c-add443a67bf0}, !- Handle
  {6ce709e7-e873-4b1a-a294-35aa0f8ee5da}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {d284b37a-f1da-4140-9b30-bca15016efc8}, !- Handle
  {bc13ec32-012e-4d4b-a1a1-f69305006b4c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2ab6f791-3691-4956-9a29-68c430d59fd4}, !- Handle
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.800000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {80975d1a-f52b-4e7f-99cc-618114079b9e}, !- Handle
  {50f65ffa-6e83-4a9b-8e85-905607f02d93}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cabdb4a7-3b1b-49e9-a2c4-01ae0a5f3a41}, !- Handle
  {e46ad886-095f-460e-bf53-d0ceb86a0b65}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {11cb25ec-8e16-4826-a87e-5264fd823a8c}, !- Handle
  {5256bb76-0876-4f7c-bad6-09cd17fd41ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b241e46c-5e21-4167-af93-c00e9d6edf53}, !- Handle
  {f669dbe2-53b9-40de-b0e6-485158273759}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27.800000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {ee500d15-5af1-4a7b-a0c1-83754b48294e}, !- Handle
  {a1c01dd3-f637-4bb9-8e0a-768a1d8c9812}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cba477cd-6d14-46a5-9185-b543205bd580}, !- Handle
  {e9c4230a-0267-4e31-bec9-08996c860556}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a422280d-c594-41ae-a5ab-744ad7df1682}, !- Handle
  {3e0aedcb-bc3f-41a0-8a52-9e403046c6ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b015b232-16ec-4c50-a06c-201d1b3b2374}, !- Handle
  {1253011c-50c6-4b42-a31b-1b585378692d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {f288ba3f-7c7a-4377-927b-7756ea997d1b}, !- Handle
  {10822755-46ed-4cc1-b07e-fb7dd5c5120e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {58a317ef-95d9-4faa-ae28-5f00aed0187f}, !- Handle
  {0cc7599e-9303-45e2-b8bd-49d1304998bb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {3d0d4ad9-a9ce-4f7c-9a33-1f72c981d6ed}, !- Handle
  {8c96f474-ca7d-400a-850f-bc2a4515f7f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e2d44b60-9232-44e7-a30a-60a1d4e84555}, !- Handle
  {4417d5c4-2d93-475d-a689-6cd83a7f47bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d703c87c-b52a-4139-8f59-564b0e226133}, !- Handle
  {0b4eb8cd-6bd2-436b-a934-5a3bf53af84f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {b815b907-92ce-4977-8faa-034259e07a0f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Rule,
  {c5ed8bb6-c5b4-41e8-b630-ea95e465194f}, !- Handle
  autogen Schedule Rule 6 1,              !- Name
  {29e29322-c855-4e7d-a74a-23f752da744a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a12d1f1b-225b-4c7e-ac32-86f3af46c434}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {a12d1f1b-225b-4c7e-ac32-86f3af46c434}, !- Handle
  autogen Schedule Rule 6 1_day_sch,      !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0777833333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.105566666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13335,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.161133333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.188916666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2167,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.233916666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.251133333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.26835,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.285566666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.302783333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.32,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.32,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.30875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.28625,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.26375,                                !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.24125,                                !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.23,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.21875,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.2075,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.19625,                                !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.185,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.17375,                                !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15125,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.139999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.128749999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.117499999999999,                      !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.106249999999999,                      !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0949999999999991,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.083749999999999,                      !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.072499999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0612499999999989,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:AdditionalProperties,
  {44fa3f69-484f-4fac-a23f-1dda2c3681a3}, !- Handle
  {a12d1f1b-225b-4c7e-ac32-86f3af46c434}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1aaec2f0-8508-4a4d-bd85-66b19f861645}, !- Handle
  autogen Schedule Rule 14 1,             !- Name
  {606dff4b-391a-4def-a619-d45c431f5beb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {066cc19e-911c-44b2-b39f-c7ef86fa0f55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {066cc19e-911c-44b2-b39f-c7ef86fa0f55}, !- Handle
  autogen Schedule Rule 14 1_day_sch,     !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0777833333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.105566666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13335,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.161133333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.188916666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2167,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.233916666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.251133333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.26835,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.285566666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.302783333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.32,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.32,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.32,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.30875,                                !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.28625,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.26375,                                !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.24125,                                !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.23,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.21875,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.2075,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.19625,                                !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.185,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.17375,                                !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15125,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.139999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.128749999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.117499999999999,                      !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.106249999999999,                      !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0949999999999991,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.083749999999999,                      !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.072499999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0612499999999989,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:AdditionalProperties,
  {a18c88a8-a198-4611-a7cb-7920fec38e2d}, !- Handle
  {066cc19e-911c-44b2-b39f-c7ef86fa0f55}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a821828f-6ba3-4f32-b09d-8ed00a382478}, !- Handle
  autogen DEER Activity 132W/person 0,    !- Name
  {b380e304-54cf-4ebe-9926-ae7643b29f06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68e0925b-eb7d-427b-9847-e884c9a6232e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {68e0925b-eb7d-427b-9847-e884c9a6232e}, !- Handle
  autogen DEER Activity 132W/person 0_day_sch, !- Name
  {b175b8ff-7607-410d-af08-0e20f0172b9e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {3648def4-305b-49f4-98b2-805482291472}, !- Handle
  {68e0925b-eb7d-427b-9847-e884c9a6232e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5b51b1d3-d853-4c91-b851-b5734a6c2a35}, !- Handle
  autogen DEER Activity 147W/person 0,    !- Name
  {6ce709e7-e873-4b1a-a294-35aa0f8ee5da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d05c169-ca30-47f8-87ff-76ea005fc190}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {6d05c169-ca30-47f8-87ff-76ea005fc190}, !- Handle
  autogen DEER Activity 147W/person 0_day_sch, !- Name
  {b175b8ff-7607-410d-af08-0e20f0172b9e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {6c3a47ac-f08f-4568-b279-ffe4cb95ed01}, !- Handle
  {6d05c169-ca30-47f8-87ff-76ea005fc190}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {35be92fa-e353-4201-b75e-cf5a1e4d5aed}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {1253011c-50c6-4b42-a31b-1b585378692d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cf7c1ac-0dd8-4023-bcb4-fdb17214f1c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {4cf7c1ac-0dd8-4023-bcb4-fdb17214f1c1}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {f7ef4081-0b12-49bd-b1bf-f20c4b5ff990}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {e19220b9-4237-4905-81b0-66c4f64dc660}, !- Handle
  {4cf7c1ac-0dd8-4023-bcb4-fdb17214f1c1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {a816a9d9-7a1d-4c07-baff-fd96b23c37cd}, !- Handle
  {d9ce0cbd-f08d-4ffe-9910-db60567be83c}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVAV with gas boiler reheat;            !- Feature Value 1

OS:Sizing:Parameters,
  {5a317c0f-2dec-4d62-af59-47b4a7246638}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {7e01c282-6aa7-4982-930a-6573ef75f8c2}, !- Handle
  12 Zone PVAV Occ Sch,                   !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  {e90ad475-b5b0-4b85-82fc-3e73a2736403}, !- Default Day Schedule Name
  {dc1caa40-c0c4-465a-b040-63cc2bbb4d94}, !- Summer Design Day Schedule Name
  {174f2e96-06f9-4835-a7b6-6e797fd73158}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e90ad475-b5b0-4b85-82fc-3e73a2736403}, !- Handle
  12 Zone PVAV Occ Sch Default,           !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7ea4ce6e-377a-404c-a7fa-f992d15a9fdc}, !- Handle
  {7e01c282-6aa7-4982-930a-6573ef75f8c2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  281.73364999999967,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-11-15 21:12:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-11-15 21:12:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {174f2e96-06f9-4835-a7b6-6e797fd73158}, !- Handle
  12 Zone PVAV Occ Sch Winter Design Day, !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc1caa40-c0c4-465a-b040-63cc2bbb4d94}, !- Handle
  12 Zone PVAV Occ Sch Summer Design Day, !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5dd4a9a-cc30-4559-a2ee-ed063d2f4d85}, !- Handle
  12 Zone PVAV Occ Sch Saturday Rule,     !- Name
  {7e01c282-6aa7-4982-930a-6573ef75f8c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8633da4-56d0-45c0-921e-3bf472595971}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8633da4-56d0-45c0-921e-3bf472595971}, !- Handle
  12 Zone PVAV Occ Sch Saturday,          !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  49,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  59,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8c414b15-3794-4b0f-a3e1-eef50312d8af}, !- Handle
  12 Zone PVAV Occ Sch Sunday Rule,       !- Name
  {7e01c282-6aa7-4982-930a-6573ef75f8c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fe80577-16b6-418b-bdca-f6ba3f1491c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fe80577-16b6-418b-bdca-f6ba3f1491c1}, !- Handle
  12 Zone PVAV Occ Sch Sunday,            !- Name
  {049d4b93-8ffc-4290-87cc-622d24e8dcbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {e224012f-42dc-4ff7-b7d4-9acf096c3ebb}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {81d9f921-a02d-4b07-8946-51942d93c25b}, !- Handle
  SYS12ZonePVAVHtgSch0,                   !- Name
  {6e2d5282-e309-49b2-a661-10ffee42f6c6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {089c76d7-cd91-490d-a58b-b905c4ca6e3b}, !- Handle
  SYS12ZonePVAVClgSch0,                   !- Name
  {f669dbe2-53b9-40de-b0e6-485158273759}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8b0464bd-107e-44bf-be2f-0b1caeb250d0}, !- Handle
  SYS12ZonePVAVOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e224012f-42dc-4ff7-b7d4-9acf096c3ebb}<23.9 && {e224012f-42dc-4ff7-b7d4-9acf096c3ebb}>1.7, !- Program Line 1
  SET {089c76d7-cd91-490d-a58b-b905c4ca6e3b} = 29.4, !- Program Line 2
  SET {81d9f921-a02d-4b07-8946-51942d93c25b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e224012f-42dc-4ff7-b7d4-9acf096c3ebb}<23.9 && {e224012f-42dc-4ff7-b7d4-9acf096c3ebb}>1.7, !- Program Line 4
  SET {089c76d7-cd91-490d-a58b-b905c4ca6e3b} = 29.4, !- Program Line 5
  SET {81d9f921-a02d-4b07-8946-51942d93c25b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e224012f-42dc-4ff7-b7d4-9acf096c3ebb}<23.9 && {e224012f-42dc-4ff7-b7d4-9acf096c3ebb}>1.7, !- Program Line 7
  SET {089c76d7-cd91-490d-a58b-b905c4ca6e3b} = 29.4, !- Program Line 8
  SET {81d9f921-a02d-4b07-8946-51942d93c25b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e224012f-42dc-4ff7-b7d4-9acf096c3ebb}<23.9 && {e224012f-42dc-4ff7-b7d4-9acf096c3ebb}>1.7, !- Program Line 10
  SET {089c76d7-cd91-490d-a58b-b905c4ca6e3b} = 29.4, !- Program Line 11
  SET {81d9f921-a02d-4b07-8946-51942d93c25b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {089c76d7-cd91-490d-a58b-b905c4ca6e3b} = NULL, !- Program Line 14
  SET {81d9f921-a02d-4b07-8946-51942d93c25b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {43fadbf9-29b2-4bcf-b01d-ede70162e557}, !- Handle
  SYS12ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8b0464bd-107e-44bf-be2f-0b1caeb250d0}; !- Program Name 1

OS:Curve:Biquadratic,
  {9acc0e0f-ea86-4c5f-9809-dc75220429a6}, !- Handle
  SpltAC2SpLoSEER_ClCap_fT,               !- Name
  1.54887488,                             !- Coefficient1 Constant
  -0.0648072,                             !- Coefficient2 x
  0.00310068,                             !- Coefficient3 x**2
  -0.000425376,                           !- Coefficient4 y
  -2.55e-05,                              !- Coefficient5 y**2
  -0.00060264,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c9987b8c-d022-464b-8dd7-373ea502cd58}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1326784e-e5f0-4f72-83e7-8566c46c8de4}, !- Handle
  SpltAC2SpLoSEER_EIR_fT,                 !- Name
  -0.281376,                              !- Coefficient1 Constant
  0.1343088,                              !- Coefficient2 x
  -0.0036936,                             !- Coefficient3 x**2
  -0.0173736,                             !- Coefficient4 y
  0.00096552,                             !- Coefficient5 y**2
  -0.00075168,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {61ed5dbe-2335-4351-9810-ec1d38c3347e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2c20e676-4609-40b2-b461-3c5597319518}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {0924d5c9-bc7d-4592-a28a-4554d372b960}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {08d9b0ec-391b-4d52-afeb-d244892a0d14}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {0924d5c9-bc7d-4592-a28a-4554d372b960}; !- Layer 1

OS:InternalMass:Definition,
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Handle
  Internal Mass Definition 2,             !- Name
  {08d9b0ec-391b-4d52-afeb-d244892a0d14}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {48fd65b2-2836-4ca9-bd28-f2f3761e0f3e}, !- Handle
  OfS Hall C  - Story Ground Mass,        !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {f8ccc7cf-6e3d-41c3-b3e5-00dfc72a9eb4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c3f95a32-c44b-46bf-bc12-87aba52f03ee}, !- Handle
  OfS Hall A end_b - Story Ground Mass,   !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {db8db3b0-c5fa-4ceb-87f0-99a531e419d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {770269d9-be05-4151-a088-4bb4cea4ab3d}, !- Handle
  OfS Hall B  - Story Ground Mass,        !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {87ead6f3-5b57-41be-8226-aa56509001a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {683026d4-17c9-4176-a0f9-05c2d0147104}, !- Handle
  OfS Hall A  - Story Ground Mass,        !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {251bf19c-4206-48df-ab89-bf34f20d43bd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe83a143-8c0c-4fdd-86eb-0b2a9e8479ed}, !- Handle
  OfS OfficeSmall B end_a - Story Ground Mass, !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {a255f2c4-b300-4c11-8408-aeb62b1a80bb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b82e5c3-c882-4472-af18-89169a56b4b3}, !- Handle
  OfS OfficeSmall A end_a - Story Ground Mass, !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {289824ae-f42b-4124-bb23-2f5e64cb8151}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {76a53999-fe4a-4992-949e-7ae0aa72fd5f}, !- Handle
  OfS OfficeSmall C end_a - Story Ground Mass, !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {56707c3f-1712-4e06-a161-7caeb83ea78c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62ac28ae-9ab8-49c8-a62d-0d95b2c3e853}, !- Handle
  OfS Hall B end_b - Story Ground Mass,   !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {d3ba331b-9495-4de2-8867-54a97e4c2b48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {853ff640-55cc-4f32-af50-b272a223f510}, !- Handle
  OfS OfficeSmall A  - Story Ground Mass, !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {773f4edd-485b-4bf3-a3f1-eed106c110dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45e77d41-1cf9-4a03-8688-39fe2212b40c}, !- Handle
  OfS Hall C end_b - Story Ground Mass,   !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {41437058-0e26-4cd8-a1d4-2da3d45e119e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da667419-7621-497b-84b9-4180e379e415}, !- Handle
  OfS OfficeSmall B  - Story Ground Mass, !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {f7fbea79-6811-47d0-9240-902aaa454cf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2653720f-a08a-4094-b35e-afef2a0f48c2}, !- Handle
  OfS OfficeSmall C  - Story Ground Mass, !- Name
  {14c1b34b-d2c9-4262-95f3-c1d382d9eb84}, !- Internal Mass Definition Name
  {e5b09d46-7012-4e29-b9a5-041acf717615}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {7ae1df28-6606-4fcd-9574-3059aecdcd21}, !- Handle
  1.11111111111111,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11111111111111;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

